0,  100.000		 / PSS/E-33.2    SUN, MAR 10 2013  17:41 


  1001,'1001        ',115.0000,1,1,1,1,   1.03137, -28.66489,1.10000,0.90000,1.10000,0.90000
  1002,'1002        ',115.0000,1,1,1,1,   1.07323, -23.50041,1.10000,0.90000,1.10000,0.90000
  1003,'1003        ',115.0000,1,1,1,1,   1.06769, -19.83273,1.10000,0.90000,1.10000,0.90000
  1004,'1004        ',230.0000,2,1,1,1,   1.06831, -21.24582,1.10000,0.90000,1.10000,0.90000
  1005,'1005        ',115.0000,1,1,1,1,   1.06233, -20.50085,1.10000,0.90000,1.10000,0.90000
  1006,'1006        ',13.8000,2,1,1,1,   1.05631, -18.55316,1.10000,0.90000,1.10000,0.90000
  1007,'1007        ',115.0000,1,1,1,1,   1.08068, -24.11431,1.10000,0.90000,1.10000,0.90000
  1008,'1008        ',115.0000,1,1,1,1,   1.05913, -13.31681,1.10000,0.90000,1.10000,0.90000
  1009,'1009        ',13.8000,2,1,1,1,   1.04960, -10.26738,1.10000,0.90000,1.10000,0.90000
  1010,'1010        ',115.0000,1,1,1,1,   1.07964, -22.24548,1.10000,0.90000,1.10000,0.90000
  1011,'1011        ',22.0000,2,1,1,1,   1.07989, -20.65008,1.10000,0.90000,1.10000,0.90000
  1012,'1012        ',115.0000,1,1,1,1,   1.08268, -27.54071,1.10000,0.90000,1.10000,0.90000
  1013,'1013        ',115.0000,1,1,1,1,   1.05628, -21.92282,1.10000,0.90000,1.10000,0.90000
  1014,'1014        ',115.0000,1,1,1,1,   1.06031, -18.06581,1.10000,0.90000,1.10000,0.90000
  1015,'1015        ',115.0000,1,1,1,1,   1.08261, -23.68289,1.10000,0.90000,1.10000,0.90000
  1016,'1016        ',115.0000,1,1,1,1,   1.07037, -20.11109,1.10000,0.90000,1.10000,0.90000
  1017,'1017        ',115.0000,1,1,1,1,   1.03779, -27.28619,1.10000,0.90000,1.10000,0.90000
  1018,'1018        ',115.0000,1,1,1,1,   1.03765, -26.06991,1.10000,0.90000,1.10000,0.90000
  1019,'1019        ',115.0000,1,1,1,1,   1.05014, -28.14580,1.10000,0.90000,1.10000,0.90000
  1020,'1020        ',115.0000,1,1,1,1,   1.06756, -19.29265,1.10000,0.90000,1.10000,0.90000
  1021,'1021        ',13.8000,2,1,1,1,   1.04479, -13.22848,1.10000,0.90000,1.10000,0.90000
  1022,'1022        ',115.0000,1,1,1,1,   1.07056, -18.99590,1.10000,0.90000,1.10000,0.90000
  1023,'1023        ',13.8000,2,1,1,1,   1.08572, -11.20888,1.10000,0.90000,1.10000,0.90000
  1024,'1024        ',115.0000,1,1,1,1,   1.03341, -25.12939,1.10000,0.90000,1.10000,0.90000
  1025,'1025        ',115.0000,1,1,1,1,   1.06612, -18.45712,1.10000,0.90000,1.10000,0.90000
  1026,'1026        ',13.8000,2,1,1,1,   1.04638,  -9.77630,1.10000,0.90000,1.10000,0.90000
  1027,'1027        ',115.0000,1,1,1,1,   1.06952, -30.52339,1.10000,0.90000,1.10000,0.90000
  1028,'1028        ',115.0000,1,1,1,1,   1.06526, -20.19073,1.10000,0.90000,1.10000,0.90000
  1029,'1029        ',115.0000,1,1,1,1,   1.08637, -29.83633,1.10000,0.90000,1.10000,0.90000
  1030,'1030        ',115.0000,1,1,1,1,   1.06431, -18.70916,1.10000,0.90000,1.10000,0.90000
  1031,'1031        ',115.0000,1,1,1,1,   1.06853, -23.67455,1.10000,0.90000,1.10000,0.90000
  1032,'1032        ',115.0000,1,1,1,1,   1.05172, -17.13956,1.10000,0.90000,1.10000,0.90000
  1033,'1033        ',230.0000,2,1,1,1,   1.07945, -21.31453,1.10000,0.90000,1.10000,0.90000
  1034,'1034        ',115.0000,1,1,1,1,   1.05926, -19.06974,1.10000,0.90000,1.10000,0.90000
  1035,'1035        ',13.8000,2,1,1,1,   1.05156, -16.09321,1.10000,0.90000,1.10000,0.90000
  1036,'1036        ',115.0000,1,1,1,1,   1.04293, -17.30831,1.10000,0.90000,1.10000,0.90000
  1037,'1037        ',115.0000,1,1,1,1,   1.02873, -28.39752,1.10000,0.90000,1.10000,0.90000
  1038,'1038        ',115.0000,1,1,1,1,   1.06180, -13.02208,1.10000,0.90000,1.10000,0.90000
  1039,'1039        ',22.0000,2,1,1,1,   1.04248,  -8.07423,1.10000,0.90000,1.10000,0.90000
  1040,'1040        ',115.0000,1,1,1,1,   1.03340, -26.35762,1.10000,0.90000,1.10000,0.90000
  1041,'1041        ',115.0000,1,1,1,1,   1.05984, -19.87073,1.10000,0.90000,1.10000,0.90000
  1042,'1042        ',13.8000,2,1,1,1,   1.05984, -19.87073,1.10000,0.90000,1.10000,0.90000
  1043,'1043        ',13.8000,2,1,1,1,   1.05714, -16.96962,1.10000,0.90000,1.10000,0.90000
  1044,'1044        ',115.0000,1,1,1,1,   1.06357, -28.28384,1.10000,0.90000,1.10000,0.90000
  1045,'1045        ',115.0000,1,1,1,1,   1.03189, -29.98176,1.10000,0.90000,1.10000,0.90000
  1046,'1046        ',115.0000,1,1,1,1,   1.08417, -25.20230,1.10000,0.90000,1.10000,0.90000
  1047,'1047        ',115.0000,1,1,1,1,   1.05424, -20.08414,1.10000,0.90000,1.10000,0.90000
  1048,'1048        ',18.0000,2,1,1,1,   1.05424, -20.08414,1.10000,0.90000,1.10000,0.90000
  1049,'1049        ',18.0000,2,1,1,1,   1.05424, -20.08414,1.10000,0.90000,1.10000,0.90000
  1050,'1050        ',18.0000,2,1,1,1,   1.04431, -15.78530,1.10000,0.90000,1.10000,0.90000
  1051,'1051        ',18.0000,2,1,1,1,   1.04243, -15.68105,1.10000,0.90000,1.10000,0.90000
  1052,'1052        ',18.0000,2,1,1,1,   1.04735, -16.76598,1.10000,0.90000,1.10000,0.90000
  1053,'1053        ',230.0000,2,1,1,1,   1.07272, -22.50666,1.10000,0.90000,1.10000,0.90000
  1054,'1054        ',115.0000,1,1,1,1,   1.06793, -26.40408,1.10000,0.90000,1.10000,0.90000
  1055,'1055        ',115.0000,1,1,1,1,   1.06061, -20.96012,1.10000,0.90000,1.10000,0.90000
  1056,'1056        ',115.0000,1,1,1,1,   1.08611, -26.41794,1.10000,0.90000,1.10000,0.90000
  1057,'1057        ',18.0000,2,1,1,1,   1.08611, -26.41794,1.10000,0.90000,1.10000,0.90000
  1058,'1058        ',115.0000,1,1,1,1,   1.06254, -15.53226,1.10000,0.90000,1.10000,0.90000
  1059,'1059        ',22.0000,2,1,1,1,   1.06254, -15.53226,1.10000,0.90000,1.10000,0.90000
  1060,'1060        ',22.0000,2,1,1,1,   1.06254, -15.53226,1.10000,0.90000,1.10000,0.90000
  1061,'1061        ',115.0000,1,1,1,1,   1.06493, -21.53338,1.10000,0.90000,1.10000,0.90000
  1062,'1062        ',13.8000,2,1,1,1,   1.06493, -21.53338,1.10000,0.90000,1.10000,0.90000
  1063,'1063        ',13.8000,2,1,1,1,   1.06493, -21.53338,1.10000,0.90000,1.10000,0.90000
  1064,'1064        ',115.0000,1,1,1,1,   1.02519, -29.87016,1.10000,0.90000,1.10000,0.90000
  1065,'1065        ',115.0000,1,1,1,1,   1.06365, -19.80421,1.10000,0.90000,1.10000,0.90000
  1066,'1066        ',13.8000,2,1,1,1,   1.05974, -13.09454,1.10000,0.90000,1.10000,0.90000
  1067,'1067        ',115.0000,1,1,1,1,   1.05584, -20.31178,1.10000,0.90000,1.10000,0.90000
  1068,'1068        ',115.0000,1,1,1,1,   1.03437, -20.90924,1.10000,0.90000,1.10000,0.90000
  1069,'1069        ',115.0000,1,1,1,1,   1.05860, -13.32168,1.10000,0.90000,1.10000,0.90000
  1070,'1070        ',13.8000,2,1,1,1,   1.04338,  -8.91051,1.10000,0.90000,1.10000,0.90000
  1071,'1071        ',115.0000,1,1,1,1,   1.03781, -27.58148,1.10000,0.90000,1.10000,0.90000
  1072,'1072        ',18.0000,2,1,1,1,   1.02897, -21.81886,1.10000,0.90000,1.10000,0.90000
  1073,'1073        ',18.0000,2,1,1,1,   1.02323, -17.67510,1.10000,0.90000,1.10000,0.90000
  1074,'1074        ',18.0000,2,1,1,1,   1.02727, -19.51994,1.10000,0.90000,1.10000,0.90000
  1075,'1075        ',18.0000,2,1,1,1,   1.01898, -19.72067,1.10000,0.90000,1.10000,0.90000
  1076,'1076        ',18.0000,2,1,1,1,   1.03781, -27.58148,1.10000,0.90000,1.10000,0.90000
  1077,'1077        ',18.0000,2,1,1,1,   1.03781, -27.58148,1.10000,0.90000,1.10000,0.90000
  1078,'1078        ',18.0000,2,1,1,1,   1.01313, -17.57628,1.10000,0.90000,1.10000,0.90000
  1079,'1079        ',500.0000,2,1,1,1,   1.08407, -39.16718,1.10000,0.90000,1.10000,0.90000
  1080,'1080        ',18.0000,2,1,1,1,   1.04407, -17.36120,1.10000,0.90000,1.10000,0.90000
  1081,'1081        ',230.0000,2,1,1,1,   1.07737, -23.33624,1.10000,0.90000,1.10000,0.90000
  1082,'1082        ',115.0000,2,1,1,1,   1.06158, -11.17923,1.10000,0.90000,1.10000,0.90000
  1083,'1083        ',115.0000,1,1,1,1,   1.06598, -15.34594,1.10000,0.90000,1.10000,0.90000
  1084,'1084        ',115.0000,2,1,1,1,   1.05736, -20.73979,1.10000,0.90000,1.10000,0.90000
  1085,'1085        ',115.0000,1,1,1,1,   1.05401, -21.78694,1.10000,0.90000,1.10000,0.90000
  1086,'1086        ',115.0000,1,1,1,1,   1.06512, -23.88159,1.10000,0.90000,1.10000,0.90000
  1087,'1087        ',115.0000,1,1,1,1,   1.07698, -19.78712,1.10000,0.90000,1.10000,0.90000
  1088,'1088        ',115.0000,2,1,1,1,   1.03912, -16.65007,1.10000,0.90000,1.10000,0.90000
  1089,'1089        ',115.0000,1,1,1,1,   1.04267, -24.42499,1.10000,0.90000,1.10000,0.90000
  1090,'1090        ',115.0000,2,1,1,1,   1.05062, -22.24609,1.10000,0.90000,1.10000,0.90000
  1091,'1091        ',161.0000,1,1,1,1,   1.09607, -31.95478,1.10000,0.90000,1.10000,0.90000
  2001,'2001        ',161.0000,1,1,1,1,   1.07591, -58.44449,1.10000,0.90000,1.10000,0.90000
  2002,'2002        ',500.0000,1,1,1,1,   1.07747, -59.29277,1.10000,0.90000,1.10000,0.90000
  2003,'2003        ',161.0000,1,1,1,1,   1.07762, -61.26052,1.10000,0.90000,1.10000,0.90000
  2004,'2004        ',13.8000,2,1,1,1,   1.07747, -59.29277,1.10000,0.90000,1.10000,0.90000
  2005,'2005        ',13.8000,2,1,1,1,   1.07747, -59.29277,1.10000,0.90000,1.10000,0.90000
  2006,'2006        ',13.8000,2,1,1,1,   1.07747, -59.29277,1.10000,0.90000,1.10000,0.90000
  2007,'2007        ',161.0000,1,1,1,1,   1.07616, -58.22070,1.10000,0.90000,1.10000,0.90000
  2008,'2008        ',161.0000,1,1,1,1,   1.08482, -33.48994,1.10000,0.90000,1.10000,0.90000
  2009,'2009        ',161.0000,1,1,1,1,   1.08906, -44.68006,1.10000,0.90000,1.10000,0.90000
  2010,'2010        ',161.0000,1,1,1,1,   1.09927, -36.82808,1.10000,0.90000,1.10000,0.90000
  2011,'2011        ',500.0000,1,1,1,1,   1.10000, -32.79683,1.10000,0.90000,1.10000,0.90000
  2012,'2012        ',161.0000,1,1,1,1,   1.09060, -30.81599,1.10000,0.90000,1.10000,0.90000
  2013,'2013        ',18.0000,2,1,1,1,   1.09220, -30.71186,1.10000,0.90000,1.10000,0.90000
  2014,'2014        ',161.0000,1,1,1,1,   1.08502, -34.01851,1.10000,0.90000,1.10000,0.90000
  2015,'2015        ',161.0000,1,1,1,1,   1.08065, -60.35405,1.10000,0.90000,1.10000,0.90000
  2016,'2016        ',161.0000,1,1,1,1,   1.07914, -66.48990,1.10000,0.90000,1.10000,0.90000
  2017,'2017        ',500.0000,1,1,1,1,   1.08982, -32.94141,1.10000,0.90000,1.10000,0.90000
  2018,'2018        ',161.0000,1,1,1,1,   1.08880, -32.22938,1.10000,0.90000,1.10000,0.90000
  2019,'2019        ',20.0000,2,1,1,1,   1.08982, -32.94141,1.10000,0.90000,1.10000,0.90000
  2020,'2020        ',161.0000,1,1,1,1,   1.05954, -44.35469,1.10000,0.90000,1.10000,0.90000
  2021,'2021        ',500.0000,1,1,1,1,   1.08645, -55.65101,1.10000,0.90000,1.10000,0.90000
  2022,'2022        ',161.0000,1,1,1,1,   1.08323, -57.28835,1.10000,0.90000,1.10000,0.90000
  2023,'2023        ',13.8000,2,1,1,1,   1.08934, -54.27919,1.10000,0.90000,1.10000,0.90000
  2024,'2024        ',13.8000,2,1,1,1,   1.08995, -53.69786,1.10000,0.90000,1.10000,0.90000
  2025,'2025        ',161.0000,1,1,1,1,   1.05637, -43.65291,1.10000,0.90000,1.10000,0.90000
  2026,'2026        ',161.0000,1,1,1,1,   1.08917, -31.88739,1.10000,0.90000,1.10000,0.90000
  2027,'2027        ',161.0000,1,1,1,1,   1.07659, -58.80434,1.10000,0.90000,1.10000,0.90000
  2028,'2028        ',161.0000,1,1,1,1,   1.06215, -46.42910,1.10000,0.90000,1.10000,0.90000
  2029,'2029        ',161.0000,1,1,1,1,   1.09113, -33.48388,1.10000,0.90000,1.10000,0.90000
  2030,'2030        ',161.0000,1,1,1,1,   1.06075, -61.69274,1.10000,0.90000,1.10000,0.90000
  2031,'2031        ',161.0000,1,1,1,1,   1.09471, -30.79069,1.10000,0.90000,1.10000,0.90000
  2032,'2032        ',161.0000,1,1,1,1,   1.07825, -57.72298,1.10000,0.90000,1.10000,0.90000
  2033,'2033        ',161.0000,1,1,1,1,   1.06148, -62.86606,1.10000,0.90000,1.10000,0.90000
  2034,'2034        ',161.0000,1,1,1,1,   1.07766, -65.95241,1.10000,0.90000,1.10000,0.90000
  2035,'2035        ',161.0000,1,1,1,1,   1.09183, -31.63657,1.10000,0.90000,1.10000,0.90000
  2036,'2036        ',161.0000,1,1,1,1,   1.06282, -44.00048,1.10000,0.90000,1.10000,0.90000
  2037,'2037        ',161.0000,1,1,1,1,   1.09155, -60.69414,1.10000,0.90000,1.10000,0.90000
  2038,'2038        ',161.0000,1,1,1,1,   1.07486, -61.67738,1.10000,0.90000,1.10000,0.90000
  2039,'2039        ',161.0000,1,1,1,1,   1.06372, -57.94750,1.10000,0.90000,1.10000,0.90000
  2040,'2040        ',161.0000,1,1,1,1,   1.08158, -57.88413,1.10000,0.90000,1.10000,0.90000
  2041,'2041        ',161.0000,1,1,1,1,   1.09185, -28.88372,1.10000,0.90000,1.10000,0.90000
  2042,'2042        ',18.0000,2,1,1,1,   1.08388, -26.60335,1.10000,0.90000,1.10000,0.90000
  2043,'2043        ',161.0000,1,1,1,1,   1.07815, -66.19974,1.10000,0.90000,1.10000,0.90000
  2044,'2044        ',161.0000,1,1,1,1,   1.08457, -62.31901,1.10000,0.90000,1.10000,0.90000
  2045,'2045        ',161.0000,1,1,1,1,   1.05953, -44.82869,1.10000,0.90000,1.10000,0.90000
  2046,'2046        ',161.0000,1,1,1,1,   1.07746, -65.63662,1.10000,0.90000,1.10000,0.90000
  2047,'2047        ',161.0000,1,1,1,1,   1.07708, -62.04452,1.10000,0.90000,1.10000,0.90000
  2048,'2048        ',161.0000,1,1,1,1,   1.09816, -32.61776,1.10000,0.90000,1.10000,0.90000
  2049,'2049        ',161.0000,1,1,1,1,   1.08648, -40.85023,1.10000,0.90000,1.10000,0.90000
  2050,'2050        ',161.0000,1,1,1,1,   1.06825, -61.10650,1.10000,0.90000,1.10000,0.90000
  2051,'2051        ',161.0000,1,1,1,1,   1.06121, -52.40216,1.10000,0.90000,1.10000,0.90000
  2052,'2052        ',161.0000,1,1,1,1,   1.08412, -32.69982,1.10000,0.90000,1.10000,0.90000
  2053,'2053        ',161.0000,1,1,1,1,   1.05981, -56.61308,1.10000,0.90000,1.10000,0.90000
  2054,'2054        ',500.0000,1,1,1,1,   1.06080, -42.82234,1.10000,0.90000,1.10000,0.90000
  2055,'2055        ',161.0000,1,1,1,1,   1.06064, -43.54098,1.10000,0.90000,1.10000,0.90000
  2056,'2056        ',18.0000,2,1,1,1,   1.06080, -42.82234,1.10000,0.90000,1.10000,0.90000
  2057,'2057        ',18.0000,2,1,1,1,   1.04912, -39.50820,1.10000,0.90000,1.10000,0.90000
  2058,'2058        ',161.0000,1,1,1,1,   1.09212, -28.50368,1.10000,0.90000,1.10000,0.90000
  2059,'2059        ',13.8000,2,1,1,1,   1.08291, -25.54091,1.10000,0.90000,1.10000,0.90000
  2060,'2060        ',161.0000,1,1,1,1,   1.07084, -60.01545,1.10000,0.90000,1.10000,0.90000
  2061,'2061        ',161.0000,1,1,1,1,   1.08879, -37.69375,1.10000,0.90000,1.10000,0.90000
  2062,'2062        ',18.0000,2,1,1,1,   1.08221, -35.65210,1.10000,0.90000,1.10000,0.90000
  2063,'2063        ',161.0000,1,1,1,1,   1.07869, -65.10196,1.10000,0.90000,1.10000,0.90000
  2064,'2064        ',161.0000,1,1,1,1,   1.07662, -58.64328,1.10000,0.90000,1.10000,0.90000
  2065,'2065        ',161.0000,1,1,1,1,   1.09544, -62.44617,1.10000,0.90000,1.10000,0.90000
  2066,'2066        ',161.0000,1,1,1,1,   1.08865, -29.02952,1.10000,0.90000,1.10000,0.90000
  2067,'2067        ',161.0000,1,1,1,1,   1.05307, -43.53986,1.10000,0.90000,1.10000,0.90000
  2068,'2068        ',161.0000,1,1,1,1,   1.05217, -41.55289,1.10000,0.90000,1.10000,0.90000
  2069,'2069        ',161.0000,1,1,1,1,   1.09221, -65.72139,1.10000,0.90000,1.10000,0.90000
  2070,'2070        ',161.0000,1,1,1,1,   1.05276, -41.12425,1.10000,0.90000,1.10000,0.90000
  2071,'2071        ',18.0000,2,1,1,1,   1.04048, -37.74884,1.10000,0.90000,1.10000,0.90000
  2072,'2072        ',161.0000,1,1,1,1,   1.08448, -64.06646,1.10000,0.90000,1.10000,0.90000
  2073,'2073        ',161.0000,1,1,1,1,   1.08727, -26.78185,1.10000,0.90000,1.10000,0.90000
  2074,'2074        ',115.0000,1,1,1,1,   1.08359, -25.15039,1.10000,0.90000,1.10000,0.90000
  2075,'2075        ',115.0000,1,1,1,1,   1.08359, -25.15039,1.10000,0.90000,1.10000,0.90000
  2076,'2076        ',24.0000,2,1,1,1,   1.08494, -25.96703,1.10000,0.90000,1.10000,0.90000
  2077,'2077        ',161.0000,1,1,1,1,   1.09016, -58.55203,1.10000,0.90000,1.10000,0.90000
  2078,'2078        ',13.8000,2,1,1,1,   1.07957, -55.60231,1.10000,0.90000,1.10000,0.90000
  2079,'2079        ',161.0000,1,1,1,1,   1.10000, -35.23735,1.10000,0.90000,1.10000,0.90000
  2080,'2080        ',161.0000,1,1,1,1,   1.06712, -55.29784,1.10000,0.90000,1.10000,0.90000
  2081,'2081        ',161.0000,1,1,1,1,   1.06980, -62.38729,1.10000,0.90000,1.10000,0.90000
  2082,'2082        ',161.0000,1,1,1,1,   1.06722, -44.30115,1.10000,0.90000,1.10000,0.90000
  2083,'2083        ',20.0000,2,1,1,1,   1.06465, -42.85339,1.10000,0.90000,1.10000,0.90000
  2084,'2084        ',20.0000,2,1,1,1,   1.06722, -44.30115,1.10000,0.90000,1.10000,0.90000
  2085,'2085        ',20.0000,2,1,1,1,   1.06722, -44.30115,1.10000,0.90000,1.10000,0.90000
  2086,'2086        ',161.0000,1,1,1,1,   1.06507, -56.94996,1.10000,0.90000,1.10000,0.90000
  2087,'2087        ',161.0000,1,1,1,1,   1.09070, -28.87573,1.10000,0.90000,1.10000,0.90000
  2088,'2088        ',161.0000,1,1,1,1,   1.05221, -41.25914,1.10000,0.90000,1.10000,0.90000
  2089,'2089        ',24.0000,2,1,1,1,   1.04012, -37.95335,1.10000,0.90000,1.10000,0.90000
  2090,'2090        ',161.0000,1,1,1,1,   1.07705, -59.31337,1.10000,0.90000,1.10000,0.90000
  2091,'2091        ',161.0000,1,1,1,1,   1.09490, -34.66484,1.10000,0.90000,1.10000,0.90000
  2092,'2092        ',161.0000,1,1,1,1,   1.07644, -63.64130,1.10000,0.90000,1.10000,0.90000
  2093,'2093        ',161.0000,1,1,1,1,   1.09026, -31.48605,1.10000,0.90000,1.10000,0.90000
  2094,'2094        ',13.8000,2,1,1,1,   1.09026, -31.48605,1.10000,0.90000,1.10000,0.90000
  2095,'2095        ',13.8000,2,1,1,1,   1.09026, -31.48605,1.10000,0.90000,1.10000,0.90000
  2096,'2096        ',500.0000,1,1,1,1,   1.08648, -29.11268,1.10000,0.90000,1.10000,0.90000
  2097,'2097        ',230.0000,1,1,1,1,   1.08426, -28.62911,1.10000,0.90000,1.10000,0.90000
  2098,'2098        ',161.0000,1,1,1,1,   1.09587, -31.42163,1.10000,0.90000,1.10000,0.90000
  2099,'2099        ',18.0000,2,1,1,1,   1.08604, -28.98584,1.10000,0.90000,1.10000,0.90000
  2100,'2100        ',18.0000,2,1,1,1,   1.07787, -26.77312,1.10000,0.90000,1.10000,0.90000
  2101,'2101        ',500.0000,1,1,1,1,   1.07392, -60.07516,1.10000,0.90000,1.10000,0.90000
  2102,'2102        ',161.0000,1,1,1,1,   1.07567, -61.29904,1.10000,0.90000,1.10000,0.90000
  2103,'2103        ',20.0000,2,1,1,1,   1.07392, -60.07516,1.10000,0.90000,1.10000,0.90000
  2104,'2104        ',20.0000,2,1,1,1,   1.07392, -60.07516,1.10000,0.90000,1.10000,0.90000
  2105,'2105        ',20.0000,2,1,1,1,   1.07392, -60.07516,1.10000,0.90000,1.10000,0.90000
  2106,'2106        ',161.0000,1,1,1,1,   1.05877, -63.35606,1.10000,0.90000,1.10000,0.90000
  2107,'2107        ',161.0000,1,1,1,1,   1.07044, -62.02866,1.10000,0.90000,1.10000,0.90000
  2108,'2108        ',161.0000,1,1,1,1,   1.07224, -42.82488,1.10000,0.90000,1.10000,0.90000
  2109,'2109        ',161.0000,1,1,1,1,   1.07533, -45.66765,1.10000,0.90000,1.10000,0.90000
  2110,'2110        ',161.0000,1,1,1,1,   1.09444, -59.50918,1.10000,0.90000,1.10000,0.90000
  2111,'2111        ',161.0000,1,1,1,1,   1.06373, -47.36735,1.10000,0.90000,1.10000,0.90000
  2112,'2112        ',161.0000,1,1,1,1,   1.06079, -48.28107,1.10000,0.90000,1.10000,0.90000
  2113,'2113        ',500.0000,1,1,1,1,   1.08699, -55.31080,1.10000,0.90000,1.10000,0.90000
  2114,'2114        ',161.0000,1,1,1,1,   1.08475, -56.38996,1.10000,0.90000,1.10000,0.90000
  2115,'2115        ',13.8000,2,1,1,1,   1.09171, -51.88695,1.10000,0.90000,1.10000,0.90000
  2116,'2116        ',13.8000,2,1,1,1,   1.09015, -53.52383,1.10000,0.90000,1.10000,0.90000
  2117,'2117        ',13.8000,2,1,1,1,   1.09336, -51.34900,1.10000,0.90000,1.10000,0.90000
  2118,'2118        ',13.8000,2,1,1,1,   1.09353, -50.92462,1.10000,0.90000,1.10000,0.90000
  2119,'2119        ',13.8000,2,1,1,1,   1.09045, -53.13608,1.10000,0.90000,1.10000,0.90000
  2120,'2120        ',13.8000,2,1,1,1,   1.09312, -51.09468,1.10000,0.90000,1.10000,0.90000
  2121,'2121        ',161.0000,1,1,1,1,   1.08049, -58.41180,1.10000,0.90000,1.10000,0.90000
  2122,'2122        ',161.0000,1,1,1,1,   1.06995, -59.34730,1.10000,0.90000,1.10000,0.90000
  2123,'2123        ',161.0000,2,1,1,1,   1.09226, -28.30015,1.10000,0.90000,1.10000,0.90000
  2124,'2124        ',161.0000,1,1,1,1,   1.05602, -64.20058,1.10000,0.90000,1.10000,0.90000
  2125,'2125        ',161.0000,1,1,1,1,   1.05822, -63.86489,1.10000,0.90000,1.10000,0.90000
  2126,'2126        ',161.0000,1,1,1,1,   1.08029, -63.59166,1.10000,0.90000,1.10000,0.90000
  2127,'2127        ',500.0000,2,1,1,1,   1.09959, -34.45702,1.10000,0.90000,1.10000,0.90000
  2128,'2128        ',161.0000,1,1,1,1,   1.09154, -33.12202,1.10000,0.90000,1.10000,0.90000
  2129,'2129        ',161.0000,1,1,1,1,   1.06142, -63.27136,1.10000,0.90000,1.10000,0.90000
  2130,'2130        ',161.0000,1,1,1,1,   1.07432, -41.63273,1.10000,0.90000,1.10000,0.90000
  2131,'2131        ',115.0000,1,1,1,1,   1.06994, -39.40467,1.10000,0.90000,1.10000,0.90000
  2132,'2132        ',115.0000,1,1,1,1,   1.08857, -40.91178,1.10000,0.90000,1.10000,0.90000
  2133,'2133        ',161.0000,1,1,1,1,   1.08531, -57.95713,1.10000,0.90000,1.10000,0.90000
  3001,'3001        ',230.0000,1,1,1,1,   1.08023, -47.38025,1.10000,0.90000,1.10000,0.90000
  3002,'3002        ',115.0000,1,1,1,1,   1.06985, -49.63159,1.10000,0.90000,1.10000,0.90000
  3003,'3003        ',115.0000,1,1,1,1,   1.07799, -20.62569,1.10000,0.90000,1.10000,0.90000
  3004,'3004        ',18.0000,2,1,1,1,   1.07343, -19.20956,1.10000,0.90000,1.10000,0.90000
  3005,'3005        ',115.0000,1,1,1,1,   1.08927, -50.63032,1.10000,0.90000,1.10000,0.90000
  3006,'3006        ',115.0000,1,1,1,1,   1.07291, -28.23962,1.10000,0.90000,1.10000,0.90000
  3007,'3007        ',115.0000,1,1,1,1,   1.06996, -26.18097,1.10000,0.90000,1.10000,0.90000
  3008,'3008        ',115.0000,1,1,1,1,   1.06740, -36.35712,1.10000,0.90000,1.10000,0.90000
  3009,'3009        ',115.0000,1,1,1,1,   1.08478, -32.41373,1.10000,0.90000,1.10000,0.90000
  3010,'3010        ',115.0000,1,1,1,1,   1.07082, -49.71767,1.10000,0.90000,1.10000,0.90000
  3011,'3011        ',115.0000,1,1,1,1,   1.08814, -52.42633,1.10000,0.90000,1.10000,0.90000
  3012,'3012        ',115.0000,1,1,1,1,   1.08922, -52.00027,1.10000,0.90000,1.10000,0.90000
  3013,'3013        ',115.0000,1,1,1,1,   1.07722, -29.60038,1.10000,0.90000,1.10000,0.90000
  3014,'3014        ',115.0000,1,1,1,1,   1.07765, -46.39526,1.10000,0.90000,1.10000,0.90000
  3015,'3015        ',115.0000,1,1,1,1,   1.08732, -19.72035,1.10000,0.90000,1.10000,0.90000
  3016,'3016        ',115.0000,1,1,1,1,   1.06200, -23.67934,1.10000,0.90000,1.10000,0.90000
  3017,'3017        ',18.0000,2,1,1,1,   1.04354, -18.86692,1.10000,0.90000,1.10000,0.90000
  3018,'3018        ',230.0000,1,1,1,1,   1.07981, -30.46399,1.10000,0.90000,1.10000,0.90000
  3019,'3019        ',115.0000,1,1,1,1,   1.08339, -31.92942,1.10000,0.90000,1.10000,0.90000
  3020,'3020        ',13.8000,2,1,1,1,   1.06508, -26.64749,1.10000,0.90000,1.10000,0.90000
  3021,'3021        ',115.0000,1,1,1,1,   1.07259, -35.97179,1.10000,0.90000,1.10000,0.90000
  3022,'3022        ',115.0000,1,1,1,1,   1.07465, -20.67112,1.10000,0.90000,1.10000,0.90000
  3023,'3023        ',115.0000,1,1,1,1,   1.09810, -28.44506,1.10000,0.90000,1.10000,0.90000
  3024,'3024        ',115.0000,1,1,1,1,   1.08251, -32.34535,1.10000,0.90000,1.10000,0.90000
  3025,'3025        ',115.0000,1,1,1,1,   1.06905, -41.86410,1.10000,0.90000,1.10000,0.90000
  3026,'3026        ',230.0000,1,1,1,1,   1.06848, -36.88254,1.10000,0.90000,1.10000,0.90000
  3027,'3027        ',115.0000,1,1,1,1,   1.06606, -37.41998,1.10000,0.90000,1.10000,0.90000
  3028,'3028        ',18.0000,2,1,1,1,   1.05940, -34.42391,1.10000,0.90000,1.10000,0.90000
  3029,'3029        ',115.0000,1,1,1,1,   1.09060, -50.05916,1.10000,0.90000,1.10000,0.90000
  3030,'3030        ',115.0000,1,1,1,1,   1.08825, -39.88233,1.10000,0.90000,1.10000,0.90000
  3031,'3031        ',115.0000,1,1,1,1,   1.05858, -27.39322,1.10000,0.90000,1.10000,0.90000
  3032,'3032        ',115.0000,1,1,1,1,   1.05774, -28.31226,1.10000,0.90000,1.10000,0.90000
  3033,'3033        ',115.0000,1,1,1,1,   1.08913, -18.14089,1.10000,0.90000,1.10000,0.90000
  3034,'3034        ',22.0000,2,1,1,1,   1.10000, -10.09300,1.10000,0.90000,1.10000,0.90000
  3035,'3035        ',115.0000,1,1,1,1,   1.07358, -41.64991,1.10000,0.90000,1.10000,0.90000
  3036,'3036        ',115.0000,1,1,1,1,   1.07108, -39.71676,1.10000,0.90000,1.10000,0.90000
  3037,'3037        ',230.0000,1,1,1,1,   1.07707, -27.03372,1.10000,0.90000,1.10000,0.90000
  3038,'3038        ',115.0000,1,1,1,1,   1.07609, -22.33772,1.10000,0.90000,1.10000,0.90000
  3039,'3039        ',13.8000,2,1,1,1,   1.08158, -24.66340,1.10000,0.90000,1.10000,0.90000
  3040,'3040        ',115.0000,1,1,1,1,   1.06314, -34.76766,1.10000,0.90000,1.10000,0.90000
  3041,'3041        ',230.0000,1,1,1,1,   1.06665, -30.60587,1.10000,0.90000,1.10000,0.90000
  3042,'3042        ',115.0000,1,1,1,1,   1.06378, -21.85643,1.10000,0.90000,1.10000,0.90000
  3043,'3043        ',13.8000,2,1,1,1,   1.06665, -30.60587,1.10000,0.90000,1.10000,0.90000
  3044,'3044        ',13.8000,2,1,1,1,   1.06665, -30.60587,1.10000,0.90000,1.10000,0.90000
  3045,'3045        ',13.8000,2,1,1,1,   1.06665, -30.60587,1.10000,0.90000,1.10000,0.90000
  3046,'3046        ',230.0000,1,1,1,1,   1.07383, -35.30507,1.10000,0.90000,1.10000,0.90000
  3047,'3047        ',115.0000,1,1,1,1,   1.10000, -22.96313,1.10000,0.90000,1.10000,0.90000
  3048,'3048        ',500.0000,2,1,1,1,   1.08180, -41.31800,1.10000,0.90000,1.10000,0.90000
  3049,'3049        ',115.0000,1,1,1,1,   1.07607, -31.02415,1.10000,0.90000,1.10000,0.90000
  3050,'3050        ',230.0000,1,1,1,1,   1.10000, -34.41597,1.10000,0.90000,1.10000,0.90000
  3051,'3051        ',115.0000,1,1,1,1,   1.08387, -36.13672,1.10000,0.90000,1.10000,0.90000
  3052,'3052        ',115.0000,1,1,1,1,   1.07608, -50.56436,1.10000,0.90000,1.10000,0.90000
  3053,'3053        ',230.0000,1,1,1,1,   1.06648, -28.44756,1.10000,0.90000,1.10000,0.90000
  3054,'3054        ',115.0000,1,1,1,1,   1.05991, -27.79089,1.10000,0.90000,1.10000,0.90000
  3055,'3055        ',13.8000,2,1,1,1,   1.05775, -25.68674,1.10000,0.90000,1.10000,0.90000
  3056,'3056        ',13.8000,2,1,1,1,   1.05879, -23.24802,1.10000,0.90000,1.10000,0.90000
  3057,'3057        ',13.8000,2,1,1,1,   1.06446, -23.42976,1.10000,0.90000,1.10000,0.90000
  3058,'3058        ',230.0000,1,1,1,1,   1.06223, -25.90451,1.10000,0.90000,1.10000,0.90000
  3059,'3059        ',115.0000,1,1,1,1,   1.05939, -20.63371,1.10000,0.90000,1.10000,0.90000
  3060,'3060        ',18.0000,2,1,1,1,   1.02927, -18.43661,1.10000,0.90000,1.10000,0.90000
  3061,'3061        ',18.0000,2,1,1,1,   1.04067, -20.63983,1.10000,0.90000,1.10000,0.90000
  3062,'3062        ',18.0000,2,1,1,1,   1.05315, -23.27276,1.10000,0.90000,1.10000,0.90000
  3063,'3063        ',18.0000,2,1,1,1,   1.04852, -22.14397,1.10000,0.90000,1.10000,0.90000
  3064,'3064        ',115.0000,1,1,1,1,   1.08582, -21.11677,1.10000,0.90000,1.10000,0.90000
  3065,'3065        ',18.0000,2,1,1,1,   1.06652, -15.73898,1.10000,0.90000,1.10000,0.90000
  3066,'3066        ',115.0000,1,1,1,1,   1.08011, -40.92034,1.10000,0.90000,1.10000,0.90000
  3067,'3067        ',115.0000,1,1,1,1,   1.08392, -21.87979,1.10000,0.90000,1.10000,0.90000
  3068,'3068        ',20.0000,2,1,1,1,   1.08664, -19.24231,1.10000,0.90000,1.10000,0.90000
  3069,'3069        ',115.0000,1,1,1,1,   1.06063, -30.26718,1.10000,0.90000,1.10000,0.90000
  3070,'3070        ',115.0000,1,1,1,1,   1.07841, -22.97892,1.10000,0.90000,1.10000,0.90000
  3071,'3071        ',24.0000,2,1,1,1,   1.08326, -19.01432,1.10000,0.90000,1.10000,0.90000
  3072,'3072        ',115.0000,1,1,1,1,   1.08195, -38.52662,1.10000,0.90000,1.10000,0.90000
  3073,'3073        ',115.0000,1,1,1,1,   1.06897, -47.50907,1.10000,0.90000,1.10000,0.90000
  3074,'3074        ',13.8000,2,1,1,1,   1.06123, -45.27412,1.10000,0.90000,1.10000,0.90000
  3075,'3075        ',115.0000,1,1,1,1,   1.07790, -39.59317,1.10000,0.90000,1.10000,0.90000
  3076,'3076        ',115.0000,1,1,1,1,   1.06783, -48.67794,1.10000,0.90000,1.10000,0.90000
  3077,'3077        ',115.0000,1,1,1,1,   1.06023, -29.10342,1.10000,0.90000,1.10000,0.90000
  3078,'3078        ',230.0000,1,1,1,1,   1.07422, -27.37542,1.10000,0.90000,1.10000,0.90000
  3079,'3079        ',161.0000,1,1,1,1,   1.07865, -25.80854,1.10000,0.90000,1.10000,0.90000
  3080,'3080        ',115.0000,1,1,1,1,   1.07485, -23.25971,1.10000,0.90000,1.10000,0.90000
  3081,'3081        ',20.0000,2,1,1,1,   1.08360, -21.81014,1.10000,0.90000,1.10000,0.90000
  3082,'3082        ',230.0000,1,1,1,1,   1.06922, -29.27459,1.10000,0.90000,1.10000,0.90000
  3083,'3083        ',115.0000,1,1,1,1,   1.06311, -25.73659,1.10000,0.90000,1.10000,0.90000
  3084,'3084        ',13.8000,2,1,1,1,   1.09139, -20.71182,1.10000,0.90000,1.10000,0.90000
  3085,'3085        ',115.0000,1,1,1,1,   1.07968, -20.93023,1.10000,0.90000,1.10000,0.90000
  3086,'3086        ',13.2000,2,1,1,1,   1.09442, -15.06305,1.10000,0.90000,1.10000,0.90000
  3087,'3087        ',13.2000,2,1,1,1,   1.07968, -20.93023,1.10000,0.90000,1.10000,0.90000
  3088,'3088        ',230.0000,1,1,1,1,   1.07387, -33.84979,1.10000,0.90000,1.10000,0.90000
  3089,'3089        ',161.0000,1,1,1,1,   1.07478, -36.16272,1.10000,0.90000,1.10000,0.90000
  3090,'3090        ',161.0000,1,1,1,1,   1.07321, -36.75086,1.10000,0.90000,1.10000,0.90000
  3091,'3091        ',115.0000,1,1,1,1,   1.07129, -37.54736,1.10000,0.90000,1.10000,0.90000
  3092,'3092        ',13.8000,2,1,1,1,   1.04582, -27.33941,1.10000,0.90000,1.10000,0.90000
  3093,'3093        ',115.0000,1,1,1,1,   1.07326, -50.26999,1.10000,0.90000,1.10000,0.90000
  3094,'3094        ',115.0000,1,1,1,1,   1.06985, -24.90649,1.10000,0.90000,1.10000,0.90000
  3095,'3095        ',18.0000,2,1,1,1,   1.10000, -17.80271,1.10000,0.90000,1.10000,0.90000
  3096,'3096        ',230.0000,1,1,1,1,   1.06883, -23.44197,1.10000,0.90000,1.10000,0.90000
  3097,'3097        ',115.0000,1,1,1,1,   1.06388, -21.81159,1.10000,0.90000,1.10000,0.90000
  3098,'3098        ',13.8000,2,1,1,1,   1.03131, -15.01270,1.10000,0.90000,1.10000,0.90000
  3099,'3099        ',115.0000,1,1,1,1,   1.05693, -29.83923,1.10000,0.90000,1.10000,0.90000
  3100,'3100        ',115.0000,1,1,1,1,   1.05515, -35.31069,1.10000,0.90000,1.10000,0.90000
  3101,'3101        ',115.0000,1,1,1,1,   1.06913, -42.82426,1.10000,0.90000,1.10000,0.90000
  3102,'3102        ',115.0000,1,1,1,1,   1.06249, -37.67385,1.10000,0.90000,1.10000,0.90000
  3103,'3103        ',115.0000,1,1,1,1,   1.06509, -22.65996,1.10000,0.90000,1.10000,0.90000
  3104,'3104        ',115.0000,1,1,1,1,   1.07315, -42.01423,1.10000,0.90000,1.10000,0.90000
  3105,'3105        ',13.2000,2,1,1,1,   1.07159, -37.05360,1.10000,0.90000,1.10000,0.90000
  3106,'3106        ',13.2000,2,1,1,1,   1.06546, -36.14357,1.10000,0.90000,1.10000,0.90000
  3107,'3107        ',115.0000,1,1,1,1,   1.07033, -50.33424,1.10000,0.90000,1.10000,0.90000
  3108,'3108        ',115.0000,1,1,1,1,   1.07127, -51.88471,1.10000,0.90000,1.10000,0.90000
  3109,'3109        ',115.0000,1,1,1,1,   1.06309, -20.58233,1.10000,0.90000,1.10000,0.90000
  3110,'3110        ',13.8000,2,1,1,1,   1.03165, -13.27006,1.10000,0.90000,1.10000,0.90000
  3111,'3111        ',115.0000,1,1,1,1,   1.06516, -19.85973,1.10000,0.90000,1.10000,0.90000
  3112,'3112        ',18.0000,2,1,1,1,   1.06557, -12.62882,1.10000,0.90000,1.10000,0.90000
  3113,'3113        ',18.0000,2,1,1,1,   1.05894, -12.56396,1.10000,0.90000,1.10000,0.90000
  3114,'3114        ',115.0000,1,1,1,1,   1.07428, -35.17195,1.10000,0.90000,1.10000,0.90000
  3115,'3115        ',115.0000,1,1,1,1,   1.08412, -24.04024,1.10000,0.90000,1.10000,0.90000
  3116,'3116        ',115.0000,1,1,1,1,   1.09523, -18.47769,1.10000,0.90000,1.10000,0.90000
  3117,'3117        ',13.8000,2,1,1,1,   1.10000, -15.94079,1.10000,0.90000,1.10000,0.90000
  3118,'3118        ',13.8000,2,1,1,1,   1.10000, -15.14264,1.10000,0.90000,1.10000,0.90000
  3119,'3119        ',115.0000,1,1,1,1,   1.09608, -45.97017,1.10000,0.90000,1.10000,0.90000
  3120,'3120        ',13.8000,2,1,1,1,   1.09648, -44.68413,1.10000,0.90000,1.10000,0.90000
  3121,'3121        ',115.0000,1,1,1,1,   1.09253, -19.27555,1.10000,0.90000,1.10000,0.90000
  3122,'3122        ',18.0000,2,1,1,1,   1.09428, -11.79639,1.10000,0.90000,1.10000,0.90000
  3123,'3123        ',115.0000,1,1,1,1,   1.06529, -49.70701,1.10000,0.90000,1.10000,0.90000
  3124,'3124        ',115.0000,1,1,1,1,   1.09998, -51.26289,1.10000,0.90000,1.10000,0.90000
  3125,'3125        ',115.0000,1,1,1,1,   1.05670, -37.71124,1.10000,0.90000,1.10000,0.90000
  3126,'3126        ',115.0000,1,1,1,1,   1.09955, -50.09790,1.10000,0.90000,1.10000,0.90000
  3127,'3127        ',115.0000,2,1,1,1,   1.08438, -19.17162,1.10000,0.90000,1.10000,0.90000
  3128,'3128        ',115.0000,1,1,1,1,   1.08269, -20.62111,1.10000,0.90000,1.10000,0.90000
  3129,'3129        ',115.0000,2,1,1,1,   1.10000, -19.74661,1.10000,0.90000,1.10000,0.90000
  3130,'3130        ',115.0000,1,1,1,1,   1.04877, -22.84290,1.10000,0.90000,1.10000,0.90000
  3131,'3131        ',115.0000,2,1,1,1,   1.07214, -23.81287,1.10000,0.90000,1.10000,0.90000
  3132,'3132        ',115.0000,1,1,1,1,   1.07351, -39.43957,1.10000,0.90000,1.10000,0.90000
  3133,'3133        ',230.0000,2,1,1,1,   1.07058, -24.05030,1.10000,0.90000,1.10000,0.90000
  3134,'3134        ',161.0000,1,1,1,1,   1.08007, -24.76991,1.10000,0.90000,1.10000,0.90000
  3135,'3135        ',161.0000,1,1,1,1,   1.08150, -21.75428,1.10000,0.90000,1.10000,0.90000
  3136,'3136        ',115.0000,1,1,1,1,   1.08490, -18.67771,1.10000,0.90000,1.10000,0.90000
  3137,'3137        ',115.0000,2,1,1,1,   1.06798, -25.12398,1.10000,0.90000,1.10000,0.90000
  3138,'3138        ',115.0000,1,1,1,1,   1.09190, -38.68295,1.10000,0.90000,1.10000,0.90000
  3139,'3139        ',115.0000,1,1,1,1,   1.05427, -30.56975,1.10000,0.90000,1.10000,0.90000
  3140,'3140        ',115.0000,1,1,1,1,   1.05962, -30.64496,1.10000,0.90000,1.10000,0.90000
  3141,'3141        ',115.0000,2,1,1,1,   1.08113, -20.29221,1.10000,0.90000,1.10000,0.90000
  3142,'3142        ',115.0000,1,1,1,1,   1.10000, -39.51830,1.10000,0.90000,1.10000,0.90000
  3143,'3143        ',115.0000,1,1,1,1,   1.07985, -37.98192,1.10000,0.90000,1.10000,0.90000
  3144,'3144        ',115.0000,1,1,1,1,   1.07540, -38.87496,1.10000,0.90000,1.10000,0.90000
  3145,'3145        ',115.0000,1,1,1,1,   1.07487, -25.47132,1.10000,0.90000,1.10000,0.90000
  3146,'3146        ',115.0000,1,1,1,1,   1.09648, -36.01954,1.10000,0.90000,1.10000,0.90000
  3147,'3147        ',115.0000,1,1,1,1,   1.09160, -51.69017,1.10000,0.90000,1.10000,0.90000
  4002,'4002        ',115.0000,1,1,1,1,   1.08643, -46.65541,1.10000,0.90000,1.10000,0.90000
  4003,'4003        ',115.0000,1,1,1,1,   1.07783, -58.71111,1.10000,0.90000,1.10000,0.90000
  4004,'4004        ',230.0000,1,1,1,1,   1.07441, -49.79741,1.10000,0.90000,1.10000,0.90000
  4005,'4005        ',115.0000,1,1,1,1,   1.07366, -53.34740,1.10000,0.90000,1.10000,0.90000
  4006,'4006        ',115.0000,1,1,1,1,   1.07613, -47.17242,1.10000,0.90000,1.10000,0.90000
  4007,'4007        ',115.0000,1,1,1,1,   1.07761, -59.47393,1.10000,0.90000,1.10000,0.90000
  4008,'4008        ',115.0000,1,1,1,1,   1.06274, -46.95614,1.10000,0.90000,1.10000,0.90000
  4009,'4009        ',115.0000,1,1,1,1,   1.09041, -35.52199,1.10000,0.90000,1.10000,0.90000
  4010,'4010        ',20.0000,2,1,1,1,   1.09416, -33.00609,1.10000,0.90000,1.10000,0.90000
  4011,'4011        ',115.0000,1,1,1,1,   1.06807, -48.59193,1.10000,0.90000,1.10000,0.90000
  4012,'4012        ',115.0000,1,1,1,1,   1.08635, -55.17244,1.10000,0.90000,1.10000,0.90000
  4013,'4013        ',115.0000,1,1,1,1,   1.07546, -58.07675,1.10000,0.90000,1.10000,0.90000
  4014,'4014        ',230.0000,1,1,1,1,   1.09295, -47.62708,1.10000,0.90000,1.10000,0.90000
  4015,'4015        ',115.0000,1,1,1,1,   1.09818, -48.89045,1.10000,0.90000,1.10000,0.90000
  4016,'4016        ',115.0000,1,1,1,1,   1.06987, -43.73044,1.10000,0.90000,1.10000,0.90000
  4017,'4017        ',115.0000,1,1,1,1,   1.07348, -36.33878,1.10000,0.90000,1.10000,0.90000
  4018,'4018        ',115.0000,1,1,1,1,   1.07850, -37.25175,1.10000,0.90000,1.10000,0.90000
  4019,'4019        ',115.0000,1,1,1,1,   1.04927, -53.44863,1.10000,0.90000,1.10000,0.90000
  4020,'4020        ',115.0000,1,1,1,1,   1.05552, -37.58661,1.10000,0.90000,1.10000,0.90000
  4021,'4021        ',115.0000,1,1,1,1,   1.05150, -53.16021,1.10000,0.90000,1.10000,0.90000
  4022,'4022        ',115.0000,1,1,1,1,   1.06564, -52.77582,1.10000,0.90000,1.10000,0.90000
  4023,'4023        ',115.0000,1,1,1,1,   1.07207, -45.21020,1.10000,0.90000,1.10000,0.90000
  4024,'4024        ',230.0000,1,1,1,1,   1.06741, -37.98377,1.10000,0.90000,1.10000,0.90000
  4025,'4025        ',115.0000,1,1,1,1,   1.07192, -40.80279,1.10000,0.90000,1.10000,0.90000
  4026,'4026        ',13.8000,2,1,1,1,   1.04950, -32.94853,1.10000,0.90000,1.10000,0.90000
  4027,'4027        ',115.0000,1,1,1,1,   1.09141, -59.56923,1.10000,0.90000,1.10000,0.90000
  4028,'4028        ',230.0000,1,1,1,1,   1.07590, -30.00602,1.10000,0.90000,1.10000,0.90000
  4029,'4029        ',115.0000,1,1,1,1,   1.07794, -31.56027,1.10000,0.90000,1.10000,0.90000
  4030,'4030        ',13.8000,2,1,1,1,   1.06653, -28.48827,1.10000,0.90000,1.10000,0.90000
  4031,'4031        ',115.0000,1,1,1,1,   1.07016, -49.14758,1.10000,0.90000,1.10000,0.90000
  4032,'4032        ',115.0000,1,1,1,1,   1.05547, -42.58753,1.10000,0.90000,1.10000,0.90000
  4033,'4033        ',115.0000,1,1,1,1,   1.05420, -51.04919,1.10000,0.90000,1.10000,0.90000
  4034,'4034        ',115.0000,1,1,1,1,   1.07485, -57.95818,1.10000,0.90000,1.10000,0.90000
  4035,'4035        ',115.0000,1,1,1,1,   1.05855, -36.38783,1.10000,0.90000,1.10000,0.90000
  4036,'4036        ',115.0000,1,1,1,1,   1.06340, -48.83427,1.10000,0.90000,1.10000,0.90000
  4037,'4037        ',115.0000,1,1,1,1,   1.08810, -38.89277,1.10000,0.90000,1.10000,0.90000
  4038,'4038        ',115.0000,1,1,1,1,   1.07286, -40.48878,1.10000,0.90000,1.10000,0.90000
  4039,'4039        ',230.0000,1,1,1,1,   1.07615, -49.40775,1.10000,0.90000,1.10000,0.90000
  4040,'4040        ',115.0000,1,1,1,1,   1.09158, -52.55385,1.10000,0.90000,1.10000,0.90000
  4041,'4041        ',230.0000,1,1,1,1,   1.07531, -53.38817,1.10000,0.90000,1.10000,0.90000
  4042,'4042        ',115.0000,1,1,1,1,   1.08674, -57.82633,1.10000,0.90000,1.10000,0.90000
  4043,'4043        ',115.0000,1,1,1,1,   1.05974, -48.32885,1.10000,0.90000,1.10000,0.90000
  4044,'4044        ',115.0000,1,1,1,1,   1.05795, -46.89084,1.10000,0.90000,1.10000,0.90000
  4045,'4045        ',13.8000,2,1,1,1,   1.04888, -39.07102,1.10000,0.90000,1.10000,0.90000
  4046,'4046        ',13.8000,2,1,1,1,   1.05658, -43.29615,1.10000,0.90000,1.10000,0.90000
  4047,'4047        ',13.8000,2,1,1,1,   1.05633, -45.59139,1.10000,0.90000,1.10000,0.90000
  4048,'4048        ',115.0000,1,1,1,1,   1.06958, -54.00191,1.10000,0.90000,1.10000,0.90000
  4049,'4049        ',115.0000,1,1,1,1,   1.06109, -46.95614,1.10000,0.90000,1.10000,0.90000
  4050,'4050        ',13.8000,2,1,1,1,   1.05266, -43.86601,1.10000,0.90000,1.10000,0.90000
  4051,'4051        ',115.0000,1,1,1,1,   1.06022, -41.75080,1.10000,0.90000,1.10000,0.90000
  4052,'4052        ',18.0000,2,1,1,1,   1.09442, -38.10954,1.10000,0.90000,1.10000,0.90000
  4053,'4053        ',115.0000,1,1,1,1,   1.07570, -38.79369,1.10000,0.90000,1.10000,0.90000
  4054,'4054        ',115.0000,1,1,1,1,   1.08037, -39.72320,1.10000,0.90000,1.10000,0.90000
  4055,'4055        ',115.0000,1,1,1,1,   1.06144, -35.02514,1.10000,0.90000,1.10000,0.90000
  4056,'4056        ',230.0000,1,1,1,1,   1.08872, -27.05381,1.10000,0.90000,1.10000,0.90000
  4057,'4057        ',115.0000,1,1,1,1,   1.07291, -32.16214,1.10000,0.90000,1.10000,0.90000
  4058,'4058        ',13.8000,2,1,1,1,   1.10000, -23.04693,1.10000,0.90000,1.10000,0.90000
  4059,'4059        ',13.8000,2,1,1,1,   1.10000, -23.67423,1.10000,0.90000,1.10000,0.90000
  4060,'4060        ',13.8000,2,1,1,1,   1.10000, -21.26393,1.10000,0.90000,1.10000,0.90000
  4061,'4061        ',13.8000,2,1,1,1,   1.10000, -22.32988,1.10000,0.90000,1.10000,0.90000
  4062,'4062        ',13.8000,2,1,1,1,   1.10000, -21.31515,1.10000,0.90000,1.10000,0.90000
  4063,'4063        ',13.8000,2,1,1,1,   1.10000, -22.24208,1.10000,0.90000,1.10000,0.90000
  4064,'4064        ',115.0000,1,1,1,1,   1.06651, -35.82360,1.10000,0.90000,1.10000,0.90000
  4065,'4065        ',18.0000,2,1,1,1,   1.08568, -31.41337,1.10000,0.90000,1.10000,0.90000
  4066,'4066        ',115.0000,1,1,1,1,   1.09150, -59.98273,1.10000,0.90000,1.10000,0.90000
  4067,'4067        ',115.0000,1,1,1,1,   1.04757, -50.85754,1.10000,0.90000,1.10000,0.90000
  4068,'4068        ',115.0000,1,1,1,1,   1.07950, -59.12333,1.10000,0.90000,1.10000,0.90000
  4069,'4069        ',115.0000,1,1,1,1,   1.06727, -35.48791,1.10000,0.90000,1.10000,0.90000
  4070,'4070        ',230.0000,1,1,1,1,   1.06801, -37.24799,1.10000,0.90000,1.10000,0.90000
  4071,'4071        ',115.0000,1,1,1,1,   1.05252, -41.42769,1.10000,0.90000,1.10000,0.90000
  4072,'4072        ',115.0000,1,1,1,1,   1.06691, -34.89056,1.10000,0.90000,1.10000,0.90000
  4073,'4073        ',230.0000,1,1,1,1,   1.07576, -49.61343,1.10000,0.90000,1.10000,0.90000
  4074,'4074        ',115.0000,1,1,1,1,   1.08777, -51.80651,1.10000,0.90000,1.10000,0.90000
  4075,'4075        ',24.0000,2,1,1,1,   1.07576, -49.61343,1.10000,0.90000,1.10000,0.90000
  4076,'4076        ',24.0000,2,1,1,1,   1.06507, -48.01292,1.10000,0.90000,1.10000,0.90000
  4077,'4077        ',24.0000,2,1,1,1,   1.06334, -47.79362,1.10000,0.90000,1.10000,0.90000
  4078,'4078        ',115.0000,1,1,1,1,   1.05852, -35.37588,1.10000,0.90000,1.10000,0.90000
  4079,'4079        ',115.0000,1,1,1,1,   1.08143, -55.16030,1.10000,0.90000,1.10000,0.90000
  4080,'4080        ',230.0000,1,1,1,1,   1.08174, -33.10786,1.10000,0.90000,1.10000,0.90000
  4081,'4081        ',115.0000,1,1,1,1,   1.07610, -35.69066,1.10000,0.90000,1.10000,0.90000
  4082,'4082        ',13.8000,2,1,1,1,   1.09057, -27.82017,1.10000,0.90000,1.10000,0.90000
  4083,'4083        ',13.8000,2,1,1,1,   1.08981, -28.16957,1.10000,0.90000,1.10000,0.90000
  4084,'4084        ',13.8000,2,1,1,1,   1.08685, -30.12471,1.10000,0.90000,1.10000,0.90000
  4085,'4085        ',13.8000,2,1,1,1,   1.08418, -31.98800,1.10000,0.90000,1.10000,0.90000
  4086,'4086        ',115.0000,1,1,1,1,   1.08218, -47.17227,1.10000,0.90000,1.10000,0.90000
  4087,'4087        ',115.0000,1,1,1,1,   1.08470, -36.73622,1.10000,0.90000,1.10000,0.90000
  4088,'4088        ',115.0000,1,1,1,1,   1.10000, -59.32406,1.10000,0.90000,1.10000,0.90000
  4089,'4089        ',115.0000,1,1,1,1,   1.05481, -51.15178,1.10000,0.90000,1.10000,0.90000
  4090,'4090        ',13.8000,2,1,1,1,   1.05481, -51.15178,1.10000,0.90000,1.10000,0.90000
  4091,'4091        ',13.8000,2,1,1,1,   1.04932, -48.70734,1.10000,0.90000,1.10000,0.90000
  4092,'4092        ',13.8000,2,1,1,1,   1.05481, -51.15178,1.10000,0.90000,1.10000,0.90000
  4093,'4093        ',13.8000,2,1,1,1,   1.04861, -47.60068,1.10000,0.90000,1.10000,0.90000
  4094,'4094        ',13.8000,2,1,1,1,   1.05216, -49.81540,1.10000,0.90000,1.10000,0.90000
  4095,'4095        ',13.8000,2,1,1,1,   1.04959, -48.43246,1.10000,0.90000,1.10000,0.90000
  4096,'4096        ',13.8000,2,1,1,1,   1.05481, -51.15178,1.10000,0.90000,1.10000,0.90000
  4097,'4097        ',13.8000,2,1,1,1,   1.04885, -48.06683,1.10000,0.90000,1.10000,0.90000
  4098,'4098        ',13.8000,2,1,1,1,   1.05481, -51.15178,1.10000,0.90000,1.10000,0.90000
  4099,'4099        ',115.0000,1,1,1,1,   1.06884, -38.25862,1.10000,0.90000,1.10000,0.90000
  4100,'4100        ',115.0000,1,1,1,1,   1.06455, -34.73885,1.10000,0.90000,1.10000,0.90000
  4101,'4101        ',115.0000,1,1,1,1,   1.05221, -50.71576,1.10000,0.90000,1.10000,0.90000
  4102,'4102        ',115.0000,1,1,1,1,   1.06422, -43.84860,1.10000,0.90000,1.10000,0.90000
  4103,'4103        ',115.0000,1,1,1,1,   1.08748, -60.03897,1.10000,0.90000,1.10000,0.90000
  4104,'4104        ',115.0000,1,1,1,1,   1.07119, -34.39050,1.10000,0.90000,1.10000,0.90000
  4105,'4105        ',18.0000,2,1,1,1,   1.08568, -31.47048,1.10000,0.90000,1.10000,0.90000
  4106,'4106        ',115.0000,1,1,1,1,   1.05537, -43.66425,1.10000,0.90000,1.10000,0.90000
  4107,'4107        ',115.0000,1,1,1,1,   1.08551, -59.08609,1.10000,0.90000,1.10000,0.90000
  4108,'4108        ',115.0000,1,1,1,1,   1.07012, -32.66928,1.10000,0.90000,1.10000,0.90000
  4109,'4109        ',115.0000,1,1,1,1,   1.05514, -37.01270,1.10000,0.90000,1.10000,0.90000
  4110,'4110        ',115.0000,1,1,1,1,   1.06691, -48.48970,1.10000,0.90000,1.10000,0.90000
  4111,'4111        ',115.0000,1,1,1,1,   1.04776, -53.29911,1.10000,0.90000,1.10000,0.90000
  4112,'4112        ',115.0000,1,1,1,1,   1.08367, -42.72144,1.10000,0.90000,1.10000,0.90000
  4113,'4113        ',230.0000,1,1,1,1,   1.06622, -49.11834,1.10000,0.90000,1.10000,0.90000
  4114,'4114        ',115.0000,1,1,1,1,   1.06004, -50.67958,1.10000,0.90000,1.10000,0.90000
  4115,'4115        ',13.8000,2,1,1,1,   1.05894, -48.02625,1.10000,0.90000,1.10000,0.90000
  4116,'4116        ',13.8000,2,1,1,1,   1.05875, -47.96513,1.10000,0.90000,1.10000,0.90000
  4117,'4117        ',115.0000,1,1,1,1,   1.07180, -42.06613,1.10000,0.90000,1.10000,0.90000
  4118,'4118        ',115.0000,1,1,1,1,   1.05910, -44.33333,1.10000,0.90000,1.10000,0.90000
  4119,'4119        ',115.0000,1,1,1,1,   1.05626, -48.00335,1.10000,0.90000,1.10000,0.90000
  4120,'4120        ',115.0000,1,1,1,1,   1.06142, -35.03895,1.10000,0.90000,1.10000,0.90000
  4121,'4121        ',115.0000,1,1,1,1,   1.07846, -54.60170,1.10000,0.90000,1.10000,0.90000
  4122,'4122        ',115.0000,1,1,1,1,   1.08362, -58.37744,1.10000,0.90000,1.10000,0.90000
  4123,'4123        ',115.0000,1,1,1,1,   1.05836, -37.35395,1.10000,0.90000,1.10000,0.90000
  4124,'4124        ',115.0000,1,1,1,1,   1.07494, -49.75447,1.10000,0.90000,1.10000,0.90000
  4125,'4125        ',115.0000,1,1,1,1,   1.06838, -39.25500,1.10000,0.90000,1.10000,0.90000
  4126,'4126        ',115.0000,1,1,1,1,   1.06240, -41.45037,1.10000,0.90000,1.10000,0.90000
  4127,'4127        ',115.0000,1,1,1,1,   1.08226, -45.01741,1.10000,0.90000,1.10000,0.90000
  4128,'4128        ',115.0000,1,1,1,1,   1.08290, -56.01314,1.10000,0.90000,1.10000,0.90000
  4129,'4129        ',115.0000,1,1,1,1,   1.08071, -46.65579,1.10000,0.90000,1.10000,0.90000
  4130,'4130        ',115.0000,1,1,1,1,   1.08616, -47.62620,1.10000,0.90000,1.10000,0.90000
  4131,'4131        ',230.0000,1,1,1,1,   1.09087, -44.30823,1.10000,0.90000,1.10000,0.90000
  4132,'4132        ',115.0000,1,1,1,1,   1.08928, -45.12592,1.10000,0.90000,1.10000,0.90000
  4133,'4133        ',20.0000,2,1,1,1,   1.09087, -44.30823,1.10000,0.90000,1.10000,0.90000
  4134,'4134        ',20.0000,2,1,1,1,   1.08591, -43.58594,1.10000,0.90000,1.10000,0.90000
  4135,'4135        ',20.0000,2,1,1,1,   1.08627, -43.61953,1.10000,0.90000,1.10000,0.90000
  4136,'4136        ',20.0000,2,1,1,1,   1.08470, -43.40397,1.10000,0.90000,1.10000,0.90000
  4137,'4137        ',20.0000,2,1,1,1,   1.09087, -44.30823,1.10000,0.90000,1.10000,0.90000
  4138,'4138        ',20.0000,2,1,1,1,   1.09087, -44.30823,1.10000,0.90000,1.10000,0.90000
  4139,'4139        ',115.0000,1,1,1,1,   1.06164, -42.50976,1.10000,0.90000,1.10000,0.90000
  4140,'4140        ',230.0000,1,1,1,1,   1.08044, -37.59403,1.10000,0.90000,1.10000,0.90000
  4141,'4141        ',115.0000,1,1,1,1,   1.09017, -40.24456,1.10000,0.90000,1.10000,0.90000
  4142,'4142        ',13.8000,2,1,1,1,   1.07350, -35.64382,1.10000,0.90000,1.10000,0.90000
  4143,'4143        ',115.0000,1,1,1,1,   1.07297, -47.47079,1.10000,0.90000,1.10000,0.90000
  4144,'4144        ',115.0000,1,1,1,1,   1.06518, -43.52450,1.10000,0.90000,1.10000,0.90000
  4145,'4145        ',115.0000,1,1,1,1,   1.06574, -34.11662,1.10000,0.90000,1.10000,0.90000
  4146,'4146        ',230.0000,1,1,1,1,   1.07505, -47.63440,1.10000,0.90000,1.10000,0.90000
  4147,'4147        ',115.0000,1,1,1,1,   1.07462, -49.41060,1.10000,0.90000,1.10000,0.90000
  4148,'4148        ',115.0000,1,1,1,1,   1.06238, -46.41573,1.10000,0.90000,1.10000,0.90000
  4149,'4149        ',115.0000,1,1,1,1,   1.07087, -35.23477,1.10000,0.90000,1.10000,0.90000
  4150,'4150        ',115.0000,1,1,1,1,   1.06105, -35.73342,1.10000,0.90000,1.10000,0.90000
  4151,'4151        ',230.0000,1,1,1,1,   1.07533, -38.40601,1.10000,0.90000,1.10000,0.90000
  4152,'4152        ',115.0000,1,1,1,1,   1.08198, -37.04100,1.10000,0.90000,1.10000,0.90000
  4153,'4153        ',18.0000,2,1,1,1,   1.06990, -36.68844,1.10000,0.90000,1.10000,0.90000
  4154,'4154        ',115.0000,1,1,1,1,   1.06820, -55.12648,1.10000,0.90000,1.10000,0.90000
  4155,'4155        ',115.0000,1,1,1,1,   1.07080, -53.45827,1.10000,0.90000,1.10000,0.90000
  4156,'4156        ',115.0000,1,1,1,1,   1.06370, -36.70947,1.10000,0.90000,1.10000,0.90000
  4157,'4157        ',115.0000,1,1,1,1,   1.07979, -57.09216,1.10000,0.90000,1.10000,0.90000
  4158,'4158        ',230.0000,1,1,1,1,   1.08292, -29.39444,1.10000,0.90000,1.10000,0.90000
  4159,'4159        ',115.0000,1,1,1,1,   1.07041, -33.54662,1.10000,0.90000,1.10000,0.90000
  4160,'4160        ',13.8000,2,1,1,1,   1.10000, -27.11034,1.10000,0.90000,1.10000,0.90000
  4161,'4161        ',13.8000,2,1,1,1,   1.10000, -23.76144,1.10000,0.90000,1.10000,0.90000
  4162,'4162        ',13.8000,2,1,1,1,   1.10000, -24.03233,1.10000,0.90000,1.10000,0.90000
  4163,'4163        ',13.8000,2,1,1,1,   1.08292, -29.39444,1.10000,0.90000,1.10000,0.90000
  4164,'4164        ',115.0000,1,1,1,1,   1.06856, -52.74439,1.10000,0.90000,1.10000,0.90000
  4165,'4165        ',115.0000,1,1,1,1,   1.09301, -35.38304,1.10000,0.90000,1.10000,0.90000
  4166,'4166        ',13.8000,2,1,1,1,   1.09725, -32.07179,1.10000,0.90000,1.10000,0.90000
  4167,'4167        ',115.0000,1,1,1,1,   1.05593, -54.10932,1.10000,0.90000,1.10000,0.90000
  4168,'4168        ',115.0000,1,1,1,1,   1.06906, -33.85523,1.10000,0.90000,1.10000,0.90000
  4169,'4169        ',115.0000,1,1,1,1,   1.06487, -40.13675,1.10000,0.90000,1.10000,0.90000
  4170,'4170        ',115.0000,1,1,1,1,   1.06099, -34.26816,1.10000,0.90000,1.10000,0.90000
  4171,'4171        ',115.0000,1,1,1,1,   1.07329, -47.46819,1.10000,0.90000,1.10000,0.90000
  4172,'4172        ',115.0000,1,1,1,1,   1.07359, -44.05489,1.10000,0.90000,1.10000,0.90000
  4173,'4173        ',115.0000,1,1,1,1,   1.07409, -32.96022,1.10000,0.90000,1.10000,0.90000
  4174,'4174        ',115.0000,1,1,1,1,   1.09020, -48.91748,1.10000,0.90000,1.10000,0.90000
  4175,'4175        ',115.0000,1,1,1,1,   1.07207, -47.86738,1.10000,0.90000,1.10000,0.90000
  4176,'4176        ',115.0000,1,1,1,1,   1.07653, -44.09372,1.10000,0.90000,1.10000,0.90000
  4177,'4177        ',13.8000,2,1,1,1,   1.07038, -40.92059,1.10000,0.90000,1.10000,0.90000
  4178,'4178        ',115.0000,1,1,1,1,   1.10000, -39.58109,1.10000,0.90000,1.10000,0.90000
  4179,'4179        ',115.0000,1,1,1,1,   1.07550, -47.80429,1.10000,0.90000,1.10000,0.90000
  4180,'4180        ',115.0000,1,1,1,1,   1.05844, -35.26574,1.10000,0.90000,1.10000,0.90000
  4181,'4181        ',230.0000,2,1,1,1,   1.08850, -28.42575,1.10000,0.90000,1.10000,0.90000
  4182,'4182        ',115.0000,1,1,1,1,   1.07619, -33.11952,1.10000,0.90000,1.10000,0.90000
  4183,'4183        ',230.0000,2,1,1,1,   1.07225, -37.26535,1.10000,0.90000,1.10000,0.90000
  4184,'4184        ',115.0000,1,1,1,1,   1.06126, -44.47620,1.10000,0.90000,1.10000,0.90000
  4185,'4185        ',115.0000,1,1,1,1,   1.06685, -49.18655,1.10000,0.90000,1.10000,0.90000
  4186,'4186        ',115.0000,1,1,1,1,   1.06394, -55.33173,1.10000,0.90000,1.10000,0.90000
  4187,'4187        ',115.0000,1,1,1,1,   1.05927, -51.94651,1.10000,0.90000,1.10000,0.90000
  4188,'4188        ',115.0000,1,1,1,1,   1.09795, -47.34395,1.10000,0.90000,1.10000,0.90000
  4189,'4189        ',115.0000,1,1,1,1,   1.05879, -49.99060,1.10000,0.90000,1.10000,0.90000
  4190,'4190        ',115.0000,1,1,1,1,   1.05514, -51.15641,1.10000,0.90000,1.10000,0.90000
  4191,'4191        ',115.0000,1,1,1,1,   1.06114, -43.01842,1.10000,0.90000,1.10000,0.90000
  4192,'4192        ',230.0000,2,1,1,1,   1.07396, -35.90317,1.10000,0.90000,1.10000,0.90000
  4193,'4193        ',115.0000,1,1,1,1,   1.06856, -38.51879,1.10000,0.90000,1.10000,0.90000
  4194,'4194        ',115.0000,2,1,1,1,   1.05584, -47.95855,1.10000,0.90000,1.10000,0.90000
  4195,'4195        ',500.0000,2,1,1,1,   1.08568, -43.30653,1.10000,0.90000,1.10000,0.90000
  4196,'4196        ',230.0000,1,1,1,1,   1.08250, -44.66788,1.10000,0.90000,1.10000,0.90000
  4197,'4197        ',115.0000,1,1,1,1,   1.07832, -46.58862,1.10000,0.90000,1.10000,0.90000
  5003,'5003        ',161.0000,1,1,1,1,   1.04926, -66.80860,1.10000,0.90000,1.10000,0.90000
  5004,'5004        ',161.0000,1,1,1,1,   1.04989, -61.89519,1.10000,0.90000,1.10000,0.90000
  5005,'5005        ',161.0000,1,1,1,1,   1.08274, -53.25431,1.10000,0.90000,1.10000,0.90000
  5006,'5006        ',161.0000,1,1,1,1,   1.05530, -66.46492,1.10000,0.90000,1.10000,0.90000
  5007,'5007        ',161.0000,1,1,1,1,   1.05765, -62.61557,1.10000,0.90000,1.10000,0.90000
  5008,'5008        ',161.0000,1,1,1,1,   1.07247, -42.88642,1.10000,0.90000,1.10000,0.90000
  5009,'5009        ',161.0000,1,1,1,1,   1.05868, -67.53048,1.10000,0.90000,1.10000,0.90000
  5010,'5010        ',161.0000,1,1,1,1,   1.05625, -65.84336,1.10000,0.90000,1.10000,0.90000
  5011,'5011        ',161.0000,1,1,1,1,   1.06048, -55.52497,1.10000,0.90000,1.10000,0.90000
  5012,'5012        ',161.0000,1,1,1,1,   1.05599, -63.04217,1.10000,0.90000,1.10000,0.90000
  5013,'5013        ',161.0000,1,1,1,1,   1.09277, -49.51696,1.10000,0.90000,1.10000,0.90000
  5014,'5014        ',161.0000,1,1,1,1,   1.06864, -59.86401,1.10000,0.90000,1.10000,0.90000
  5015,'5015        ',500.0000,1,1,1,1,   1.06382, -58.52747,1.10000,0.90000,1.10000,0.90000
  5016,'5016        ',161.0000,1,1,1,1,   1.06574, -62.66656,1.10000,0.90000,1.10000,0.90000
  5017,'5017        ',161.0000,1,1,1,1,   1.05793, -63.82650,1.10000,0.90000,1.10000,0.90000
  5018,'5018        ',500.0000,1,1,1,1,   1.06803, -47.20702,1.10000,0.90000,1.10000,0.90000
  5019,'5019        ',161.0000,1,1,1,1,   1.06761, -48.76889,1.10000,0.90000,1.10000,0.90000
  5020,'5020        ',13.8000,2,1,1,1,   1.06252, -45.69271,1.10000,0.90000,1.10000,0.90000
  5021,'5021        ',500.0000,1,1,1,1,   1.06528, -56.75933,1.10000,0.90000,1.10000,0.90000
  5022,'5022        ',161.0000,1,1,1,1,   1.06508, -60.05634,1.10000,0.90000,1.10000,0.90000
  5023,'5023        ',13.8000,2,1,1,1,   1.06528, -56.75933,1.10000,0.90000,1.10000,0.90000
  5024,'5024        ',161.0000,1,1,1,1,   1.06566, -54.22712,1.10000,0.90000,1.10000,0.90000
  5025,'5025        ',161.0000,1,1,1,1,   1.06434, -59.60159,1.10000,0.90000,1.10000,0.90000
  5026,'5026        ',161.0000,1,1,1,1,   1.05574, -64.12306,1.10000,0.90000,1.10000,0.90000
  5027,'5027        ',161.0000,1,1,1,1,   1.06384, -64.86264,1.10000,0.90000,1.10000,0.90000
  5028,'5028        ',161.0000,1,1,1,1,   1.06088, -64.88034,1.10000,0.90000,1.10000,0.90000
  5029,'5029        ',161.0000,1,1,1,1,   1.06261, -53.78103,1.10000,0.90000,1.10000,0.90000
  5030,'5030        ',161.0000,1,1,1,1,   1.06256, -62.77916,1.10000,0.90000,1.10000,0.90000
  5031,'5031        ',161.0000,1,1,1,1,   1.06218, -63.48159,1.10000,0.90000,1.10000,0.90000
  5032,'5032        ',161.0000,1,1,1,1,   1.05064, -65.72450,1.10000,0.90000,1.10000,0.90000
  5033,'5033        ',500.0000,1,1,1,1,   1.05879, -60.00078,1.10000,0.90000,1.10000,0.90000
  5034,'5034        ',161.0000,1,1,1,1,   1.05643, -62.18553,1.10000,0.90000,1.10000,0.90000
  5035,'5035        ',13.2000,2,1,1,1,   1.05879, -60.00078,1.10000,0.90000,1.10000,0.90000
  5036,'5036        ',13.2000,2,1,1,1,   1.05879, -60.00078,1.10000,0.90000,1.10000,0.90000
  5037,'5037        ',13.2000,2,1,1,1,   1.05468, -58.07319,1.10000,0.90000,1.10000,0.90000
  5038,'5038        ',13.2000,2,1,1,1,   1.05446, -58.01136,1.10000,0.90000,1.10000,0.90000
  5039,'5039        ',13.2000,2,1,1,1,   1.05711, -59.12769,1.10000,0.90000,1.10000,0.90000
  5040,'5040        ',13.2000,2,1,1,1,   1.05326, -57.39050,1.10000,0.90000,1.10000,0.90000
  5041,'5041        ',13.2000,2,1,1,1,   1.05517, -58.19016,1.10000,0.90000,1.10000,0.90000
  5042,'5042        ',13.2000,2,1,1,1,   1.05407, -57.86800,1.10000,0.90000,1.10000,0.90000
  5043,'5043        ',161.0000,1,1,1,1,   1.04794, -66.03266,1.10000,0.90000,1.10000,0.90000
  5044,'5044        ',161.0000,1,1,1,1,   1.06355, -59.93200,1.10000,0.90000,1.10000,0.90000
  5045,'5045        ',500.0000,1,1,1,1,   1.07604, -47.55078,1.10000,0.90000,1.10000,0.90000
  5046,'5046        ',161.0000,1,1,1,1,   1.07454, -49.40144,1.10000,0.90000,1.10000,0.90000
  5047,'5047        ',500.0000,1,1,1,1,   1.06470, -57.63749,1.10000,0.90000,1.10000,0.90000
  5048,'5048        ',161.0000,1,1,1,1,   1.05747, -61.24196,1.10000,0.90000,1.10000,0.90000
  5049,'5049        ',500.0000,1,1,1,1,   1.06992, -58.01589,1.10000,0.90000,1.10000,0.90000
  5050,'5050        ',161.0000,1,1,1,1,   1.06687, -61.77073,1.10000,0.90000,1.10000,0.90000
  5051,'5051        ',22.0000,2,1,1,1,   1.06860, -57.32160,1.10000,0.90000,1.10000,0.90000
  5052,'5052        ',115.0000,1,1,1,1,   1.07305, -61.20716,1.10000,0.90000,1.10000,0.90000
  5053,'5053        ',161.0000,1,1,1,1,   1.04866, -65.78851,1.10000,0.90000,1.10000,0.90000
  5054,'5054        ',161.0000,1,1,1,1,   1.05314, -57.13029,1.10000,0.90000,1.10000,0.90000
  5055,'5055        ',500.0000,1,1,1,1,   1.06615, -48.37116,1.10000,0.90000,1.10000,0.90000
  5056,'5056        ',161.0000,1,1,1,1,   1.06552, -49.12848,1.10000,0.90000,1.10000,0.90000
  5057,'5057        ',13.8000,2,1,1,1,   1.06615, -48.37116,1.10000,0.90000,1.10000,0.90000
  5058,'5058        ',13.8000,2,1,1,1,   1.05909, -45.25943,1.10000,0.90000,1.10000,0.90000
  5059,'5059        ',161.0000,1,1,1,1,   1.06001, -62.69456,1.10000,0.90000,1.10000,0.90000
  5060,'5060        ',115.0000,1,1,1,1,   1.06922, -64.94787,1.10000,0.90000,1.10000,0.90000
  5061,'5061        ',115.0000,1,1,1,1,   1.10000, -67.86676,1.10000,0.90000,1.10000,0.90000
  5062,'5062        ',115.0000,1,1,1,1,   1.07427, -71.60657,1.10000,0.90000,1.10000,0.90000
  5063,'5063        ',500.0000,1,1,1,1,   1.06627, -59.10319,1.10000,0.90000,1.10000,0.90000
  5064,'5064        ',161.0000,1,1,1,1,   1.06240, -62.86548,1.10000,0.90000,1.10000,0.90000
  5065,'5065        ',13.8000,2,1,1,1,   1.06718, -59.01026,1.10000,0.90000,1.10000,0.90000
  5066,'5066        ',13.8000,2,1,1,1,   1.06627, -59.10319,1.10000,0.90000,1.10000,0.90000
  5067,'5067        ',13.8000,2,1,1,1,   1.07812, -56.75888,1.10000,0.90000,1.10000,0.90000
  5068,'5068        ',13.8000,2,1,1,1,   1.07510, -56.63451,1.10000,0.90000,1.10000,0.90000
  5069,'5069        ',13.8000,2,1,1,1,   1.07441, -56.47545,1.10000,0.90000,1.10000,0.90000
  5070,'5070        ',161.0000,1,1,1,1,   1.05095, -66.27497,1.10000,0.90000,1.10000,0.90000
  5071,'5071        ',161.0000,1,1,1,1,   1.07019, -54.43814,1.10000,0.90000,1.10000,0.90000
  5072,'5072        ',161.0000,1,1,1,1,   1.05464, -65.99227,1.10000,0.90000,1.10000,0.90000
  5073,'5073        ',161.0000,1,1,1,1,   1.08233, -45.23845,1.10000,0.90000,1.10000,0.90000
  5074,'5074        ',161.0000,1,1,1,1,   1.06157, -65.96083,1.10000,0.90000,1.10000,0.90000
  5075,'5075        ',161.0000,1,1,1,1,   1.06667, -55.16251,1.10000,0.90000,1.10000,0.90000
  5076,'5076        ',161.0000,1,1,1,1,   1.07024, -68.26408,1.10000,0.90000,1.10000,0.90000
  5077,'5077        ',115.0000,1,1,1,1,   1.10000, -69.53076,1.10000,0.90000,1.10000,0.90000
  5078,'5078        ',161.0000,1,1,1,1,   1.05360, -63.36835,1.10000,0.90000,1.10000,0.90000
  5079,'5079        ',161.0000,1,1,1,1,   1.07689, -55.27227,1.10000,0.90000,1.10000,0.90000
  5080,'5080        ',161.0000,1,1,1,1,   1.05863, -55.82133,1.10000,0.90000,1.10000,0.90000
  5081,'5081        ',161.0000,1,1,1,1,   1.06297, -53.93489,1.10000,0.90000,1.10000,0.90000
  5082,'5082        ',161.0000,1,1,1,1,   1.05952, -65.81086,1.10000,0.90000,1.10000,0.90000
  5083,'5083        ',500.0000,1,1,1,1,   1.06454, -60.62773,1.10000,0.90000,1.10000,0.90000
  5084,'5084        ',161.0000,1,1,1,1,   1.05310, -64.39600,1.10000,0.90000,1.10000,0.90000
  5085,'5085        ',161.0000,1,1,1,1,   1.04811, -65.90344,1.10000,0.90000,1.10000,0.90000
  5086,'5086        ',161.0000,1,1,1,1,   1.05361, -65.46967,1.10000,0.90000,1.10000,0.90000
  5087,'5087        ',161.0000,1,1,1,1,   1.05271, -61.18659,1.10000,0.90000,1.10000,0.90000
  5088,'5088        ',161.0000,1,1,1,1,   1.06246, -57.36663,1.10000,0.90000,1.10000,0.90000
  5089,'5089        ',13.8000,2,1,1,1,   1.06246, -57.36663,1.10000,0.90000,1.10000,0.90000
  5090,'5090        ',161.0000,1,1,1,1,   1.05892, -66.95065,1.10000,0.90000,1.10000,0.90000
  5091,'5091        ',161.0000,1,1,1,1,   1.05208, -60.80472,1.10000,0.90000,1.10000,0.90000
  5092,'5092        ',161.0000,1,1,1,1,   1.06072, -63.76007,1.10000,0.90000,1.10000,0.90000
  5093,'5093        ',161.0000,1,1,1,1,   1.07594, -64.00586,1.10000,0.90000,1.10000,0.90000
  5094,'5094        ',161.0000,1,1,1,1,   1.06059, -58.97034,1.10000,0.90000,1.10000,0.90000
  5095,'5095        ',161.0000,1,1,1,1,   1.06530, -65.74814,1.10000,0.90000,1.10000,0.90000
  5096,'5096        ',161.0000,1,1,1,1,   1.05611, -65.01677,1.10000,0.90000,1.10000,0.90000
  5097,'5097        ',161.0000,1,1,1,1,   1.06023, -64.30063,1.10000,0.90000,1.10000,0.90000
  5098,'5098        ',161.0000,1,1,1,1,   1.08444, -65.18702,1.10000,0.90000,1.10000,0.90000
  5099,'5099        ',161.0000,1,1,1,1,   1.09390, -66.03727,1.10000,0.90000,1.10000,0.90000
  5100,'5100        ',161.0000,1,1,1,1,   1.05449, -65.42387,1.10000,0.90000,1.10000,0.90000
  5101,'5101        ',161.0000,1,1,1,1,   1.08648, -50.69409,1.10000,0.90000,1.10000,0.90000
  5102,'5102        ',500.0000,1,1,1,1,   1.06050, -61.41016,1.10000,0.90000,1.10000,0.90000
  5103,'5103        ',161.0000,1,1,1,1,   1.05475, -65.22933,1.10000,0.90000,1.10000,0.90000
  5104,'5104        ',161.0000,1,1,1,1,   1.05399, -63.71304,1.10000,0.90000,1.10000,0.90000
  5105,'5105        ',161.0000,1,1,1,1,   1.05884, -66.71979,1.10000,0.90000,1.10000,0.90000
  5106,'5106        ',13.8000,2,1,1,1,   1.05884, -66.71979,1.10000,0.90000,1.10000,0.90000
  5107,'5107        ',13.8000,2,1,1,1,   1.05884, -66.71979,1.10000,0.90000,1.10000,0.90000
  5108,'5108        ',161.0000,1,1,1,1,   1.07106, -64.53915,1.10000,0.90000,1.10000,0.90000
  5109,'5109        ',161.0000,1,1,1,1,   1.04512, -65.40132,1.10000,0.90000,1.10000,0.90000
  5110,'5110        ',161.0000,1,1,1,1,   1.05923, -52.38909,1.10000,0.90000,1.10000,0.90000
  5111,'5111        ',161.0000,1,1,1,1,   1.05587, -67.08011,1.10000,0.90000,1.10000,0.90000
  5112,'5112        ',161.0000,1,1,1,1,   1.07808, -54.16474,1.10000,0.90000,1.10000,0.90000
  5113,'5113        ',161.0000,1,1,1,1,   1.06903, -64.15123,1.10000,0.90000,1.10000,0.90000
  5114,'5114        ',161.0000,1,1,1,1,   1.05331, -65.94005,1.10000,0.90000,1.10000,0.90000
  5115,'5115        ',161.0000,1,1,1,1,   1.07545, -64.02143,1.10000,0.90000,1.10000,0.90000
  5116,'5116        ',161.0000,1,1,1,1,   1.05421, -66.55548,1.10000,0.90000,1.10000,0.90000
  5117,'5117        ',161.0000,1,1,1,1,   1.05140, -65.41424,1.10000,0.90000,1.10000,0.90000
  5118,'5118        ',161.0000,1,1,1,1,   1.07241, -43.94711,1.10000,0.90000,1.10000,0.90000
  5119,'5119        ',161.0000,1,1,1,1,   1.06422, -53.67907,1.10000,0.90000,1.10000,0.90000
  5120,'5120        ',500.0000,1,1,1,1,   1.08680, -45.14169,1.10000,0.90000,1.10000,0.90000
  5121,'5121        ',161.0000,1,1,1,1,   1.08419, -45.80749,1.10000,0.90000,1.10000,0.90000
  5122,'5122        ',161.0000,1,1,1,1,   1.05456, -66.75298,1.10000,0.90000,1.10000,0.90000
  5123,'5123        ',161.0000,1,1,1,1,   1.06522, -51.27513,1.10000,0.90000,1.10000,0.90000
  5124,'5124        ',115.0000,1,1,1,1,   1.06077, -50.39154,1.10000,0.90000,1.10000,0.90000
  5125,'5125        ',161.0000,1,1,1,1,   1.06072, -63.71611,1.10000,0.90000,1.10000,0.90000
  5126,'5126        ',161.0000,1,1,1,1,   1.04951, -67.27856,1.10000,0.90000,1.10000,0.90000
  5127,'5127        ',161.0000,1,1,1,1,   1.07822, -54.58536,1.10000,0.90000,1.10000,0.90000
  5128,'5128        ',161.0000,1,1,1,1,   1.05160, -66.52199,1.10000,0.90000,1.10000,0.90000
  5129,'5129        ',161.0000,1,1,1,1,   1.08948, -48.64395,1.10000,0.90000,1.10000,0.90000
  5130,'5130        ',161.0000,1,1,1,1,   1.05078, -65.72481,1.10000,0.90000,1.10000,0.90000
  5131,'5131        ',500.0000,1,1,1,1,   1.07832, -49.57329,1.10000,0.90000,1.10000,0.90000
  5132,'5132        ',161.0000,1,1,1,1,   1.07252, -51.47161,1.10000,0.90000,1.10000,0.90000
  5133,'5133        ',161.0000,1,1,1,1,   1.08047, -53.69724,1.10000,0.90000,1.10000,0.90000
  5134,'5134        ',161.0000,1,1,1,1,   1.07290, -46.57534,1.10000,0.90000,1.10000,0.90000
  5135,'5135        ',161.0000,1,1,1,1,   1.08896, -51.15871,1.10000,0.90000,1.10000,0.90000
  5136,'5136        ',161.0000,1,1,1,1,   1.06718, -60.92616,1.10000,0.90000,1.10000,0.90000
  5137,'5137        ',500.0000,1,1,1,1,   1.07726, -53.39302,1.10000,0.90000,1.10000,0.90000
  5138,'5138        ',161.0000,1,1,1,1,   1.07553, -54.63435,1.10000,0.90000,1.10000,0.90000
  5139,'5139        ',161.0000,1,1,1,1,   1.07242, -67.79931,1.10000,0.90000,1.10000,0.90000
  5140,'5140        ',161.0000,1,1,1,1,   1.06427, -54.73155,1.10000,0.90000,1.10000,0.90000
  5141,'5141        ',161.0000,1,1,1,1,   1.06202, -63.94478,1.10000,0.90000,1.10000,0.90000
  5142,'5142        ',161.0000,1,1,1,1,   1.06077, -54.84612,1.10000,0.90000,1.10000,0.90000
  5143,'5143        ',161.0000,1,1,1,1,   1.06058, -63.56835,1.10000,0.90000,1.10000,0.90000
  5144,'5144        ',161.0000,1,1,1,1,   1.06687, -55.34801,1.10000,0.90000,1.10000,0.90000
  5145,'5145        ',161.0000,1,1,1,1,   1.05579, -64.98682,1.10000,0.90000,1.10000,0.90000
  5146,'5146        ',161.0000,1,1,1,1,   1.05219, -65.45177,1.10000,0.90000,1.10000,0.90000
  5147,'5147        ',161.0000,1,1,1,1,   1.05183, -66.95141,1.10000,0.90000,1.10000,0.90000
  5148,'5148        ',161.0000,1,1,1,1,   1.05326, -66.83738,1.10000,0.90000,1.10000,0.90000
  5149,'5149        ',161.0000,1,1,1,1,   1.04979, -67.16332,1.10000,0.90000,1.10000,0.90000
  5150,'5150        ',161.0000,1,1,1,1,   1.06480, -52.45607,1.10000,0.90000,1.10000,0.90000
  5151,'5151        ',161.0000,1,1,1,1,   1.07538, -55.93253,1.10000,0.90000,1.10000,0.90000
  5152,'5152        ',161.0000,1,1,1,1,   1.05125, -66.01698,1.10000,0.90000,1.10000,0.90000
  5153,'5153        ',161.0000,1,1,1,1,   1.06265, -57.56906,1.10000,0.90000,1.10000,0.90000
  5154,'5154        ',161.0000,1,1,1,1,   1.06711, -56.60332,1.10000,0.90000,1.10000,0.90000
  5155,'5155        ',161.0000,1,1,1,1,   1.07910, -48.58679,1.10000,0.90000,1.10000,0.90000
  5156,'5156        ',161.0000,1,1,1,1,   1.08759, -48.39568,1.10000,0.90000,1.10000,0.90000
  5157,'5157        ',161.0000,1,1,1,1,   1.04545, -65.67740,1.10000,0.90000,1.10000,0.90000
  5158,'5158        ',161.0000,1,1,1,1,   1.07268, -65.74349,1.10000,0.90000,1.10000,0.90000
  5159,'5159        ',161.0000,1,1,1,1,   1.06567, -51.72197,1.10000,0.90000,1.10000,0.90000
  5160,'5160        ',161.0000,1,1,1,1,   1.05722, -62.60143,1.10000,0.90000,1.10000,0.90000
  5161,'5161        ',161.0000,1,1,1,1,   1.07478, -67.11882,1.10000,0.90000,1.10000,0.90000
  5162,'5162        ',161.0000,1,1,1,1,   1.05779, -57.54872,1.10000,0.90000,1.10000,0.90000
  5163,'5163        ',161.0000,1,1,1,1,   1.06985, -52.48511,1.10000,0.90000,1.10000,0.90000
  5164,'5164        ',500.0000,1,1,1,1,   1.06366, -59.23676,1.10000,0.90000,1.10000,0.90000
  5165,'5165        ',161.0000,1,1,1,1,   1.06096, -61.95896,1.10000,0.90000,1.10000,0.90000
  5166,'5166        ',13.8000,2,1,1,1,   1.07676, -57.52735,1.10000,0.90000,1.10000,0.90000
  5167,'5167        ',13.8000,2,1,1,1,   1.06436, -59.16415,1.10000,0.90000,1.10000,0.90000
  5168,'5168        ',161.0000,1,1,1,1,   1.05370, -67.62382,1.10000,0.90000,1.10000,0.90000
  5169,'5169        ',161.0000,1,1,1,1,   1.09019, -51.16650,1.10000,0.90000,1.10000,0.90000
  5170,'5170        ',18.0000,2,1,1,1,   1.08538, -49.72593,1.10000,0.90000,1.10000,0.90000
  5171,'5171        ',161.0000,1,1,1,1,   1.05344, -60.22016,1.10000,0.90000,1.10000,0.90000
  5172,'5172        ',161.0000,1,1,1,1,   1.09075, -61.90420,1.10000,0.90000,1.10000,0.90000
  5173,'5173        ',161.0000,1,1,1,1,   1.04896, -65.95511,1.10000,0.90000,1.10000,0.90000
  5174,'5174        ',161.0000,1,1,1,1,   1.05525, -59.43500,1.10000,0.90000,1.10000,0.90000
  5175,'5175        ',161.0000,1,1,1,1,   1.05985, -63.11229,1.10000,0.90000,1.10000,0.90000
  5176,'5176        ',161.0000,1,1,1,1,   1.06247, -50.75974,1.10000,0.90000,1.10000,0.90000
  5177,'5177        ',161.0000,1,1,1,1,   1.05177, -65.32378,1.10000,0.90000,1.10000,0.90000
  5178,'5178        ',161.0000,1,1,1,1,   1.05216, -66.23676,1.10000,0.90000,1.10000,0.90000
  5179,'5179        ',500.0000,1,1,1,1,   1.06906, -56.61840,1.10000,0.90000,1.10000,0.90000
  5180,'5180        ',161.0000,1,1,1,1,   1.06450, -57.79666,1.10000,0.90000,1.10000,0.90000
  5181,'5181        ',161.0000,1,1,1,1,   1.05160, -66.62319,1.10000,0.90000,1.10000,0.90000
  5182,'5182        ',161.0000,1,1,1,1,   1.06648, -54.37941,1.10000,0.90000,1.10000,0.90000
  5183,'5183        ',161.0000,1,1,1,1,   1.06259, -67.71754,1.10000,0.90000,1.10000,0.90000
  5184,'5184        ',161.0000,1,1,1,1,   1.05147, -66.37079,1.10000,0.90000,1.10000,0.90000
  5185,'5185        ',161.0000,1,1,1,1,   1.06678, -62.25095,1.10000,0.90000,1.10000,0.90000
  5186,'5186        ',161.0000,1,1,1,1,   1.05496, -63.57469,1.10000,0.90000,1.10000,0.90000
  5187,'5187        ',161.0000,1,1,1,1,   1.06326, -48.47284,1.10000,0.90000,1.10000,0.90000
  5188,'5188        ',161.0000,1,1,1,1,   1.05037, -66.54105,1.10000,0.90000,1.10000,0.90000
  5189,'5189        ',161.0000,1,1,1,1,   1.05665, -66.41785,1.10000,0.90000,1.10000,0.90000
  5190,'5190        ',161.0000,1,1,1,1,   1.07749, -55.67839,1.10000,0.90000,1.10000,0.90000
  5191,'5191        ',161.0000,1,1,1,1,   1.08264, -55.22734,1.10000,0.90000,1.10000,0.90000
  5192,'5192        ',500.0000,1,1,1,1,   1.07580, -50.74503,1.10000,0.90000,1.10000,0.90000
  5193,'5193        ',161.0000,1,1,1,1,   1.07175, -51.44903,1.10000,0.90000,1.10000,0.90000
  5194,'5194        ',161.0000,1,1,1,1,   1.05405, -65.19529,1.10000,0.90000,1.10000,0.90000
  5195,'5195        ',161.0000,1,1,1,1,   1.07248, -64.57802,1.10000,0.90000,1.10000,0.90000
  5196,'5196        ',500.0000,1,1,1,1,   1.06525, -49.93035,1.10000,0.90000,1.10000,0.90000
  5197,'5197        ',161.0000,1,1,1,1,   1.06543, -51.49927,1.10000,0.90000,1.10000,0.90000
  5198,'5198        ',18.0000,2,1,1,1,   1.06310, -49.29317,1.10000,0.90000,1.10000,0.90000
  5199,'5199        ',161.0000,1,1,1,1,   1.05955, -64.71690,1.10000,0.90000,1.10000,0.90000
  5200,'5200        ',161.0000,1,1,1,1,   1.05713, -53.86092,1.10000,0.90000,1.10000,0.90000
  5201,'5201        ',161.0000,1,1,1,1,   1.06254, -55.34828,1.10000,0.90000,1.10000,0.90000
  5202,'5202        ',161.0000,1,1,1,1,   1.05431, -61.31079,1.10000,0.90000,1.10000,0.90000
  5203,'5203        ',161.0000,1,1,1,1,   1.05082, -67.05576,1.10000,0.90000,1.10000,0.90000
  5204,'5204        ',500.0000,1,1,1,1,   1.06425, -52.67344,1.10000,0.90000,1.10000,0.90000
  5205,'5205        ',161.0000,1,1,1,1,   1.06494, -54.26402,1.10000,0.90000,1.10000,0.90000
  5206,'5206        ',13.8000,2,1,1,1,   1.05883, -50.16074,1.10000,0.90000,1.10000,0.90000
  5207,'5207        ',13.8000,2,1,1,1,   1.06156, -51.32671,1.10000,0.90000,1.10000,0.90000
  5208,'5208        ',13.8000,2,1,1,1,   1.06074, -50.97805,1.10000,0.90000,1.10000,0.90000
  5209,'5209        ',161.0000,1,1,1,1,   1.07206, -54.84059,1.10000,0.90000,1.10000,0.90000
  5210,'5210        ',161.0000,1,1,1,1,   1.05927, -65.01159,1.10000,0.90000,1.10000,0.90000
  5211,'5211        ',161.0000,1,1,1,1,   1.05681, -57.47175,1.10000,0.90000,1.10000,0.90000
  5212,'5212        ',161.0000,1,1,1,1,   1.04361, -64.39145,1.10000,0.90000,1.10000,0.90000
  5213,'5213        ',161.0000,1,1,1,1,   1.04893, -66.47938,1.10000,0.90000,1.10000,0.90000
  5214,'5214        ',161.0000,1,1,1,1,   1.05058, -66.08495,1.10000,0.90000,1.10000,0.90000
  5215,'5215        ',161.0000,1,1,1,1,   1.05671, -64.62067,1.10000,0.90000,1.10000,0.90000
  5216,'5216        ',161.0000,1,1,1,1,   1.05707, -65.07404,1.10000,0.90000,1.10000,0.90000
  5217,'5217        ',161.0000,1,1,1,1,   1.07894, -65.44343,1.10000,0.90000,1.10000,0.90000
  5218,'5218        ',161.0000,1,1,1,1,   1.06280, -63.43172,1.10000,0.90000,1.10000,0.90000
  5219,'5219        ',161.0000,1,1,1,1,   1.05825, -64.85504,1.10000,0.90000,1.10000,0.90000
  5220,'5220        ',161.0000,1,1,1,1,   1.07309, -64.08758,1.10000,0.90000,1.10000,0.90000
  5221,'5221        ',161.0000,1,1,1,1,   1.06480, -53.89432,1.10000,0.90000,1.10000,0.90000
  5222,'5222        ',161.0000,1,1,1,1,   1.05073, -64.17666,1.10000,0.90000,1.10000,0.90000
  5223,'5223        ',161.0000,1,1,1,1,   1.05047, -57.94203,1.10000,0.90000,1.10000,0.90000
  5224,'5224        ',161.0000,1,1,1,1,   1.05776, -67.10028,1.10000,0.90000,1.10000,0.90000
  5225,'5225        ',161.0000,1,1,1,1,   1.07287, -64.92660,1.10000,0.90000,1.10000,0.90000
  5226,'5226        ',161.0000,1,1,1,1,   1.09118, -49.18707,1.10000,0.90000,1.10000,0.90000
  5227,'5227        ',161.0000,1,1,1,1,   1.06164, -67.68620,1.10000,0.90000,1.10000,0.90000
  5228,'5228        ',161.0000,1,1,1,1,   1.05156, -64.18989,1.10000,0.90000,1.10000,0.90000
  5229,'5229        ',161.0000,1,1,1,1,   1.05335, -65.68690,1.10000,0.90000,1.10000,0.90000
  5230,'5230        ',161.0000,1,1,1,1,   1.05667, -66.64924,1.10000,0.90000,1.10000,0.90000
  5231,'5231        ',161.0000,1,1,1,1,   1.07872, -52.81220,1.10000,0.90000,1.10000,0.90000
  5232,'5232        ',161.0000,1,1,1,1,   1.06009, -66.11573,1.10000,0.90000,1.10000,0.90000
  5233,'5233        ',161.0000,1,1,1,1,   1.06393, -65.67816,1.10000,0.90000,1.10000,0.90000
  5234,'5234        ',161.0000,1,1,1,1,   1.05042, -64.72019,1.10000,0.90000,1.10000,0.90000
  5235,'5235        ',161.0000,1,1,1,1,   1.07438, -52.48194,1.10000,0.90000,1.10000,0.90000
  5236,'5236        ',500.0000,1,1,1,1,   1.06753, -44.75463,1.10000,0.90000,1.10000,0.90000
  5237,'5237        ',161.0000,1,1,1,1,   1.05505, -42.71881,1.10000,0.90000,1.10000,0.90000
  5238,'5238        ',18.0000,2,1,1,1,   1.06470, -43.92174,1.10000,0.90000,1.10000,0.90000
  5239,'5239        ',500.0000,1,1,1,1,   1.08548, -45.95772,1.10000,0.90000,1.10000,0.90000
  5240,'5240        ',161.0000,1,1,1,1,   1.09001, -47.59973,1.10000,0.90000,1.10000,0.90000
  5241,'5241        ',115.0000,1,1,1,1,   1.09264, -48.69719,1.10000,0.90000,1.10000,0.90000
  5242,'5242        ',115.0000,1,1,1,1,   1.09264, -48.69719,1.10000,0.90000,1.10000,0.90000
  5243,'5243        ',13.8000,2,1,1,1,   1.08033, -44.52334,1.10000,0.90000,1.10000,0.90000
  5244,'5244        ',161.0000,1,1,1,1,   1.05845, -64.33529,1.10000,0.90000,1.10000,0.90000
  5245,'5245        ',161.0000,1,1,1,1,   1.06648, -66.82697,1.10000,0.90000,1.10000,0.90000
  5246,'5246        ',161.0000,1,1,1,1,   1.07478, -53.96198,1.10000,0.90000,1.10000,0.90000
  5247,'5247        ',161.0000,1,1,1,1,   1.06956, -55.71032,1.10000,0.90000,1.10000,0.90000
  5248,'5248        ',161.0000,1,1,1,1,   1.05868, -65.13510,1.10000,0.90000,1.10000,0.90000
  5249,'5249        ',161.0000,1,1,1,1,   1.06042, -61.51444,1.10000,0.90000,1.10000,0.90000
  5250,'5250        ',161.0000,1,1,1,1,   1.05590, -64.45821,1.10000,0.90000,1.10000,0.90000
  5251,'5251        ',161.0000,1,1,1,1,   1.05549, -65.77791,1.10000,0.90000,1.10000,0.90000
  5252,'5252        ',161.0000,1,1,1,1,   1.05272, -67.11868,1.10000,0.90000,1.10000,0.90000
  5253,'5253        ',161.0000,1,1,1,1,   1.05339, -65.32151,1.10000,0.90000,1.10000,0.90000
  5254,'5254        ',161.0000,1,1,1,1,   1.06192, -64.67474,1.10000,0.90000,1.10000,0.90000
  5255,'5255        ',161.0000,1,1,1,1,   1.06326, -54.55022,1.10000,0.90000,1.10000,0.90000
  5256,'5256        ',161.0000,1,1,1,1,   1.04932, -62.15206,1.10000,0.90000,1.10000,0.90000
  5257,'5257        ',161.0000,1,1,1,1,   1.05044, -61.65593,1.10000,0.90000,1.10000,0.90000
  5258,'5258        ',161.0000,1,1,1,1,   1.04878, -66.05326,1.10000,0.90000,1.10000,0.90000
  5259,'5259        ',161.0000,1,1,1,1,   1.06323, -65.28903,1.10000,0.90000,1.10000,0.90000
  5260,'5260        ',500.0000,1,1,1,1,   1.07430, -51.86598,1.10000,0.90000,1.10000,0.90000
  5261,'5261        ',161.0000,1,1,1,1,   1.07592, -53.13125,1.10000,0.90000,1.10000,0.90000
  5262,'5262        ',13.8000,2,1,1,1,   1.08025, -48.07818,1.10000,0.90000,1.10000,0.90000
  5263,'5263        ',13.8000,2,1,1,1,   1.07910, -49.16053,1.10000,0.90000,1.10000,0.90000
  5264,'5264        ',161.0000,1,1,1,1,   1.10000, -52.63081,1.10000,0.90000,1.10000,0.90000
  5265,'5265        ',161.0000,1,1,1,1,   1.06730, -63.76366,1.10000,0.90000,1.10000,0.90000
  5266,'5266        ',161.0000,1,1,1,1,   1.06356, -65.22958,1.10000,0.90000,1.10000,0.90000
  5267,'5267        ',161.0000,1,1,1,1,   1.06443, -55.76465,1.10000,0.90000,1.10000,0.90000
  5268,'5268        ',161.0000,1,1,1,1,   1.06270, -61.92409,1.10000,0.90000,1.10000,0.90000
  5269,'5269        ',161.0000,1,1,1,1,   1.05395, -61.79691,1.10000,0.90000,1.10000,0.90000
  5270,'5270        ',161.0000,1,1,1,1,   1.06104, -57.27428,1.10000,0.90000,1.10000,0.90000
  5271,'5271        ',161.0000,1,1,1,1,   1.07028, -52.18792,1.10000,0.90000,1.10000,0.90000
  5272,'5272        ',161.0000,1,1,1,1,   1.05872, -66.67175,1.10000,0.90000,1.10000,0.90000
  5273,'5273        ',161.0000,1,1,1,1,   1.08099, -66.89685,1.10000,0.90000,1.10000,0.90000
  5274,'5274        ',161.0000,1,1,1,1,   1.04990, -65.26470,1.10000,0.90000,1.10000,0.90000
  5275,'5275        ',161.0000,1,1,1,1,   1.05304, -58.42759,1.10000,0.90000,1.10000,0.90000
  5276,'5276        ',161.0000,1,1,1,1,   1.06545, -54.39821,1.10000,0.90000,1.10000,0.90000
  5277,'5277        ',161.0000,1,1,1,1,   1.05688, -65.71966,1.10000,0.90000,1.10000,0.90000
  5278,'5278        ',161.0000,1,1,1,1,   1.07007, -51.69854,1.10000,0.90000,1.10000,0.90000
  5279,'5279        ',500.0000,1,1,1,1,   1.07631, -50.23437,1.10000,0.90000,1.10000,0.90000
  5280,'5280        ',161.0000,1,1,1,1,   1.07244, -51.27475,1.10000,0.90000,1.10000,0.90000
  5281,'5281        ',13.8000,2,1,1,1,   1.07515, -49.44743,1.10000,0.90000,1.10000,0.90000
  5282,'5282        ',13.8000,2,1,1,1,   1.07534, -49.56884,1.10000,0.90000,1.10000,0.90000
  5283,'5283        ',13.8000,2,1,1,1,   1.07631, -50.23437,1.10000,0.90000,1.10000,0.90000
  5284,'5284        ',161.0000,1,1,1,1,   1.05627, -64.55258,1.10000,0.90000,1.10000,0.90000
  5285,'5285        ',161.0000,1,1,1,1,   1.06147, -57.46069,1.10000,0.90000,1.10000,0.90000
  5286,'5286        ',161.0000,1,1,1,1,   1.07364, -52.01323,1.10000,0.90000,1.10000,0.90000
  5287,'5287        ',161.0000,1,1,1,1,   1.05234, -65.99375,1.10000,0.90000,1.10000,0.90000
  5288,'5288        ',161.0000,1,1,1,1,   1.06383, -61.91156,1.10000,0.90000,1.10000,0.90000
  5289,'5289        ',161.0000,1,1,1,1,   1.05743, -66.88324,1.10000,0.90000,1.10000,0.90000
  5290,'5290        ',161.0000,1,1,1,1,   1.06040, -57.90700,1.10000,0.90000,1.10000,0.90000
  5291,'5291        ',161.0000,1,1,1,1,   1.06084, -64.38229,1.10000,0.90000,1.10000,0.90000
  5292,'5292        ',161.0000,1,1,1,1,   1.05912, -62.65660,1.10000,0.90000,1.10000,0.90000
  5293,'5293        ',161.0000,1,1,1,1,   1.05828, -59.22098,1.10000,0.90000,1.10000,0.90000
  5294,'5294        ',161.0000,1,1,1,1,   1.05256, -67.36991,1.10000,0.90000,1.10000,0.90000
  5295,'5295        ',500.0000,1,1,1,1,   1.06479, -60.21984,1.10000,0.90000,1.10000,0.90000
  5296,'5296        ',161.0000,1,1,1,1,   1.05988, -62.55181,1.10000,0.90000,1.10000,0.90000
  5297,'5297        ',13.8000,2,1,1,1,   1.06479, -60.21984,1.10000,0.90000,1.10000,0.90000
  5298,'5298        ',13.8000,2,1,1,1,   1.06690, -59.59376,1.10000,0.90000,1.10000,0.90000
  5299,'5299        ',13.8000,2,1,1,1,   1.06732, -58.93036,1.10000,0.90000,1.10000,0.90000
  5300,'5300        ',13.8000,2,1,1,1,   1.06718, -59.14988,1.10000,0.90000,1.10000,0.90000
  5301,'5301        ',13.8000,2,1,1,1,   1.06690, -58.93367,1.10000,0.90000,1.10000,0.90000
  5302,'5302        ',13.8000,2,1,1,1,   1.06993, -56.39414,1.10000,0.90000,1.10000,0.90000
  5303,'5303        ',13.8000,2,1,1,1,   1.06890, -57.30092,1.10000,0.90000,1.10000,0.90000
  5304,'5304        ',500.0000,1,1,1,1,   1.06378, -60.46639,1.10000,0.90000,1.10000,0.90000
  5305,'5305        ',161.0000,1,1,1,1,   1.05772, -63.97693,1.10000,0.90000,1.10000,0.90000
  5306,'5306        ',161.0000,1,1,1,1,   1.06967, -61.24738,1.10000,0.90000,1.10000,0.90000
  5307,'5307        ',161.0000,1,1,1,1,   1.06718, -66.18213,1.10000,0.90000,1.10000,0.90000
  5308,'5308        ',161.0000,1,1,1,1,   1.05421, -64.94316,1.10000,0.90000,1.10000,0.90000
  5309,'5309        ',161.0000,1,1,1,1,   1.04882, -66.97097,1.10000,0.90000,1.10000,0.90000
  5310,'5310        ',161.0000,1,1,1,1,   1.07332, -65.72154,1.10000,0.90000,1.10000,0.90000
  5311,'5311        ',161.0000,1,1,1,1,   1.05678, -67.44372,1.10000,0.90000,1.10000,0.90000
  5312,'5312        ',161.0000,1,1,1,1,   1.05673, -63.10880,1.10000,0.90000,1.10000,0.90000
  5313,'5313        ',161.0000,1,1,1,1,   1.05414, -63.02646,1.10000,0.90000,1.10000,0.90000
  5314,'5314        ',161.0000,1,1,1,1,   1.07002, -54.90199,1.10000,0.90000,1.10000,0.90000
  5315,'5315        ',161.0000,1,1,1,1,   1.05534, -64.70680,1.10000,0.90000,1.10000,0.90000
  5316,'5316        ',161.0000,1,1,1,1,   1.08407, -66.64750,1.10000,0.90000,1.10000,0.90000
  5317,'5317        ',500.0000,1,1,1,1,   1.07380, -52.97834,1.10000,0.90000,1.10000,0.90000
  5318,'5318        ',161.0000,1,1,1,1,   1.07198, -55.79264,1.10000,0.90000,1.10000,0.90000
  5319,'5319        ',13.2000,2,1,1,1,   1.07812, -52.24255,1.10000,0.90000,1.10000,0.90000
  5320,'5320        ',13.2000,2,1,1,1,   1.07380, -52.97834,1.10000,0.90000,1.10000,0.90000
  5321,'5321        ',13.2000,2,1,1,1,   1.07765, -52.27424,1.10000,0.90000,1.10000,0.90000
  5322,'5322        ',500.0000,1,1,1,1,   1.06277, -60.36178,1.10000,0.90000,1.10000,0.90000
  5323,'5323        ',161.0000,1,1,1,1,   1.05765, -64.23945,1.10000,0.90000,1.10000,0.90000
  5324,'5324        ',13.8000,2,1,1,1,   1.06609, -57.39190,1.10000,0.90000,1.10000,0.90000
  5325,'5325        ',13.8000,2,1,1,1,   1.06630, -57.38994,1.10000,0.90000,1.10000,0.90000
  5326,'5326        ',13.8000,2,1,1,1,   1.06413, -59.33970,1.10000,0.90000,1.10000,0.90000
  5327,'5327        ',161.0000,1,1,1,1,   1.05921, -56.52548,1.10000,0.90000,1.10000,0.90000
  5328,'5328        ',161.0000,1,1,1,1,   1.06139, -56.32135,1.10000,0.90000,1.10000,0.90000
  5329,'5329        ',161.0000,1,1,1,1,   1.04606, -66.08379,1.10000,0.90000,1.10000,0.90000
  5330,'5330        ',161.0000,1,1,1,1,   1.05935, -64.46592,1.10000,0.90000,1.10000,0.90000
  5331,'5331        ',161.0000,1,1,1,1,   1.05666, -65.14132,1.10000,0.90000,1.10000,0.90000
  5332,'5332        ',161.0000,1,1,1,1,   1.06124, -65.12145,1.10000,0.90000,1.10000,0.90000
  5333,'5333        ',161.0000,1,1,1,1,   1.04404, -65.17823,1.10000,0.90000,1.10000,0.90000
  5334,'5334        ',161.0000,1,1,1,1,   1.07255, -41.22926,1.10000,0.90000,1.10000,0.90000
  5335,'5335        ',161.0000,1,1,1,1,   1.05082, -67.07264,1.10000,0.90000,1.10000,0.90000
  5336,'5336        ',161.0000,1,1,1,1,   1.05363, -64.73977,1.10000,0.90000,1.10000,0.90000
  5337,'5337        ',161.0000,1,1,1,1,   1.06352, -52.53421,1.10000,0.90000,1.10000,0.90000
  5338,'5338        ',161.0000,1,1,1,1,   1.05494, -61.75885,1.10000,0.90000,1.10000,0.90000
  5339,'5339        ',161.0000,1,1,1,1,   1.08368, -66.53004,1.10000,0.90000,1.10000,0.90000
  5340,'5340        ',161.0000,1,1,1,1,   1.05598, -66.79707,1.10000,0.90000,1.10000,0.90000
  5341,'5341        ',161.0000,1,1,1,1,   1.07267, -65.59460,1.10000,0.90000,1.10000,0.90000
  5342,'5342        ',13.8000,2,1,1,1,   1.07297, -64.54398,1.10000,0.90000,1.10000,0.90000
  5343,'5343        ',13.8000,2,1,1,1,   1.06877, -60.57259,1.10000,0.90000,1.10000,0.90000
  5344,'5344        ',161.0000,1,1,1,1,   1.06416, -67.73714,1.10000,0.90000,1.10000,0.90000
  5345,'5345        ',161.0000,1,1,1,1,   1.05387, -59.90930,1.10000,0.90000,1.10000,0.90000
  5346,'5346        ',161.0000,1,1,1,1,   1.06570, -64.45003,1.10000,0.90000,1.10000,0.90000
  5347,'5347        ',161.0000,1,1,1,1,   1.07089, -43.66660,1.10000,0.90000,1.10000,0.90000
  5348,'5348        ',161.0000,1,1,1,1,   1.05389, -61.73732,1.10000,0.90000,1.10000,0.90000
  5349,'5349        ',161.0000,1,1,1,1,   1.05015, -64.98105,1.10000,0.90000,1.10000,0.90000
  5350,'5350        ',500.0000,1,1,1,1,   1.06068, -60.89340,1.10000,0.90000,1.10000,0.90000
  5351,'5351        ',161.0000,1,1,1,1,   1.05632, -63.82936,1.10000,0.90000,1.10000,0.90000
  5352,'5352        ',161.0000,1,1,1,1,   1.05501, -65.80798,1.10000,0.90000,1.10000,0.90000
  5353,'5353        ',161.0000,1,1,1,1,   1.06234, -64.85523,1.10000,0.90000,1.10000,0.90000
  5354,'5354        ',161.0000,1,1,1,1,   1.06499, -67.14223,1.10000,0.90000,1.10000,0.90000
  5355,'5355        ',161.0000,1,1,1,1,   1.05584, -62.27888,1.10000,0.90000,1.10000,0.90000
  5356,'5356        ',161.0000,1,1,1,1,   1.05784, -66.56138,1.10000,0.90000,1.10000,0.90000
  5357,'5357        ',161.0000,1,1,1,1,   1.05094, -65.21625,1.10000,0.90000,1.10000,0.90000
  5358,'5358        ',500.0000,1,1,1,1,   1.07145, -51.19138,1.10000,0.90000,1.10000,0.90000
  5359,'5359        ',161.0000,1,1,1,1,   1.07131, -52.89304,1.10000,0.90000,1.10000,0.90000
  5360,'5360        ',13.8000,2,1,1,1,   1.06101, -49.47670,1.10000,0.90000,1.10000,0.90000
  5361,'5361        ',500.0000,1,1,1,1,   1.06548, -53.48938,1.10000,0.90000,1.10000,0.90000
  5362,'5362        ',161.0000,1,1,1,1,   1.06435, -54.38029,1.10000,0.90000,1.10000,0.90000
  5363,'5363        ',13.8000,2,1,1,1,   1.06620, -53.31717,1.10000,0.90000,1.10000,0.90000
  5364,'5364        ',13.8000,2,1,1,1,   1.06670, -52.47070,1.10000,0.90000,1.10000,0.90000
  5365,'5365        ',13.8000,2,1,1,1,   1.06760, -51.37049,1.10000,0.90000,1.10000,0.90000
  5366,'5366        ',13.8000,2,1,1,1,   1.06786, -51.08034,1.10000,0.90000,1.10000,0.90000
  5367,'5367        ',13.8000,2,1,1,1,   1.06779, -51.15080,1.10000,0.90000,1.10000,0.90000
  5368,'5368        ',13.8000,2,1,1,1,   1.06707, -51.93267,1.10000,0.90000,1.10000,0.90000
  5369,'5369        ',13.8000,2,1,1,1,   1.06801, -50.95404,1.10000,0.90000,1.10000,0.90000
  5370,'5370        ',161.0000,1,1,1,1,   1.05459, -64.59486,1.10000,0.90000,1.10000,0.90000
  5371,'5371        ',161.0000,1,1,1,1,   1.05385, -63.57110,1.10000,0.90000,1.10000,0.90000
  5372,'5372        ',161.0000,1,1,1,1,   1.05782, -67.39212,1.10000,0.90000,1.10000,0.90000
  5373,'5373        ',161.0000,1,1,1,1,   1.04927, -66.94268,1.10000,0.90000,1.10000,0.90000
  5374,'5374        ',161.0000,1,1,1,1,   1.06325, -64.23691,1.10000,0.90000,1.10000,0.90000
  5375,'5375        ',161.0000,1,1,1,1,   1.06039, -64.46654,1.10000,0.90000,1.10000,0.90000
  5376,'5376        ',161.0000,1,1,1,1,   1.05826, -64.78552,1.10000,0.90000,1.10000,0.90000
  5377,'5377        ',161.0000,1,1,1,1,   1.06584, -54.19777,1.10000,0.90000,1.10000,0.90000
  5378,'5378        ',161.0000,1,1,1,1,   1.07956, -55.94108,1.10000,0.90000,1.10000,0.90000
  5379,'5379        ',161.0000,1,1,1,1,   1.06557, -66.03005,1.10000,0.90000,1.10000,0.90000
  5380,'5380        ',500.0000,1,1,1,1,   1.06335, -58.12507,1.10000,0.90000,1.10000,0.90000
  5381,'5381        ',161.0000,1,1,1,1,   1.05830, -59.68467,1.10000,0.90000,1.10000,0.90000
  5382,'5382        ',13.8000,2,1,1,1,   1.06024, -56.59717,1.10000,0.90000,1.10000,0.90000
  5383,'5383        ',13.8000,2,1,1,1,   1.05973, -56.38357,1.10000,0.90000,1.10000,0.90000
  5384,'5384        ',500.0000,1,1,1,1,   1.05987, -60.69129,1.10000,0.90000,1.10000,0.90000
  5385,'5385        ',161.0000,1,1,1,1,   1.06029, -63.07945,1.10000,0.90000,1.10000,0.90000
  5386,'5386        ',161.0000,1,1,1,1,   1.05855, -66.26142,1.10000,0.90000,1.10000,0.90000
  5387,'5387        ',161.0000,1,1,1,1,   1.05595, -65.70179,1.10000,0.90000,1.10000,0.90000
  5388,'5388        ',500.0000,1,1,1,1,   1.07649, -53.74712,1.10000,0.90000,1.10000,0.90000
  5389,'5389        ',161.0000,1,1,1,1,   1.07258, -54.81161,1.10000,0.90000,1.10000,0.90000
  5390,'5390        ',161.0000,1,1,1,1,   1.06996, -52.03380,1.10000,0.90000,1.10000,0.90000
  5391,'5391        ',115.0000,1,1,1,1,   1.06866, -52.46407,1.10000,0.90000,1.10000,0.90000
  5392,'5392        ',115.0000,1,1,1,1,   1.06127, -53.61797,1.10000,0.90000,1.10000,0.90000
  5393,'5393        ',161.0000,1,1,1,1,   1.06606, -56.31548,1.10000,0.90000,1.10000,0.90000
  5394,'5394        ',500.0000,1,1,1,1,   1.07568, -39.93373,1.10000,0.90000,1.10000,0.90000
  5395,'5395        ',230.0000,1,1,1,1,   1.07119, -38.06556,1.10000,0.90000,1.10000,0.90000
  5396,'5396        ',161.0000,1,1,1,1,   1.07295, -40.45986,1.10000,0.90000,1.10000,0.90000
  5397,'5397        ',115.0000,1,1,1,1,   1.06853, -38.64149,1.10000,0.90000,1.10000,0.90000
  5398,'5398        ',115.0000,1,1,1,1,   1.06853, -38.64149,1.10000,0.90000,1.10000,0.90000
  5399,'5399        ',13.8000,2,1,1,1,   1.07334, -39.27378,1.10000,0.90000,1.10000,0.90000
  5400,'5400        ',161.0000,1,1,1,1,   1.05447, -64.01643,1.10000,0.90000,1.10000,0.90000
  5401,'5401        ',500.0000,1,1,1,1,   1.07310, -53.59516,1.10000,0.90000,1.10000,0.90000
  5402,'5402        ',161.0000,1,1,1,1,   1.06605, -56.68920,1.10000,0.90000,1.10000,0.90000
  5403,'5403        ',18.0000,2,1,1,1,   1.08366, -52.29835,1.10000,0.90000,1.10000,0.90000
  5404,'5404        ',18.0000,2,1,1,1,   1.08050, -52.71729,1.10000,0.90000,1.10000,0.90000
  5405,'5405        ',18.0000,2,1,1,1,   1.07988, -52.70841,1.10000,0.90000,1.10000,0.90000
  5406,'5406        ',18.0000,2,1,1,1,   1.08486, -52.33933,1.10000,0.90000,1.10000,0.90000
  5407,'5407        ',161.0000,1,1,1,1,   1.07670, -55.86146,1.10000,0.90000,1.10000,0.90000
  5408,'5408        ',161.0000,1,1,1,1,   1.06831, -64.07658,1.10000,0.90000,1.10000,0.90000
  5409,'5409        ',161.0000,1,1,1,1,   1.04888, -65.24526,1.10000,0.90000,1.10000,0.90000
  5410,'5410        ',500.0000,1,1,1,1,   1.08012, -49.90320,1.10000,0.90000,1.10000,0.90000
  5411,'5411        ',161.0000,1,1,1,1,   1.08301, -52.32568,1.10000,0.90000,1.10000,0.90000
  5412,'5412        ',161.0000,1,1,1,1,   1.05445, -65.58043,1.10000,0.90000,1.10000,0.90000
  5413,'5413        ',500.0000,1,1,1,1,   1.06880, -49.66002,1.10000,0.90000,1.10000,0.90000
  5414,'5414        ',161.0000,1,1,1,1,   1.08319, -50.80351,1.10000,0.90000,1.10000,0.90000
  5415,'5415        ',13.8000,2,1,1,1,   1.06461, -47.69948,1.10000,0.90000,1.10000,0.90000
  5416,'5416        ',13.8000,2,1,1,1,   1.06445, -47.67766,1.10000,0.90000,1.10000,0.90000
  5417,'5417        ',13.8000,2,1,1,1,   1.06497, -47.91403,1.10000,0.90000,1.10000,0.90000
  5418,'5418        ',13.8000,2,1,1,1,   1.06560, -48.01360,1.10000,0.90000,1.10000,0.90000
  5419,'5419        ',13.8000,2,1,1,1,   1.06698, -48.69648,1.10000,0.90000,1.10000,0.90000
  5420,'5420        ',161.0000,1,1,1,1,   1.06392, -63.49320,1.10000,0.90000,1.10000,0.90000
  5421,'5421        ',161.0000,1,1,1,1,   1.08231, -64.49372,1.10000,0.90000,1.10000,0.90000
  5422,'5422        ',161.0000,1,1,1,1,   1.08577, -66.41152,1.10000,0.90000,1.10000,0.90000
  5423,'5423        ',13.8000,2,1,1,1,   1.08473, -65.81659,1.10000,0.90000,1.10000,0.90000
  5424,'5424        ',13.8000,2,1,1,1,   1.08577, -66.41152,1.10000,0.90000,1.10000,0.90000
  5425,'5425        ',161.0000,1,1,1,1,   1.05242, -65.86047,1.10000,0.90000,1.10000,0.90000
  5426,'5426        ',161.0000,1,1,1,1,   1.05155, -63.19833,1.10000,0.90000,1.10000,0.90000
  5427,'5427        ',161.0000,1,1,1,1,   1.04742, -63.38311,1.10000,0.90000,1.10000,0.90000
  5428,'5428        ',161.0000,1,1,1,1,   1.05932, -64.39629,1.10000,0.90000,1.10000,0.90000
  5429,'5429        ',161.0000,1,1,1,1,   1.05640, -65.44052,1.10000,0.90000,1.10000,0.90000
  5430,'5430        ',161.0000,1,1,1,1,   1.07577, -61.49012,1.10000,0.90000,1.10000,0.90000
  5431,'5431        ',161.0000,1,1,1,1,   1.05156, -65.68964,1.10000,0.90000,1.10000,0.90000
  5432,'5432        ',161.0000,1,1,1,1,   1.06910, -60.27736,1.10000,0.90000,1.10000,0.90000
  5433,'5433        ',161.0000,1,1,1,1,   1.05806, -66.13190,1.10000,0.90000,1.10000,0.90000
  5434,'5434        ',161.0000,1,1,1,1,   1.07224, -63.35561,1.10000,0.90000,1.10000,0.90000
  5435,'5435        ',161.0000,1,1,1,1,   1.08559, -52.71530,1.10000,0.90000,1.10000,0.90000
  5436,'5436        ',161.0000,1,1,1,1,   1.05552, -66.98263,1.10000,0.90000,1.10000,0.90000
  5437,'5437        ',161.0000,1,1,1,1,   1.05859, -57.50919,1.10000,0.90000,1.10000,0.90000
  5438,'5438        ',161.0000,1,1,1,1,   1.06108, -64.94401,1.10000,0.90000,1.10000,0.90000
  5439,'5439        ',161.0000,1,1,1,1,   1.05237, -60.78191,1.10000,0.90000,1.10000,0.90000
  5440,'5440        ',161.0000,1,1,1,1,   1.06514, -66.31887,1.10000,0.90000,1.10000,0.90000
  5441,'5441        ',161.0000,1,1,1,1,   1.06245, -63.30501,1.10000,0.90000,1.10000,0.90000
  5442,'5442        ',161.0000,1,1,1,1,   1.05814, -65.28513,1.10000,0.90000,1.10000,0.90000
  5443,'5443        ',161.0000,1,1,1,1,   1.06308, -64.73252,1.10000,0.90000,1.10000,0.90000
  5444,'5444        ',500.0000,2,1,1,1,   1.06506, -57.95021,1.10000,0.90000,1.10000,0.90000
  5445,'5445        ',161.0000,1,1,1,1,   1.05791, -61.11608,1.10000,0.90000,1.10000,0.90000
  5446,'5446        ',161.0000,1,1,1,1,   1.06579, -56.55743,1.10000,0.90000,1.10000,0.90000
  5447,'5447        ',161.0000,1,1,1,1,   1.05103, -64.62331,1.10000,0.90000,1.10000,0.90000
  5448,'5448        ',500.0000,1,1,1,1,   1.06292, -60.52366,1.10000,0.90000,1.10000,0.90000
  5449,'5449        ',161.0000,1,1,1,1,   1.06759, -63.59904,1.10000,0.90000,1.10000,0.90000
  5450,'5450        ',161.0000,1,1,1,1,   1.05551, -64.76547,1.10000,0.90000,1.10000,0.90000
  5451,'5451        ',500.0000,1,1,1,1,   1.08122, -49.58033,1.10000,0.90000,1.10000,0.90000
  5452,'5452        ',161.0000,1,1,1,1,   1.07717, -50.83148,1.10000,0.90000,1.10000,0.90000
  5453,'5453        ',161.0000,1,1,1,1,   1.06571, -62.33161,1.10000,0.90000,1.10000,0.90000
  5454,'5454        ',161.0000,1,1,1,1,   1.06580, -63.03800,1.10000,0.90000,1.10000,0.90000
  5455,'5455        ',161.0000,1,1,1,1,   1.06521, -58.77759,1.10000,0.90000,1.10000,0.90000
  5456,'5456        ',161.0000,1,1,1,1,   1.08010, -46.77216,1.10000,0.90000,1.10000,0.90000
  5457,'5457        ',161.0000,1,1,1,1,   1.05556, -65.65722,1.10000,0.90000,1.10000,0.90000
  5458,'5458        ',161.0000,1,1,1,1,   1.06968, -52.12435,1.10000,0.90000,1.10000,0.90000
  5459,'5459        ',115.0000,1,1,1,1,   1.06907, -52.47745,1.10000,0.90000,1.10000,0.90000
  5460,'5460        ',115.0000,1,1,1,1,   1.05229, -54.94281,1.10000,0.90000,1.10000,0.90000
  5461,'5461        ',161.0000,1,1,1,1,   1.06523, -52.77788,1.10000,0.90000,1.10000,0.90000
  5462,'5462        ',161.0000,1,1,1,1,   1.05102, -65.64682,1.10000,0.90000,1.10000,0.90000
  5463,'5463        ',161.0000,1,1,1,1,   1.05276, -66.76204,1.10000,0.90000,1.10000,0.90000
  5464,'5464        ',500.0000,1,1,1,1,   1.06325, -60.83765,1.10000,0.90000,1.10000,0.90000
  5465,'5465        ',161.0000,1,1,1,1,   1.06833, -64.22239,1.10000,0.90000,1.10000,0.90000
  5466,'5466        ',161.0000,1,1,1,1,   1.06399, -54.89563,1.10000,0.90000,1.10000,0.90000
  5467,'5467        ',161.0000,1,1,1,1,   1.05752, -66.85242,1.10000,0.90000,1.10000,0.90000
  5468,'5468        ',161.0000,1,1,1,1,   1.05160, -65.84808,1.10000,0.90000,1.10000,0.90000
  5469,'5469        ',161.0000,1,1,1,1,   1.06075, -65.11490,1.10000,0.90000,1.10000,0.90000
  5470,'5470        ',161.0000,1,1,1,1,   1.07168, -56.30225,1.10000,0.90000,1.10000,0.90000
  5471,'5471        ',161.0000,1,1,1,1,   1.09037, -51.76422,1.10000,0.90000,1.10000,0.90000
  5472,'5472        ',161.0000,1,1,1,1,   1.06863, -44.85338,1.10000,0.90000,1.10000,0.90000
  5473,'5473        ',161.0000,1,1,1,1,   1.06818, -57.46863,1.10000,0.90000,1.10000,0.90000
  5474,'5474        ',161.0000,1,1,1,1,   1.05811, -58.36111,1.10000,0.90000,1.10000,0.90000
  5475,'5475        ',161.0000,1,1,1,1,   1.06475, -64.73566,1.10000,0.90000,1.10000,0.90000
  5476,'5476        ',161.0000,1,1,1,1,   1.05001, -61.07100,1.10000,0.90000,1.10000,0.90000
  5477,'5477        ',161.0000,1,1,1,1,   1.07108, -53.62134,1.10000,0.90000,1.10000,0.90000
  5478,'5478        ',161.0000,1,1,1,1,   1.05669, -66.25193,1.10000,0.90000,1.10000,0.90000
  5479,'5479        ',500.0000,1,1,1,1,   1.06361, -58.92736,1.10000,0.90000,1.10000,0.90000
  5480,'5480        ',161.0000,1,1,1,1,   1.05581, -62.24134,1.10000,0.90000,1.10000,0.90000
  5481,'5481        ',161.0000,1,1,1,1,   1.05708, -63.36531,1.10000,0.90000,1.10000,0.90000
  5482,'5482        ',161.0000,1,1,1,1,   1.06699, -67.54893,1.10000,0.90000,1.10000,0.90000
  5483,'5483        ',161.0000,1,1,1,1,   1.06983, -64.51452,1.10000,0.90000,1.10000,0.90000
  5484,'5484        ',161.0000,1,1,1,1,   1.07706, -43.35046,1.10000,0.90000,1.10000,0.90000
  5485,'5485        ',161.0000,1,1,1,1,   1.06232, -58.43330,1.10000,0.90000,1.10000,0.90000
  6001,'6001        ',115.0000,1,1,1,1,   1.09990, -48.11945,1.10000,0.90000,1.10000,0.90000
  6002,'6002        ',115.0000,1,1,1,1,   1.07712, -48.13617,1.10000,0.90000,1.10000,0.90000
  6003,'6003        ',500.0000,1,1,1,1,   1.08205, -41.35130,1.10000,0.90000,1.10000,0.90000
  6004,'6004        ',230.0000,1,1,1,1,   1.07618, -39.17450,1.10000,0.90000,1.10000,0.90000
  6005,'6005        ',115.0000,1,1,1,1,   1.08425, -42.10219,1.10000,0.90000,1.10000,0.90000
  6006,'6006        ',13.8000,2,1,1,1,   1.08434, -40.06252,1.10000,0.90000,1.10000,0.90000
  6007,'6007        ',13.8000,2,1,1,1,   1.08205, -41.35130,1.10000,0.90000,1.10000,0.90000
  6008,'6008        ',13.8000,2,1,1,1,   1.08499, -39.95455,1.10000,0.90000,1.10000,0.90000
  6009,'6009        ',13.8000,2,1,1,1,   1.08575, -39.01474,1.10000,0.90000,1.10000,0.90000
  6010,'6010        ',13.8000,2,1,1,1,   1.08459, -39.72399,1.10000,0.90000,1.10000,0.90000
  6011,'6011        ',115.0000,1,1,1,1,   1.07678, -43.96660,1.10000,0.90000,1.10000,0.90000
  6012,'6012        ',115.0000,1,1,1,1,   1.09596, -45.23897,1.10000,0.90000,1.10000,0.90000
  6013,'6013        ',115.0000,1,1,1,1,   1.06251, -49.03759,1.10000,0.90000,1.10000,0.90000
  6014,'6014        ',115.0000,1,1,1,1,   1.08893, -45.44106,1.10000,0.90000,1.10000,0.90000
  6015,'6015        ',115.0000,1,1,1,1,   1.07662, -47.81790,1.10000,0.90000,1.10000,0.90000
  6016,'6016        ',115.0000,1,1,1,1,   1.07913, -48.21285,1.10000,0.90000,1.10000,0.90000
  6017,'6017        ',115.0000,1,1,1,1,   1.07365, -46.52209,1.10000,0.90000,1.10000,0.90000
  6018,'6018        ',115.0000,1,1,1,1,   1.05391, -49.47664,1.10000,0.90000,1.10000,0.90000
  6019,'6019        ',115.0000,1,1,1,1,   1.05355, -50.06815,1.10000,0.90000,1.10000,0.90000
  6020,'6020        ',115.0000,1,1,1,1,   1.07412, -44.99252,1.10000,0.90000,1.10000,0.90000
  6021,'6021        ',500.0000,1,1,1,1,   1.07862, -42.49307,1.10000,0.90000,1.10000,0.90000
  6022,'6022        ',230.0000,1,1,1,1,   1.06985, -45.44227,1.10000,0.90000,1.10000,0.90000
  6023,'6023        ',115.0000,1,1,1,1,   1.05700, -49.17247,1.10000,0.90000,1.10000,0.90000
  6024,'6024        ',115.0000,1,1,1,1,   1.08928, -52.07362,1.10000,0.90000,1.10000,0.90000
  6025,'6025        ',115.0000,1,1,1,1,   1.09898, -48.41530,1.10000,0.90000,1.10000,0.90000
  6026,'6026        ',115.0000,1,1,1,1,   1.06757, -47.42390,1.10000,0.90000,1.10000,0.90000
  6027,'6027        ',115.0000,1,1,1,1,   1.08504, -47.39722,1.10000,0.90000,1.10000,0.90000
  6028,'6028        ',115.0000,1,1,1,1,   1.05311, -49.53704,1.10000,0.90000,1.10000,0.90000
  6029,'6029        ',115.0000,1,1,1,1,   1.08957, -40.37755,1.10000,0.90000,1.10000,0.90000
  6030,'6030        ',230.0000,1,1,1,1,   1.07741, -32.29276,1.10000,0.90000,1.10000,0.90000
  6031,'6031        ',115.0000,1,1,1,1,   1.07235, -34.41981,1.10000,0.90000,1.10000,0.90000
  6032,'6032        ',115.0000,1,1,1,1,   1.06305, -52.20418,1.10000,0.90000,1.10000,0.90000
  6033,'6033        ',500.0000,1,1,1,1,   1.07160, -46.31248,1.10000,0.90000,1.10000,0.90000
  6034,'6034        ',230.0000,1,1,1,1,   1.06280, -47.25849,1.10000,0.90000,1.10000,0.90000
  6035,'6035        ',115.0000,1,1,1,1,   1.05384, -49.62537,1.10000,0.90000,1.10000,0.90000
  6036,'6036        ',230.0000,1,1,1,1,   1.07695, -43.49473,1.10000,0.90000,1.10000,0.90000
  6037,'6037        ',115.0000,1,1,1,1,   1.07491, -45.89510,1.10000,0.90000,1.10000,0.90000
  6038,'6038        ',500.0000,1,1,1,1,   1.07860, -42.24253,1.10000,0.90000,1.10000,0.90000
  6039,'6039        ',230.0000,1,1,1,1,   1.06464, -46.03110,1.10000,0.90000,1.10000,0.90000
  6040,'6040        ',115.0000,1,1,1,1,   1.05450, -49.82998,1.10000,0.90000,1.10000,0.90000
  6041,'6041        ',13.8000,2,1,1,1,   1.08136, -42.24544,1.10000,0.90000,1.10000,0.90000
  6042,'6042        ',13.8000,2,1,1,1,   1.08266, -42.24544,1.10000,0.90000,1.10000,0.90000
  6043,'6043        ',115.0000,1,1,1,1,   1.06424, -46.97862,1.10000,0.90000,1.10000,0.90000
  6044,'6044        ',115.0000,1,1,1,1,   1.06490, -48.02861,1.10000,0.90000,1.10000,0.90000
  6045,'6045        ',500.0000,1,1,1,1,   1.08269, -41.18290,1.10000,0.90000,1.10000,0.90000
  6046,'6046        ',230.0000,1,1,1,1,   1.08186, -43.92541,1.10000,0.90000,1.10000,0.90000
  6047,'6047        ',115.0000,1,1,1,1,   1.08041, -47.83770,1.10000,0.90000,1.10000,0.90000
  6048,'6048        ',13.8000,2,1,1,1,   1.08269, -41.18290,1.10000,0.90000,1.10000,0.90000
  6049,'6049        ',13.8000,2,1,1,1,   1.08269, -41.18290,1.10000,0.90000,1.10000,0.90000
  6050,'6050        ',13.8000,2,1,1,1,   1.08269, -41.18290,1.10000,0.90000,1.10000,0.90000
  6051,'6051        ',13.8000,2,1,1,1,   1.08129, -40.46824,1.10000,0.90000,1.10000,0.90000
  6052,'6052        ',13.8000,2,1,1,1,   1.08269, -41.18290,1.10000,0.90000,1.10000,0.90000
  6053,'6053        ',13.8000,2,1,1,1,   1.08100, -40.36092,1.10000,0.90000,1.10000,0.90000
  6054,'6054        ',13.8000,2,1,1,1,   1.07932, -39.61404,1.10000,0.90000,1.10000,0.90000
  6055,'6055        ',115.0000,1,1,1,1,   1.09504, -50.13867,1.10000,0.90000,1.10000,0.90000
  6056,'6056        ',500.0000,1,1,1,1,   1.08247, -38.48296,1.10000,0.90000,1.10000,0.90000
  6057,'6057        ',230.0000,1,1,1,1,   1.07949, -41.17260,1.10000,0.90000,1.10000,0.90000
  6058,'6058        ',115.0000,1,1,1,1,   1.07377, -43.29927,1.10000,0.90000,1.10000,0.90000
  6059,'6059        ',115.0000,1,1,1,1,   1.09260, -48.57586,1.10000,0.90000,1.10000,0.90000
  6060,'6060        ',115.0000,1,1,1,1,   1.07677, -49.02098,1.10000,0.90000,1.10000,0.90000
  6061,'6061        ',115.0000,1,1,1,1,   1.04995, -51.05849,1.10000,0.90000,1.10000,0.90000
  6062,'6062        ',500.0000,1,1,1,1,   1.07334, -32.73174,1.10000,0.90000,1.10000,0.90000
  6063,'6063        ',230.0000,1,1,1,1,   1.07096, -35.40689,1.10000,0.90000,1.10000,0.90000
  6064,'6064        ',115.0000,1,1,1,1,   1.06701, -38.26148,1.10000,0.90000,1.10000,0.90000
  6065,'6065        ',115.0000,1,1,1,1,   1.05647, -51.11464,1.10000,0.90000,1.10000,0.90000
  6066,'6066        ',500.0000,1,1,1,1,   1.08219, -39.08385,1.10000,0.90000,1.10000,0.90000
  6067,'6067        ',230.0000,1,1,1,1,   1.07988, -41.26157,1.10000,0.90000,1.10000,0.90000
  6068,'6068        ',115.0000,1,1,1,1,   1.07714, -44.77122,1.10000,0.90000,1.10000,0.90000
  6069,'6069        ',18.0000,2,1,1,1,   1.08162, -38.00435,1.10000,0.90000,1.10000,0.90000
  6070,'6070        ',18.0000,2,1,1,1,   1.08260, -36.47228,1.10000,0.90000,1.10000,0.90000
  6071,'6071        ',18.0000,2,1,1,1,   1.08092, -38.22646,1.10000,0.90000,1.10000,0.90000
  6072,'6072        ',18.0000,2,1,1,1,   1.08219, -39.08385,1.10000,0.90000,1.10000,0.90000
  6073,'6073        ',18.0000,2,1,1,1,   1.08161, -37.64845,1.10000,0.90000,1.10000,0.90000
  6074,'6074        ',18.0000,2,1,1,1,   1.08216, -37.66181,1.10000,0.90000,1.10000,0.90000
  6075,'6075        ',500.0000,1,1,1,1,   1.07296, -31.54589,1.10000,0.90000,1.10000,0.90000
  6076,'6076        ',230.0000,1,1,1,1,   1.07617, -32.95524,1.10000,0.90000,1.10000,0.90000
  6077,'6077        ',115.0000,1,1,1,1,   1.07870, -34.60887,1.10000,0.90000,1.10000,0.90000
  6078,'6078        ',22.0000,2,1,1,1,   1.06554, -30.55124,1.10000,0.90000,1.10000,0.90000
  6079,'6079        ',22.0000,2,1,1,1,   1.06958, -31.08155,1.10000,0.90000,1.10000,0.90000
  6080,'6080        ',22.0000,2,1,1,1,   1.06826, -30.91205,1.10000,0.90000,1.10000,0.90000
  6081,'6081        ',115.0000,1,1,1,1,   1.07538, -44.28859,1.10000,0.90000,1.10000,0.90000
  6082,'6082        ',13.8000,2,1,1,1,   1.07559, -41.89727,1.10000,0.90000,1.10000,0.90000
  6083,'6083        ',13.8000,2,1,1,1,   1.06543, -35.99122,1.10000,0.90000,1.10000,0.90000
  6084,'6084        ',115.0000,1,1,1,1,   1.06426, -49.16431,1.10000,0.90000,1.10000,0.90000
  6085,'6085        ',13.8000,2,1,1,1,   1.06436, -48.92373,1.10000,0.90000,1.10000,0.90000
  6086,'6086        ',13.8000,2,1,1,1,   1.06451, -46.73881,1.10000,0.90000,1.10000,0.90000
  6087,'6087        ',13.8000,2,1,1,1,   1.06426, -49.16431,1.10000,0.90000,1.10000,0.90000
  6088,'6088        ',13.8000,2,1,1,1,   1.06446, -48.78434,1.10000,0.90000,1.10000,0.90000
  6089,'6089        ',13.8000,2,1,1,1,   1.06451, -47.81143,1.10000,0.90000,1.10000,0.90000
  6090,'6090        ',13.8000,2,1,1,1,   1.06449, -47.63495,1.10000,0.90000,1.10000,0.90000
  6091,'6091        ',115.0000,1,1,1,1,   1.07635, -50.23162,1.10000,0.90000,1.10000,0.90000
  6092,'6092        ',115.0000,1,1,1,1,   1.09950, -42.08153,1.10000,0.90000,1.10000,0.90000
  6093,'6093        ',115.0000,1,1,1,1,   1.06777, -47.29097,1.10000,0.90000,1.10000,0.90000
  6094,'6094        ',115.0000,1,1,1,1,   1.07510, -46.89281,1.10000,0.90000,1.10000,0.90000
  6095,'6095        ',115.0000,1,1,1,1,   1.06539, -51.43912,1.10000,0.90000,1.10000,0.90000
  6096,'6096        ',115.0000,1,1,1,1,   1.10000, -46.44205,1.10000,0.90000,1.10000,0.90000
  6097,'6097        ',115.0000,1,1,1,1,   1.06573, -47.78990,1.10000,0.90000,1.10000,0.90000
  6098,'6098        ',115.0000,1,1,1,1,   1.04485, -51.41848,1.10000,0.90000,1.10000,0.90000
  6099,'6099        ',115.0000,1,1,1,1,   1.06632, -47.98564,1.10000,0.90000,1.10000,0.90000
  6100,'6100        ',115.0000,1,1,1,1,   1.07179, -48.35831,1.10000,0.90000,1.10000,0.90000
  6101,'6101        ',500.0000,1,1,1,1,   1.07252, -32.17981,1.10000,0.90000,1.10000,0.90000
  6102,'6102        ',230.0000,1,1,1,1,   1.07512, -34.50086,1.10000,0.90000,1.10000,0.90000
  6103,'6103        ',115.0000,1,1,1,1,   1.08913, -39.24255,1.10000,0.90000,1.10000,0.90000
  6104,'6104        ',13.8000,2,1,1,1,   1.07109, -31.44761,1.10000,0.90000,1.10000,0.90000
  6105,'6105        ',13.8000,2,1,1,1,   1.07006, -31.00113,1.10000,0.90000,1.10000,0.90000
  6106,'6106        ',13.8000,2,1,1,1,   1.07146, -31.59763,1.10000,0.90000,1.10000,0.90000
  6107,'6107        ',500.0000,1,1,1,1,   1.08082, -45.01703,1.10000,0.90000,1.10000,0.90000
  6108,'6108        ',230.0000,1,1,1,1,   1.06731, -44.43960,1.10000,0.90000,1.10000,0.90000
  6109,'6109        ',115.0000,1,1,1,1,   1.06385, -47.65554,1.10000,0.90000,1.10000,0.90000
  6110,'6110        ',13.8000,2,1,1,1,   1.08762, -43.14567,1.10000,0.90000,1.10000,0.90000
  6111,'6111        ',13.8000,2,1,1,1,   1.08793, -43.16204,1.10000,0.90000,1.10000,0.90000
  6112,'6112        ',115.0000,1,1,1,1,   1.06938, -47.11765,1.10000,0.90000,1.10000,0.90000
  6113,'6113        ',115.0000,1,1,1,1,   1.05105, -50.44170,1.10000,0.90000,1.10000,0.90000
  6114,'6114        ',115.0000,1,1,1,1,   1.05899, -49.41169,1.10000,0.90000,1.10000,0.90000
  6115,'6115        ',115.0000,1,1,1,1,   1.06592, -48.19623,1.10000,0.90000,1.10000,0.90000
  6116,'6116        ',115.0000,1,1,1,1,   1.06220, -51.95516,1.10000,0.90000,1.10000,0.90000
  6117,'6117        ',115.0000,1,1,1,1,   1.08508, -40.97625,1.10000,0.90000,1.10000,0.90000
  6118,'6118        ',500.0000,1,1,1,1,   1.07812, -42.71281,1.10000,0.90000,1.10000,0.90000
  6119,'6119        ',230.0000,1,1,1,1,   1.06533, -46.59806,1.10000,0.90000,1.10000,0.90000
  6120,'6120        ',115.0000,1,1,1,1,   1.05644, -49.56400,1.10000,0.90000,1.10000,0.90000
  6121,'6121        ',115.0000,1,1,1,1,   1.07663, -47.92570,1.10000,0.90000,1.10000,0.90000
  6122,'6122        ',115.0000,1,1,1,1,   1.07944, -35.74211,1.10000,0.90000,1.10000,0.90000
  6123,'6123        ',115.0000,1,1,1,1,   1.04684, -50.84375,1.10000,0.90000,1.10000,0.90000
  6124,'6124        ',115.0000,1,1,1,1,   1.06953, -45.32326,1.10000,0.90000,1.10000,0.90000
  6125,'6125        ',115.0000,1,1,1,1,   1.06831, -46.20916,1.10000,0.90000,1.10000,0.90000
  6126,'6126        ',115.0000,1,1,1,1,   1.05599, -49.42265,1.10000,0.90000,1.10000,0.90000
  6127,'6127        ',115.0000,1,1,1,1,   1.05806, -50.57964,1.10000,0.90000,1.10000,0.90000
  6128,'6128        ',115.0000,1,1,1,1,   1.06419, -49.54171,1.10000,0.90000,1.10000,0.90000
  6129,'6129        ',115.0000,1,1,1,1,   1.07052, -48.75739,1.10000,0.90000,1.10000,0.90000
  6130,'6130        ',115.0000,1,1,1,1,   1.05848, -48.98931,1.10000,0.90000,1.10000,0.90000
  6131,'6131        ',115.0000,1,1,1,1,   1.06029, -48.70498,1.10000,0.90000,1.10000,0.90000
  6132,'6132        ',115.0000,1,1,1,1,   1.04560, -51.23488,1.10000,0.90000,1.10000,0.90000
  6133,'6133        ',115.0000,1,1,1,1,   1.08805, -44.14735,1.10000,0.90000,1.10000,0.90000
  6134,'6134        ',115.0000,1,1,1,1,   1.08111, -52.84504,1.10000,0.90000,1.10000,0.90000
  6135,'6135        ',115.0000,1,1,1,1,   1.06762, -35.94104,1.10000,0.90000,1.10000,0.90000
  6136,'6136        ',115.0000,1,1,1,1,   1.07196, -51.42333,1.10000,0.90000,1.10000,0.90000
  6137,'6137        ',115.0000,1,1,1,1,   1.04822, -52.11750,1.10000,0.90000,1.10000,0.90000
  6138,'6138        ',115.0000,1,1,1,1,   1.08103, -50.27320,1.10000,0.90000,1.10000,0.90000
  6139,'6139        ',115.0000,1,1,1,1,   1.07876, -46.08200,1.10000,0.90000,1.10000,0.90000
  6140,'6140        ',115.0000,1,1,1,1,   1.07384, -52.78872,1.10000,0.90000,1.10000,0.90000
  6141,'6141        ',500.0000,1,1,1,1,   1.08443, -38.37632,1.10000,0.90000,1.10000,0.90000
  6142,'6142        ',230.0000,1,1,1,1,   1.08097, -41.61507,1.10000,0.90000,1.10000,0.90000
  6143,'6143        ',115.0000,1,1,1,1,   1.08210, -44.79511,1.10000,0.90000,1.10000,0.90000
  6144,'6144        ',13.8000,2,1,1,1,   1.08443, -38.37632,1.10000,0.90000,1.10000,0.90000
  6145,'6145        ',13.8000,2,1,1,1,   1.08978, -34.51254,1.10000,0.90000,1.10000,0.90000
  6146,'6146        ',13.8000,2,1,1,1,   1.08963, -34.65447,1.10000,0.90000,1.10000,0.90000
  6147,'6147        ',13.8000,2,1,1,1,   1.08761, -36.35038,1.10000,0.90000,1.10000,0.90000
  6148,'6148        ',13.8000,2,1,1,1,   1.08443, -38.37632,1.10000,0.90000,1.10000,0.90000
  6149,'6149        ',13.8000,2,1,1,1,   1.08771, -37.87905,1.10000,0.90000,1.10000,0.90000
  6150,'6150        ',115.0000,1,1,1,1,   1.08652, -48.84442,1.10000,0.90000,1.10000,0.90000
  6151,'6151        ',115.0000,1,1,1,1,   1.10000, -39.45940,1.10000,0.90000,1.10000,0.90000
  6152,'6152        ',230.0000,1,1,1,1,   1.08235, -44.59611,1.10000,0.90000,1.10000,0.90000
  6153,'6153        ',115.0000,1,1,1,1,   1.06195, -46.48582,1.10000,0.90000,1.10000,0.90000
  6154,'6154        ',115.0000,1,1,1,1,   1.05919, -48.47014,1.10000,0.90000,1.10000,0.90000
  6155,'6155        ',115.0000,1,1,1,1,   1.06063, -47.58767,1.10000,0.90000,1.10000,0.90000
  6156,'6156        ',115.0000,1,1,1,1,   1.07191, -45.16378,1.10000,0.90000,1.10000,0.90000
  6157,'6157        ',115.0000,1,1,1,1,   1.07471, -49.92804,1.10000,0.90000,1.10000,0.90000
  6158,'6158        ',115.0000,1,1,1,1,   1.09111, -41.33906,1.10000,0.90000,1.10000,0.90000
  6159,'6159        ',115.0000,1,1,1,1,   1.07389, -47.32413,1.10000,0.90000,1.10000,0.90000
  6160,'6160        ',115.0000,1,1,1,1,   1.05105, -50.16545,1.10000,0.90000,1.10000,0.90000
  6161,'6161        ',500.0000,1,1,1,1,   1.08403, -37.21885,1.10000,0.90000,1.10000,0.90000
  6162,'6162        ',230.0000,1,1,1,1,   1.08248, -40.76753,1.10000,0.90000,1.10000,0.90000
  6163,'6163        ',115.0000,1,1,1,1,   1.07881, -43.15632,1.10000,0.90000,1.10000,0.90000
  6164,'6164        ',13.8000,2,1,1,1,   1.08614, -35.33050,1.10000,0.90000,1.10000,0.90000
  6165,'6165        ',13.8000,2,1,1,1,   1.08626, -35.11501,1.10000,0.90000,1.10000,0.90000
  6166,'6166        ',13.8000,2,1,1,1,   1.08538, -36.33267,1.10000,0.90000,1.10000,0.90000
  6167,'6167        ',13.8000,2,1,1,1,   1.08593, -35.56459,1.10000,0.90000,1.10000,0.90000
  6168,'6168        ',115.0000,1,1,1,1,   1.06645, -49.06056,1.10000,0.90000,1.10000,0.90000
  6169,'6169        ',500.0000,1,1,1,1,   1.08513, -38.40107,1.10000,0.90000,1.10000,0.90000
  6170,'6170        ',230.0000,1,1,1,1,   1.08373, -42.19873,1.10000,0.90000,1.10000,0.90000
  6171,'6171        ',115.0000,1,1,1,1,   1.07239, -45.00197,1.10000,0.90000,1.10000,0.90000
  6172,'6172        ',230.0000,1,1,1,1,   1.07601, -32.93350,1.10000,0.90000,1.10000,0.90000
  6173,'6173        ',115.0000,1,1,1,1,   1.07544, -34.59842,1.10000,0.90000,1.10000,0.90000
  6174,'6174        ',115.0000,1,1,1,1,   1.07305, -48.10382,1.10000,0.90000,1.10000,0.90000
  6175,'6175        ',115.0000,1,1,1,1,   1.04992, -50.52323,1.10000,0.90000,1.10000,0.90000
  6176,'6176        ',115.0000,1,1,1,1,   1.06520, -48.61920,1.10000,0.90000,1.10000,0.90000
  6177,'6177        ',230.0000,1,1,1,1,   1.09372, -43.82136,1.10000,0.90000,1.10000,0.90000
  6178,'6178        ',115.0000,1,1,1,1,   1.08095, -46.58700,1.10000,0.90000,1.10000,0.90000
  6179,'6179        ',115.0000,1,1,1,1,   1.07716, -48.08501,1.10000,0.90000,1.10000,0.90000
  6180,'6180        ',115.0000,1,1,1,1,   1.06681, -47.26361,1.10000,0.90000,1.10000,0.90000
  6181,'6181        ',115.0000,1,1,1,1,   1.07660, -50.70333,1.10000,0.90000,1.10000,0.90000
  6182,'6182        ',115.0000,1,1,1,1,   1.06709, -49.37824,1.10000,0.90000,1.10000,0.90000
  6183,'6183        ',115.0000,1,1,1,1,   1.07566, -40.67861,1.10000,0.90000,1.10000,0.90000
  6184,'6184        ',115.0000,1,1,1,1,   1.05007, -51.22094,1.10000,0.90000,1.10000,0.90000
  6185,'6185        ',115.0000,1,1,1,1,   1.05230, -51.01397,1.10000,0.90000,1.10000,0.90000
  6186,'6186        ',115.0000,1,1,1,1,   1.05487, -49.81355,1.10000,0.90000,1.10000,0.90000
  6187,'6187        ',115.0000,1,1,1,1,   1.05293, -50.33129,1.10000,0.90000,1.10000,0.90000
  6188,'6188        ',230.0000,1,1,1,1,   1.07897, -31.68270,1.10000,0.90000,1.10000,0.90000
  6189,'6189        ',115.0000,1,1,1,1,   1.07928, -33.85282,1.10000,0.90000,1.10000,0.90000
  6190,'6190        ',115.0000,1,1,1,1,   1.09077, -42.16028,1.10000,0.90000,1.10000,0.90000
  6191,'6191        ',115.0000,1,1,1,1,   1.06718, -47.24097,1.10000,0.90000,1.10000,0.90000
  6192,'6192        ',230.0000,1,1,1,1,   1.06651, -40.75371,1.10000,0.90000,1.10000,0.90000
  6193,'6193        ',115.0000,1,1,1,1,   1.06308, -42.48374,1.10000,0.90000,1.10000,0.90000
  6194,'6194        ',115.0000,1,1,1,1,   1.05604, -49.03446,1.10000,0.90000,1.10000,0.90000
  6195,'6195        ',115.0000,1,1,1,1,   1.05765, -37.35939,1.10000,0.90000,1.10000,0.90000
  6196,'6196        ',115.0000,1,1,1,1,   1.07306, -48.19358,1.10000,0.90000,1.10000,0.90000
  6197,'6197        ',500.0000,1,1,1,1,   1.08280, -40.57117,1.10000,0.90000,1.10000,0.90000
  6198,'6198        ',230.0000,1,1,1,1,   1.07891, -44.73724,1.10000,0.90000,1.10000,0.90000
  6199,'6199        ',115.0000,1,1,1,1,   1.07940, -47.17503,1.10000,0.90000,1.10000,0.90000
  6200,'6200        ',115.0000,1,1,1,1,   1.06002, -48.27702,1.10000,0.90000,1.10000,0.90000
  6201,'6201        ',115.0000,1,1,1,1,   1.07547, -49.44802,1.10000,0.90000,1.10000,0.90000
  6202,'6202        ',115.0000,1,1,1,1,   1.08287, -45.03623,1.10000,0.90000,1.10000,0.90000
  6203,'6203        ',115.0000,1,1,1,1,   1.06450, -48.82317,1.10000,0.90000,1.10000,0.90000
  6204,'6204        ',115.0000,1,1,1,1,   1.06719, -48.16901,1.10000,0.90000,1.10000,0.90000
  6205,'6205        ',115.0000,1,1,1,1,   1.05095, -49.70888,1.10000,0.90000,1.10000,0.90000
  6206,'6206        ',115.0000,1,1,1,1,   1.06704, -41.85223,1.10000,0.90000,1.10000,0.90000
  6207,'6207        ',115.0000,1,1,1,1,   1.09445, -50.99779,1.10000,0.90000,1.10000,0.90000
  6208,'6208        ',115.0000,1,1,1,1,   1.04946, -51.69629,1.10000,0.90000,1.10000,0.90000
  6209,'6209        ',115.0000,1,1,1,1,   1.07609, -47.32896,1.10000,0.90000,1.10000,0.90000
  6210,'6210        ',500.0000,1,1,1,1,   1.08451, -40.54464,1.10000,0.90000,1.10000,0.90000
  6211,'6211        ',230.0000,1,1,1,1,   1.08112, -42.24737,1.10000,0.90000,1.10000,0.90000
  6212,'6212        ',115.0000,1,1,1,1,   1.07763, -44.45156,1.10000,0.90000,1.10000,0.90000
  6213,'6213        ',13.8000,2,1,1,1,   1.08193, -36.65073,1.10000,0.90000,1.10000,0.90000
  6214,'6214        ',13.8000,2,1,1,1,   1.08965, -33.15151,1.10000,0.90000,1.10000,0.90000
  6215,'6215        ',13.8000,2,1,1,1,   1.08382, -38.63238,1.10000,0.90000,1.10000,0.90000
  6216,'6216        ',13.8000,2,1,1,1,   1.08128, -36.23287,1.10000,0.90000,1.10000,0.90000
  6217,'6217        ',115.0000,1,1,1,1,   1.05236, -52.46071,1.10000,0.90000,1.10000,0.90000
  6218,'6218        ',115.0000,1,1,1,1,   1.05566, -48.36991,1.10000,0.90000,1.10000,0.90000
  6219,'6219        ',115.0000,1,1,1,1,   1.05824, -51.36212,1.10000,0.90000,1.10000,0.90000
  6220,'6220        ',115.0000,1,1,1,1,   1.07203, -46.98657,1.10000,0.90000,1.10000,0.90000
  6221,'6221        ',115.0000,1,1,1,1,   1.09679, -43.03610,1.10000,0.90000,1.10000,0.90000
  6222,'6222        ',230.0000,1,1,1,1,   1.06188, -46.66709,1.10000,0.90000,1.10000,0.90000
  6223,'6223        ',115.0000,1,1,1,1,   1.05469, -48.97905,1.10000,0.90000,1.10000,0.90000
  6224,'6224        ',115.0000,1,1,1,1,   1.04770, -51.47121,1.10000,0.90000,1.10000,0.90000
  6225,'6225        ',115.0000,1,1,1,1,   1.06117, -48.40706,1.10000,0.90000,1.10000,0.90000
  6226,'6226        ',115.0000,1,1,1,1,   1.08886, -51.53127,1.10000,0.90000,1.10000,0.90000
  6227,'6227        ',115.0000,1,1,1,1,   1.04907, -50.28133,1.10000,0.90000,1.10000,0.90000
  6228,'6228        ',500.0000,1,1,1,1,   1.08235, -39.29208,1.10000,0.90000,1.10000,0.90000
  6229,'6229        ',230.0000,1,1,1,1,   1.09155, -43.53761,1.10000,0.90000,1.10000,0.90000
  6230,'6230        ',115.0000,1,1,1,1,   1.07051, -47.35159,1.10000,0.90000,1.10000,0.90000
  6231,'6231        ',115.0000,1,1,1,1,   1.05320, -49.33910,1.10000,0.90000,1.10000,0.90000
  6232,'6232        ',115.0000,1,1,1,1,   1.06142, -47.09615,1.10000,0.90000,1.10000,0.90000
  6233,'6233        ',115.0000,1,1,1,1,   1.04527, -50.87913,1.10000,0.90000,1.10000,0.90000
  6234,'6234        ',500.0000,1,1,1,1,   1.08241, -41.31965,1.10000,0.90000,1.10000,0.90000
  6235,'6235        ',230.0000,1,1,1,1,   1.08256, -42.67498,1.10000,0.90000,1.10000,0.90000
  6236,'6236        ',115.0000,1,1,1,1,   1.07064, -46.32217,1.10000,0.90000,1.10000,0.90000
  6237,'6237        ',115.0000,1,1,1,1,   1.06352, -50.96441,1.10000,0.90000,1.10000,0.90000
  6238,'6238        ',115.0000,1,1,1,1,   1.04627, -50.82230,1.10000,0.90000,1.10000,0.90000
  6239,'6239        ',500.0000,1,1,1,1,   1.08719, -36.73258,1.10000,0.90000,1.10000,0.90000
  6240,'6240        ',230.0000,1,1,1,1,   1.07687, -40.77302,1.10000,0.90000,1.10000,0.90000
  6241,'6241        ',115.0000,1,1,1,1,   1.06327, -45.15592,1.10000,0.90000,1.10000,0.90000
  6242,'6242        ',13.8000,2,1,1,1,   1.08823, -35.34067,1.10000,0.90000,1.10000,0.90000
  6243,'6243        ',13.8000,2,1,1,1,   1.08842, -35.01950,1.10000,0.90000,1.10000,0.90000
  6244,'6244        ',13.8000,2,1,1,1,   1.08905, -34.37290,1.10000,0.90000,1.10000,0.90000
  6245,'6245        ',13.8000,2,1,1,1,   1.08870, -34.73843,1.10000,0.90000,1.10000,0.90000
  6246,'6246        ',13.8000,2,1,1,1,   1.08793, -35.70666,1.10000,0.90000,1.10000,0.90000
  6247,'6247        ',13.8000,2,1,1,1,   1.08778, -35.96287,1.10000,0.90000,1.10000,0.90000
  6248,'6248        ',13.8000,2,1,1,1,   1.08830, -35.18032,1.10000,0.90000,1.10000,0.90000
  6249,'6249        ',13.8000,2,1,1,1,   1.08903, -34.48837,1.10000,0.90000,1.10000,0.90000
  6250,'6250        ',115.0000,1,1,1,1,   1.06662, -48.44873,1.10000,0.90000,1.10000,0.90000
  6251,'6251        ',115.0000,1,1,1,1,   1.06347, -50.30645,1.10000,0.90000,1.10000,0.90000
  6252,'6252        ',115.0000,1,1,1,1,   1.06713, -46.32293,1.10000,0.90000,1.10000,0.90000
  6253,'6253        ',115.0000,1,1,1,1,   1.08640, -36.37157,1.10000,0.90000,1.10000,0.90000
  6254,'6254        ',500.0000,1,1,1,1,   1.07783, -41.92287,1.10000,0.90000,1.10000,0.90000
  6255,'6255        ',230.0000,1,1,1,1,   1.07167, -44.13680,1.10000,0.90000,1.10000,0.90000
  6256,'6256        ',115.0000,1,1,1,1,   1.05835, -48.50924,1.10000,0.90000,1.10000,0.90000
  6257,'6257        ',13.8000,2,1,1,1,   1.08081, -40.82989,1.10000,0.90000,1.10000,0.90000
  6258,'6258        ',13.8000,2,1,1,1,   1.08067, -39.83894,1.10000,0.90000,1.10000,0.90000
  6259,'6259        ',13.8000,2,1,1,1,   1.07783, -41.92287,1.10000,0.90000,1.10000,0.90000
  6260,'6260        ',13.8000,2,1,1,1,   1.07997, -40.61151,1.10000,0.90000,1.10000,0.90000
  6261,'6261        ',115.0000,1,1,1,1,   1.06365, -49.19895,1.10000,0.90000,1.10000,0.90000
  6262,'6262        ',115.0000,1,1,1,1,   1.05320, -50.48405,1.10000,0.90000,1.10000,0.90000
  6263,'6263        ',230.0000,1,1,1,1,   1.07153, -36.88048,1.10000,0.90000,1.10000,0.90000
  6264,'6264        ',115.0000,1,1,1,1,   1.07065, -37.95026,1.10000,0.90000,1.10000,0.90000
  6265,'6265        ',115.0000,1,1,1,1,   1.07769, -35.13198,1.10000,0.90000,1.10000,0.90000
  6266,'6266        ',13.8000,2,1,1,1,   1.07779, -34.59783,1.10000,0.90000,1.10000,0.90000
  6267,'6267        ',13.8000,2,1,1,1,   1.07774, -33.17061,1.10000,0.90000,1.10000,0.90000
  6268,'6268        ',13.8000,2,1,1,1,   1.07790, -34.74534,1.10000,0.90000,1.10000,0.90000
  6269,'6269        ',13.8000,2,1,1,1,   1.07770, -33.03426,1.10000,0.90000,1.10000,0.90000
  6270,'6270        ',13.8000,2,1,1,1,   1.07769, -35.13198,1.10000,0.90000,1.10000,0.90000
  6271,'6271        ',13.8000,2,1,1,1,   1.07769, -35.13198,1.10000,0.90000,1.10000,0.90000
  6272,'6272        ',13.8000,2,1,1,1,   1.07769, -35.13198,1.10000,0.90000,1.10000,0.90000
  6273,'6273        ',13.8000,2,1,1,1,   1.07769, -35.13198,1.10000,0.90000,1.10000,0.90000
  6274,'6274        ',13.8000,2,1,1,1,   1.07736, -33.40047,1.10000,0.90000,1.10000,0.90000
  6275,'6275        ',115.0000,1,1,1,1,   1.05902, -48.30679,1.10000,0.90000,1.10000,0.90000
  6276,'6276        ',115.0000,1,1,1,1,   1.07171, -49.70023,1.10000,0.90000,1.10000,0.90000
  6277,'6277        ',230.0000,1,1,1,1,   1.08104, -43.84135,1.10000,0.90000,1.10000,0.90000
  6278,'6278        ',115.0000,1,1,1,1,   1.06720, -46.94366,1.10000,0.90000,1.10000,0.90000
  6279,'6279        ',230.0000,1,1,1,1,   1.08129, -41.07018,1.10000,0.90000,1.10000,0.90000
  6280,'6280        ',115.0000,1,1,1,1,   1.07608, -43.51703,1.10000,0.90000,1.10000,0.90000
  6281,'6281        ',115.0000,1,1,1,1,   1.08210, -47.80513,1.10000,0.90000,1.10000,0.90000
  6282,'6282        ',115.0000,1,1,1,1,   1.08272, -48.78805,1.10000,0.90000,1.10000,0.90000
  6283,'6283        ',115.0000,1,1,1,1,   1.08392, -48.22214,1.10000,0.90000,1.10000,0.90000
  6284,'6284        ',115.0000,1,1,1,1,   1.06779, -47.12095,1.10000,0.90000,1.10000,0.90000
  6285,'6285        ',230.0000,1,1,1,1,   1.08691, -47.07291,1.10000,0.90000,1.10000,0.90000
  6286,'6286        ',115.0000,1,1,1,1,   1.09870, -49.37744,1.10000,0.90000,1.10000,0.90000
  6287,'6287        ',230.0000,1,1,1,1,   1.07619, -44.28351,1.10000,0.90000,1.10000,0.90000
  6288,'6288        ',115.0000,1,1,1,1,   1.06275, -47.78868,1.10000,0.90000,1.10000,0.90000
  6289,'6289        ',115.0000,1,1,1,1,   1.04671, -50.88717,1.10000,0.90000,1.10000,0.90000
  6290,'6290        ',115.0000,1,1,1,1,   1.05430, -50.93469,1.10000,0.90000,1.10000,0.90000
  6291,'6291        ',115.0000,1,1,1,1,   1.07838, -48.02239,1.10000,0.90000,1.10000,0.90000
  6292,'6292        ',500.0000,1,1,1,1,   1.07869, -41.57409,1.10000,0.90000,1.10000,0.90000
  6293,'6293        ',230.0000,1,1,1,1,   1.07068, -44.28610,1.10000,0.90000,1.10000,0.90000
  6294,'6294        ',115.0000,1,1,1,1,   1.06493, -46.45410,1.10000,0.90000,1.10000,0.90000
  6295,'6295        ',13.8000,2,1,1,1,   1.07698, -40.66079,1.10000,0.90000,1.10000,0.90000
  6296,'6296        ',13.8000,2,1,1,1,   1.07721, -40.79366,1.10000,0.90000,1.10000,0.90000
  6297,'6297        ',13.8000,2,1,1,1,   1.07412, -39.44506,1.10000,0.90000,1.10000,0.90000
  6298,'6298        ',500.0000,1,1,1,1,   1.08221, -38.43176,1.10000,0.90000,1.10000,0.90000
  6299,'6299        ',230.0000,1,1,1,1,   1.08381, -40.51829,1.10000,0.90000,1.10000,0.90000
  6300,'6300        ',115.0000,1,1,1,1,   1.07695, -42.68875,1.10000,0.90000,1.10000,0.90000
  6301,'6301        ',22.0000,2,1,1,1,   1.08221, -38.43176,1.10000,0.90000,1.10000,0.90000
  6302,'6302        ',22.0000,2,1,1,1,   1.07829, -35.80376,1.10000,0.90000,1.10000,0.90000
  6303,'6303        ',22.0000,2,1,1,1,   1.08045, -37.54231,1.10000,0.90000,1.10000,0.90000
  6304,'6304        ',22.0000,2,1,1,1,   1.07825, -36.22369,1.10000,0.90000,1.10000,0.90000
  6305,'6305        ',22.0000,2,1,1,1,   1.07968, -35.77605,1.10000,0.90000,1.10000,0.90000
  6306,'6306        ',115.0000,1,1,1,1,   1.04860, -50.36562,1.10000,0.90000,1.10000,0.90000
  6307,'6307        ',115.0000,1,1,1,1,   1.05956, -48.25393,1.10000,0.90000,1.10000,0.90000
  6308,'6308        ',230.0000,1,1,1,1,   1.08642, -43.70588,1.10000,0.90000,1.10000,0.90000
  6309,'6309        ',115.0000,1,1,1,1,   1.07860, -46.67748,1.10000,0.90000,1.10000,0.90000
  6310,'6310        ',115.0000,1,1,1,1,   1.07710, -46.73950,1.10000,0.90000,1.10000,0.90000
  6311,'6311        ',115.0000,1,1,1,1,   1.08406, -36.37759,1.10000,0.90000,1.10000,0.90000
  6312,'6312        ',115.0000,1,1,1,1,   1.08238, -46.05163,1.10000,0.90000,1.10000,0.90000
  6313,'6313        ',115.0000,1,1,1,1,   1.05946, -50.45205,1.10000,0.90000,1.10000,0.90000
  6314,'6314        ',115.0000,1,1,1,1,   1.07160, -48.37276,1.10000,0.90000,1.10000,0.90000
  6315,'6315        ',230.0000,1,1,1,1,   1.06715, -47.23795,1.10000,0.90000,1.10000,0.90000
  6316,'6316        ',161.0000,1,1,1,1,   1.07510, -51.10815,1.10000,0.90000,1.10000,0.90000
  6317,'6317        ',161.0000,1,1,1,1,   1.06457, -51.58406,1.10000,0.90000,1.10000,0.90000
  6318,'6318        ',161.0000,1,1,1,1,   1.05227, -52.16032,1.10000,0.90000,1.10000,0.90000
  6319,'6319        ',115.0000,1,1,1,1,   1.04330, -52.58005,1.10000,0.90000,1.10000,0.90000
  6320,'6320        ',115.0000,1,1,1,1,   1.08468, -46.90424,1.10000,0.90000,1.10000,0.90000
  6321,'6321        ',230.0000,1,1,1,1,   1.07366, -40.35640,1.10000,0.90000,1.10000,0.90000
  6322,'6322        ',115.0000,1,1,1,1,   1.07530, -42.70636,1.10000,0.90000,1.10000,0.90000
  6323,'6323        ',115.0000,1,1,1,1,   1.06321, -47.92496,1.10000,0.90000,1.10000,0.90000
  6324,'6324        ',115.0000,1,1,1,1,   1.06488, -47.53987,1.10000,0.90000,1.10000,0.90000
  6325,'6325        ',115.0000,1,1,1,1,   1.06538, -51.71517,1.10000,0.90000,1.10000,0.90000
  6326,'6326        ',115.0000,1,1,1,1,   1.05516, -43.90847,1.10000,0.90000,1.10000,0.90000
  6327,'6327        ',115.0000,1,1,1,1,   1.08445, -36.40093,1.10000,0.90000,1.10000,0.90000
  6328,'6328        ',115.0000,1,1,1,1,   1.07914, -50.11487,1.10000,0.90000,1.10000,0.90000
  6329,'6329        ',115.0000,1,1,1,1,   1.08734, -38.22478,1.10000,0.90000,1.10000,0.90000
  6330,'6330        ',115.0000,1,1,1,1,   1.05108, -51.58780,1.10000,0.90000,1.10000,0.90000
  6331,'6331        ',115.0000,1,1,1,1,   1.05503, -51.45854,1.10000,0.90000,1.10000,0.90000
  6332,'6332        ',115.0000,1,1,1,1,   1.07537, -47.70608,1.10000,0.90000,1.10000,0.90000
  6333,'6333        ',500.0000,1,1,1,1,   1.08275, -40.78582,1.10000,0.90000,1.10000,0.90000
  6334,'6334        ',230.0000,1,1,1,1,   1.08532, -43.25051,1.10000,0.90000,1.10000,0.90000
  6335,'6335        ',115.0000,1,1,1,1,   1.06512, -46.80962,1.10000,0.90000,1.10000,0.90000
  6336,'6336        ',115.0000,1,1,1,1,   1.06928, -49.86065,1.10000,0.90000,1.10000,0.90000
  6337,'6337        ',115.0000,1,1,1,1,   1.08206, -47.93627,1.10000,0.90000,1.10000,0.90000
  6338,'6338        ',115.0000,1,1,1,1,   1.05029, -50.00823,1.10000,0.90000,1.10000,0.90000
  6339,'6339        ',115.0000,1,1,1,1,   1.06393, -46.74041,1.10000,0.90000,1.10000,0.90000
  6340,'6340        ',115.0000,1,1,1,1,   1.08821, -44.76949,1.10000,0.90000,1.10000,0.90000
  6341,'6341        ',115.0000,1,1,1,1,   1.07119, -40.05693,1.10000,0.90000,1.10000,0.90000
  6342,'6342        ',500.0000,1,1,1,1,   1.07094, -46.39809,1.10000,0.90000,1.10000,0.90000
  6343,'6343        ',230.0000,1,1,1,1,   1.06349, -47.49390,1.10000,0.90000,1.10000,0.90000
  6344,'6344        ',115.0000,1,1,1,1,   1.06037, -49.32684,1.10000,0.90000,1.10000,0.90000
  6345,'6345        ',115.0000,1,1,1,1,   1.05101, -50.81459,1.10000,0.90000,1.10000,0.90000
  6346,'6346        ',115.0000,1,1,1,1,   1.06771, -45.52532,1.10000,0.90000,1.10000,0.90000
  6349,'6349        ',500.0000,2,1,1,1,   1.08013, -42.39242,1.10000,0.90000,1.10000,0.90000
  6350,'6350        ',230.0000,1,1,1,1,   1.07163, -45.10308,1.10000,0.90000,1.10000,0.90000
  6351,'6351        ',115.0000,1,1,1,1,   1.05780, -49.16089,1.10000,0.90000,1.10000,0.90000
  6352,'6352        ',115.0000,1,1,1,1,   1.08069, -47.74077,1.10000,0.90000,1.10000,0.90000
  6353,'6353        ',115.0000,1,1,1,1,   1.05893, -50.40030,1.10000,0.90000,1.10000,0.90000
  6354,'6354        ',230.0000,1,1,1,1,   1.06301, -47.41412,1.10000,0.90000,1.10000,0.90000
  6355,'6355        ',115.0000,1,1,1,1,   1.06100, -48.79017,1.10000,0.90000,1.10000,0.90000
  6356,'6356        ',115.0000,1,1,1,1,   1.09949, -49.25608,1.10000,0.90000,1.10000,0.90000
  6357,'6357        ',115.0000,1,1,1,1,   1.08565, -47.48334,1.10000,0.90000,1.10000,0.90000
  6358,'6358        ',115.0000,1,1,1,1,   1.09298, -52.68310,1.10000,0.90000,1.10000,0.90000
  6359,'6359        ',230.0000,1,1,1,1,   1.07681, -43.24036,1.10000,0.90000,1.10000,0.90000
  6360,'6360        ',115.0000,1,1,1,1,   1.06292, -43.93614,1.10000,0.90000,1.10000,0.90000
  7001,'7001        ',115.0000,1,1,1,1,   1.06999, -31.69178,1.10000,0.90000,1.10000,0.90000
  7002,'7002        ',500.0000,1,1,1,1,   1.08568, -24.96042,1.10000,0.90000,1.10000,0.90000
  7003,'7003        ',230.0000,1,1,1,1,   1.07753, -28.80675,1.10000,0.90000,1.10000,0.90000
  7004,'7004        ',115.0000,1,1,1,1,   1.07560, -32.99296,1.10000,0.90000,1.10000,0.90000
  7005,'7005        ',13.8000,2,1,1,1,   1.08944, -22.99484,1.10000,0.90000,1.10000,0.90000
  7006,'7006        ',13.8000,2,1,1,1,   1.09093, -23.84537,1.10000,0.90000,1.10000,0.90000
  7007,'7007        ',13.8000,2,1,1,1,   1.08924, -23.27704,1.10000,0.90000,1.10000,0.90000
  7008,'7008        ',13.8000,2,1,1,1,   1.08893, -23.18992,1.10000,0.90000,1.10000,0.90000
  7009,'7009        ',13.8000,2,1,1,1,   1.08916, -22.98982,1.10000,0.90000,1.10000,0.90000
  7010,'7010        ',115.0000,1,1,1,1,   1.05592, -40.69956,1.10000,0.90000,1.10000,0.90000
  7011,'7011        ',115.0000,1,1,1,1,   1.08674, -40.36835,1.10000,0.90000,1.10000,0.90000
  7012,'7012        ',115.0000,1,1,1,1,   1.04740, -37.11756,1.10000,0.90000,1.10000,0.90000
  7013,'7013        ',115.0000,1,1,1,1,   1.06108, -38.75335,1.10000,0.90000,1.10000,0.90000
  7014,'7014        ',115.0000,1,1,1,1,   1.05816, -36.87511,1.10000,0.90000,1.10000,0.90000
  7015,'7015        ',18.0000,2,1,1,1,   1.05816, -36.87511,1.10000,0.90000,1.10000,0.90000
  7016,'7016        ',115.0000,1,1,1,1,   1.06617, -34.25930,1.10000,0.90000,1.10000,0.90000
  7017,'7017        ',115.0000,1,1,1,1,   1.06479, -37.85898,1.10000,0.90000,1.10000,0.90000
  7018,'7018        ',500.0000,1,1,1,1,   1.08460, -28.71703,1.10000,0.90000,1.10000,0.90000
  7019,'7019        ',230.0000,1,1,1,1,   1.07884, -29.77283,1.10000,0.90000,1.10000,0.90000
  7020,'7020        ',115.0000,1,1,1,1,   1.07533, -32.28927,1.10000,0.90000,1.10000,0.90000
  7021,'7021        ',18.0000,2,1,1,1,   1.08347, -28.13505,1.10000,0.90000,1.10000,0.90000
  7022,'7022        ',18.0000,2,1,1,1,   1.08188, -27.40351,1.10000,0.90000,1.10000,0.90000
  7023,'7023        ',18.0000,2,1,1,1,   1.08305, -27.90961,1.10000,0.90000,1.10000,0.90000
  7024,'7024        ',18.0000,2,1,1,1,   1.08359, -28.17716,1.10000,0.90000,1.10000,0.90000
  7025,'7025        ',18.0000,2,1,1,1,   1.08460, -28.71703,1.10000,0.90000,1.10000,0.90000
  7026,'7026        ',115.0000,1,1,1,1,   1.07794, -33.82263,1.10000,0.90000,1.10000,0.90000
  7027,'7027        ',115.0000,1,1,1,1,   1.06058, -38.13572,1.10000,0.90000,1.10000,0.90000
  7028,'7028        ',115.0000,1,1,1,1,   1.08156, -37.46463,1.10000,0.90000,1.10000,0.90000
  7029,'7029        ',230.0000,1,1,1,1,   1.08292, -28.22333,1.10000,0.90000,1.10000,0.90000
  7030,'7030        ',115.0000,1,1,1,1,   1.08317, -30.34467,1.10000,0.90000,1.10000,0.90000
  7031,'7031        ',13.8000,2,1,1,1,   1.08289, -25.58357,1.10000,0.90000,1.10000,0.90000
  7032,'7032        ',13.8000,2,1,1,1,   1.08329, -27.37362,1.10000,0.90000,1.10000,0.90000
  7033,'7033        ',13.8000,2,1,1,1,   1.08321, -27.43793,1.10000,0.90000,1.10000,0.90000
  7034,'7034        ',13.8000,2,1,1,1,   1.08292, -28.22333,1.10000,0.90000,1.10000,0.90000
  7035,'7035        ',230.0000,1,1,1,1,   1.06883, -35.63834,1.10000,0.90000,1.10000,0.90000
  7036,'7036        ',115.0000,1,1,1,1,   1.05984, -37.85296,1.10000,0.90000,1.10000,0.90000
  7037,'7037        ',500.0000,1,1,1,1,   1.07697, -29.94718,1.10000,0.90000,1.10000,0.90000
  7038,'7038        ',230.0000,1,1,1,1,   1.07075, -32.01569,1.10000,0.90000,1.10000,0.90000
  7039,'7039        ',115.0000,1,1,1,1,   1.06784, -35.93968,1.10000,0.90000,1.10000,0.90000
  7040,'7040        ',230.0000,1,1,1,1,   1.07372, -29.96871,1.10000,0.90000,1.10000,0.90000
  7041,'7041        ',115.0000,1,1,1,1,   1.06736, -33.30352,1.10000,0.90000,1.10000,0.90000
  7042,'7042        ',500.0000,1,1,1,1,   1.08430, -27.65628,1.10000,0.90000,1.10000,0.90000
  7043,'7043        ',230.0000,1,1,1,1,   1.08087, -28.97047,1.10000,0.90000,1.10000,0.90000
  7044,'7044        ',115.0000,1,1,1,1,   1.06730, -31.47060,1.10000,0.90000,1.10000,0.90000
  7045,'7045        ',20.0000,2,1,1,1,   1.08049, -25.85495,1.10000,0.90000,1.10000,0.90000
  7046,'7046        ',20.0000,2,1,1,1,   1.08267, -26.82714,1.10000,0.90000,1.10000,0.90000
  7047,'7047        ',500.0000,1,1,1,1,   1.07634, -30.55762,1.10000,0.90000,1.10000,0.90000
  7048,'7048        ',230.0000,1,1,1,1,   1.07155, -32.62564,1.10000,0.90000,1.10000,0.90000
  7049,'7049        ',115.0000,1,1,1,1,   1.07200, -36.86108,1.10000,0.90000,1.10000,0.90000
  7050,'7050        ',115.0000,1,1,1,1,   1.05338, -40.47492,1.10000,0.90000,1.10000,0.90000
  7051,'7051        ',115.0000,1,1,1,1,   1.06272, -37.68978,1.10000,0.90000,1.10000,0.90000
  7052,'7052        ',115.0000,1,1,1,1,   1.06447, -36.60308,1.10000,0.90000,1.10000,0.90000
  7053,'7053        ',115.0000,1,1,1,1,   1.06901, -32.87741,1.10000,0.90000,1.10000,0.90000
  7054,'7054        ',115.0000,1,1,1,1,   1.05266, -37.54342,1.10000,0.90000,1.10000,0.90000
  7055,'7055        ',115.0000,1,1,1,1,   1.06541, -36.02880,1.10000,0.90000,1.10000,0.90000
  7056,'7056        ',230.0000,1,1,1,1,   1.06665, -34.98796,1.10000,0.90000,1.10000,0.90000
  7057,'7057        ',115.0000,1,1,1,1,   1.05226, -39.06670,1.10000,0.90000,1.10000,0.90000
  7058,'7058        ',500.0000,1,1,1,1,   1.08823, -25.04031,1.10000,0.90000,1.10000,0.90000
  7059,'7059        ',230.0000,1,1,1,1,   1.08767, -26.23661,1.10000,0.90000,1.10000,0.90000
  7060,'7060        ',115.0000,1,1,1,1,   1.09259, -28.40702,1.10000,0.90000,1.10000,0.90000
  7061,'7061        ',13.8000,2,1,1,1,   1.09085, -23.68372,1.10000,0.90000,1.10000,0.90000
  7062,'7062        ',13.8000,2,1,1,1,   1.09063, -23.79993,1.10000,0.90000,1.10000,0.90000
  7063,'7063        ',13.8000,2,1,1,1,   1.09046, -23.70110,1.10000,0.90000,1.10000,0.90000
  7064,'7064        ',13.8000,2,1,1,1,   1.09125, -24.01558,1.10000,0.90000,1.10000,0.90000
  7065,'7065        ',13.8000,2,1,1,1,   1.09038, -23.91282,1.10000,0.90000,1.10000,0.90000
  7066,'7066        ',13.8000,2,1,1,1,   1.09058, -23.82815,1.10000,0.90000,1.10000,0.90000
  7067,'7067        ',115.0000,1,1,1,1,   1.04687, -39.42565,1.10000,0.90000,1.10000,0.90000
  7068,'7068        ',230.0000,1,1,1,1,   1.07828, -28.46827,1.10000,0.90000,1.10000,0.90000
  7069,'7069        ',115.0000,1,1,1,1,   1.06959, -32.07040,1.10000,0.90000,1.10000,0.90000
  7070,'7070        ',115.0000,1,1,1,1,   1.05897, -34.94400,1.10000,0.90000,1.10000,0.90000
  7071,'7071        ',115.0000,1,1,1,1,   1.06857, -28.30644,1.10000,0.90000,1.10000,0.90000
  7072,'7072        ',115.0000,1,1,1,1,   1.07180, -33.39488,1.10000,0.90000,1.10000,0.90000
  7073,'7073        ',230.0000,1,1,1,1,   1.07758, -30.06593,1.10000,0.90000,1.10000,0.90000
  7074,'7074        ',115.0000,1,1,1,1,   1.07638, -32.32030,1.10000,0.90000,1.10000,0.90000
  7075,'7075        ',115.0000,1,1,1,1,   1.08190, -34.03203,1.10000,0.90000,1.10000,0.90000
  7076,'7076        ',500.0000,1,1,1,1,   1.08783, -24.45533,1.10000,0.90000,1.10000,0.90000
  7077,'7077        ',230.0000,1,1,1,1,   1.08315, -26.75203,1.10000,0.90000,1.10000,0.90000
  7078,'7078        ',115.0000,1,1,1,1,   1.07691, -30.96781,1.10000,0.90000,1.10000,0.90000
  7079,'7079        ',13.8000,2,1,1,1,   1.09101, -22.60853,1.10000,0.90000,1.10000,0.90000
  7080,'7080        ',13.8000,2,1,1,1,   1.09129, -22.08861,1.10000,0.90000,1.10000,0.90000
  7081,'7081        ',13.8000,2,1,1,1,   1.09159, -22.06797,1.10000,0.90000,1.10000,0.90000
  7082,'7082        ',13.8000,2,1,1,1,   1.09087, -22.55986,1.10000,0.90000,1.10000,0.90000
  7083,'7083        ',230.0000,1,1,1,1,   1.07587, -29.21771,1.10000,0.90000,1.10000,0.90000
  7084,'7084        ',115.0000,1,1,1,1,   1.07031, -32.23187,1.10000,0.90000,1.10000,0.90000
  7085,'7085        ',115.0000,1,1,1,1,   1.06020, -33.12429,1.10000,0.90000,1.10000,0.90000
  7086,'7086        ',115.0000,1,1,1,1,   1.05897, -35.93679,1.10000,0.90000,1.10000,0.90000
  7087,'7087        ',115.0000,1,1,1,1,   1.06783, -35.22438,1.10000,0.90000,1.10000,0.90000
  7088,'7088        ',115.0000,1,1,1,1,   1.04625, -38.19419,1.10000,0.90000,1.10000,0.90000
  7089,'7089        ',115.0000,1,1,1,1,   1.08351, -38.62063,1.10000,0.90000,1.10000,0.90000
  7090,'7090        ',115.0000,1,1,1,1,   1.05439, -40.05130,1.10000,0.90000,1.10000,0.90000
  7091,'7091        ',115.0000,1,1,1,1,   1.09756, -38.09180,1.10000,0.90000,1.10000,0.90000
  7092,'7092        ',115.0000,1,1,1,1,   1.05979, -37.27675,1.10000,0.90000,1.10000,0.90000
  7093,'7093        ',115.0000,1,1,1,1,   1.05555, -37.95735,1.10000,0.90000,1.10000,0.90000
  7094,'7094        ',115.0000,1,1,1,1,   1.07244, -38.53043,1.10000,0.90000,1.10000,0.90000
  7095,'7095        ',500.0000,1,1,1,1,   1.08811, -19.70886,1.10000,0.90000,1.10000,0.90000
  7096,'7096        ',230.0000,1,1,1,1,   1.09055, -21.69152,1.10000,0.90000,1.10000,0.90000
  7097,'7097        ',115.0000,1,1,1,1,   1.09006, -23.10487,1.10000,0.90000,1.10000,0.90000
  7098,'7098        ',13.8000,3,1,1,1,   1.10000,   0.00000,1.10000,0.90000,1.10000,0.90000
  7099,'7099        ',13.8000,2,1,1,1,   1.10000, -12.55814,1.10000,0.90000,1.10000,0.90000
  7100,'7100        ',115.0000,1,1,1,1,   1.05945, -35.82477,1.10000,0.90000,1.10000,0.90000
  7101,'7101        ',115.0000,1,1,1,1,   1.06738, -37.01507,1.10000,0.90000,1.10000,0.90000
  7102,'7102        ',115.0000,1,1,1,1,   1.04776, -38.90313,1.10000,0.90000,1.10000,0.90000
  7103,'7103        ',115.0000,1,1,1,1,   1.06042, -36.16870,1.10000,0.90000,1.10000,0.90000
  7104,'7104        ',500.0000,1,1,1,1,   1.08649, -24.54656,1.10000,0.90000,1.10000,0.90000
  7105,'7105        ',230.0000,1,1,1,1,   1.07802, -28.64735,1.10000,0.90000,1.10000,0.90000
  7106,'7106        ',115.0000,1,1,1,1,   1.07618, -32.38176,1.10000,0.90000,1.10000,0.90000
  7107,'7107        ',24.0000,2,1,1,1,   1.08878, -23.81310,1.10000,0.90000,1.10000,0.90000
  7108,'7108        ',24.0000,2,1,1,1,   1.08916, -23.42740,1.10000,0.90000,1.10000,0.90000
  7109,'7109        ',24.0000,2,1,1,1,   1.08991, -23.61878,1.10000,0.90000,1.10000,0.90000
  7110,'7110        ',24.0000,2,1,1,1,   1.09065, -22.75257,1.10000,0.90000,1.10000,0.90000
  7111,'7111        ',24.0000,2,1,1,1,   1.09045, -22.70775,1.10000,0.90000,1.10000,0.90000
  7112,'7112        ',24.0000,2,1,1,1,   1.08928, -23.43350,1.10000,0.90000,1.10000,0.90000
  7113,'7113        ',24.0000,2,1,1,1,   1.09011, -22.39648,1.10000,0.90000,1.10000,0.90000
  7114,'7114        ',24.0000,2,1,1,1,   1.08890, -23.50623,1.10000,0.90000,1.10000,0.90000
  7115,'7115        ',24.0000,2,1,1,1,   1.08911, -23.50639,1.10000,0.90000,1.10000,0.90000
  7116,'7116        ',115.0000,1,1,1,1,   1.04805, -37.70354,1.10000,0.90000,1.10000,0.90000
  7117,'7117        ',115.0000,1,1,1,1,   1.05868, -37.62283,1.10000,0.90000,1.10000,0.90000
  7118,'7118        ',115.0000,1,1,1,1,   1.04831, -38.53964,1.10000,0.90000,1.10000,0.90000
  7119,'7119        ',115.0000,1,1,1,1,   1.06002, -35.69738,1.10000,0.90000,1.10000,0.90000
  7120,'7120        ',115.0000,1,1,1,1,   1.05215, -38.73504,1.10000,0.90000,1.10000,0.90000
  7121,'7121        ',18.0000,2,1,1,1,   1.05215, -38.73504,1.10000,0.90000,1.10000,0.90000
  7122,'7122        ',18.0000,2,1,1,1,   1.05215, -38.73504,1.10000,0.90000,1.10000,0.90000
  7123,'7123        ',115.0000,1,1,1,1,   1.06844, -27.92710,1.10000,0.90000,1.10000,0.90000
  7124,'7124        ',115.0000,1,1,1,1,   1.05850, -37.17678,1.10000,0.90000,1.10000,0.90000
  7125,'7125        ',500.0000,1,1,1,1,   1.08271, -27.03761,1.10000,0.90000,1.10000,0.90000
  7126,'7126        ',230.0000,1,1,1,1,   1.07248, -31.49492,1.10000,0.90000,1.10000,0.90000
  7127,'7127        ',115.0000,1,1,1,1,   1.07063, -33.77657,1.10000,0.90000,1.10000,0.90000
  7128,'7128        ',115.0000,1,1,1,1,   1.05790, -38.21043,1.10000,0.90000,1.10000,0.90000
  7129,'7129        ',115.0000,1,1,1,1,   1.09094, -30.39775,1.10000,0.90000,1.10000,0.90000
  7130,'7130        ',500.0000,1,1,1,1,   1.08693, -24.30195,1.10000,0.90000,1.10000,0.90000
  7131,'7131        ',230.0000,1,1,1,1,   1.07695, -28.71088,1.10000,0.90000,1.10000,0.90000
  7132,'7132        ',115.0000,1,1,1,1,   1.06908, -31.92134,1.10000,0.90000,1.10000,0.90000
  7133,'7133        ',13.8000,2,1,1,1,   1.08992, -23.88088,1.10000,0.90000,1.10000,0.90000
  7134,'7134        ',13.8000,2,1,1,1,   1.08928, -22.95721,1.10000,0.90000,1.10000,0.90000
  7135,'7135        ',13.8000,2,1,1,1,   1.08961, -22.61299,1.10000,0.90000,1.10000,0.90000
  7136,'7136        ',13.8000,2,1,1,1,   1.08983, -22.44551,1.10000,0.90000,1.10000,0.90000
  7137,'7137        ',13.8000,2,1,1,1,   1.08948, -22.37756,1.10000,0.90000,1.10000,0.90000
  7138,'7138        ',13.8000,2,1,1,1,   1.08929, -23.01948,1.10000,0.90000,1.10000,0.90000
  7139,'7139        ',13.8000,2,1,1,1,   1.08893, -22.97286,1.10000,0.90000,1.10000,0.90000
  7140,'7140        ',13.8000,2,1,1,1,   1.08965, -23.17972,1.10000,0.90000,1.10000,0.90000
  7141,'7141        ',13.8000,2,1,1,1,   1.08896, -23.56538,1.10000,0.90000,1.10000,0.90000
  7142,'7142        ',13.8000,2,1,1,1,   1.08922, -23.32890,1.10000,0.90000,1.10000,0.90000
  7143,'7143        ',115.0000,1,1,1,1,   1.06543, -39.17149,1.10000,0.90000,1.10000,0.90000
  7144,'7144        ',115.0000,1,1,1,1,   1.06091, -35.24003,1.10000,0.90000,1.10000,0.90000
  7145,'7145        ',115.0000,1,1,1,1,   1.10000, -39.32464,1.10000,0.90000,1.10000,0.90000
  7146,'7146        ',13.8000,2,1,1,1,   1.09805, -38.29227,1.10000,0.90000,1.10000,0.90000
  7147,'7147        ',115.0000,1,1,1,1,   1.07116, -36.96748,1.10000,0.90000,1.10000,0.90000
  7148,'7148        ',115.0000,1,1,1,1,   1.05557, -38.44243,1.10000,0.90000,1.10000,0.90000
  7149,'7149        ',115.0000,1,1,1,1,   1.07053, -30.75459,1.10000,0.90000,1.10000,0.90000
  7150,'7150        ',230.0000,1,1,1,1,   1.08221, -37.12738,1.10000,0.90000,1.10000,0.90000
  7151,'7151        ',115.0000,1,1,1,1,   1.07894, -39.25065,1.10000,0.90000,1.10000,0.90000
  7152,'7152        ',115.0000,1,1,1,1,   1.06195, -36.91638,1.10000,0.90000,1.10000,0.90000
  7153,'7153        ',115.0000,1,1,1,1,   1.07328, -25.41884,1.10000,0.90000,1.10000,0.90000
  7154,'7154        ',115.0000,1,1,1,1,   1.06880, -39.04091,1.10000,0.90000,1.10000,0.90000
  7155,'7155        ',115.0000,1,1,1,1,   1.05382, -37.17792,1.10000,0.90000,1.10000,0.90000
  7156,'7156        ',230.0000,1,1,1,1,   1.06433, -34.15170,1.10000,0.90000,1.10000,0.90000
  7157,'7157        ',115.0000,1,1,1,1,   1.06128, -37.10827,1.10000,0.90000,1.10000,0.90000
  7158,'7158        ',115.0000,1,1,1,1,   1.04836, -37.71407,1.10000,0.90000,1.10000,0.90000
  7159,'7159        ',500.0000,1,1,1,1,   1.07924, -30.26201,1.10000,0.90000,1.10000,0.90000
  7160,'7160        ',230.0000,1,1,1,1,   1.07220, -32.48206,1.10000,0.90000,1.10000,0.90000
  7161,'7161        ',115.0000,1,1,1,1,   1.06672, -35.52082,1.10000,0.90000,1.10000,0.90000
  7162,'7162        ',18.0000,2,1,1,1,   1.08426, -29.39749,1.10000,0.90000,1.10000,0.90000
  7163,'7163        ',18.0000,2,1,1,1,   1.08459, -28.91826,1.10000,0.90000,1.10000,0.90000
  7164,'7164        ',18.0000,2,1,1,1,   1.08638, -29.29051,1.10000,0.90000,1.10000,0.90000
  7165,'7165        ',18.0000,2,1,1,1,   1.08567, -29.38722,1.10000,0.90000,1.10000,0.90000
  7166,'7166        ',18.0000,2,1,1,1,   1.08443, -28.69025,1.10000,0.90000,1.10000,0.90000
  7167,'7167        ',18.0000,2,1,1,1,   1.08489, -28.35277,1.10000,0.90000,1.10000,0.90000
  7168,'7168        ',18.0000,2,1,1,1,   1.08563, -29.25878,1.10000,0.90000,1.10000,0.90000
  7169,'7169        ',18.0000,2,1,1,1,   1.08704, -29.44461,1.10000,0.90000,1.10000,0.90000
  7170,'7170        ',18.0000,2,1,1,1,   1.08549, -28.13465,1.10000,0.90000,1.10000,0.90000
  7171,'7171        ',230.0000,1,1,1,1,   1.07741, -30.31766,1.10000,0.90000,1.10000,0.90000
  7172,'7172        ',115.0000,1,1,1,1,   1.08214, -32.22154,1.10000,0.90000,1.10000,0.90000
  7173,'7173        ',115.0000,1,1,1,1,   1.04807, -38.53199,1.10000,0.90000,1.10000,0.90000
  7174,'7174        ',115.0000,1,1,1,1,   1.05728, -34.43445,1.10000,0.90000,1.10000,0.90000
  7175,'7175        ',500.0000,1,1,1,1,   1.07711, -31.36679,1.10000,0.90000,1.10000,0.90000
  7176,'7176        ',230.0000,1,1,1,1,   1.06848, -33.57092,1.10000,0.90000,1.10000,0.90000
  7177,'7177        ',115.0000,1,1,1,1,   1.05185, -37.86728,1.10000,0.90000,1.10000,0.90000
  7178,'7178        ',115.0000,1,1,1,1,   1.05229, -38.80197,1.10000,0.90000,1.10000,0.90000
  7179,'7179        ',115.0000,1,1,1,1,   1.05661, -35.94869,1.10000,0.90000,1.10000,0.90000
  7180,'7180        ',115.0000,1,1,1,1,   1.05953, -37.57854,1.10000,0.90000,1.10000,0.90000
  7181,'7181        ',115.0000,1,1,1,1,   1.05186, -38.71097,1.10000,0.90000,1.10000,0.90000
  7182,'7182        ',115.0000,1,1,1,1,   1.05407, -38.37466,1.10000,0.90000,1.10000,0.90000
  7183,'7183        ',115.0000,1,1,1,1,   1.10000, -38.65105,1.10000,0.90000,1.10000,0.90000
  7184,'7184        ',230.0000,1,1,1,1,   1.07592, -29.24206,1.10000,0.90000,1.10000,0.90000
  7185,'7185        ',115.0000,1,1,1,1,   1.06743, -31.33562,1.10000,0.90000,1.10000,0.90000
  7186,'7186        ',500.0000,1,1,1,1,   1.08441, -27.45440,1.10000,0.90000,1.10000,0.90000
  7187,'7187        ',230.0000,1,1,1,1,   1.07324, -30.97041,1.10000,0.90000,1.10000,0.90000
  7188,'7188        ',115.0000,1,1,1,1,   1.06662, -35.30941,1.10000,0.90000,1.10000,0.90000
  7189,'7189        ',13.8000,2,1,1,1,   1.08581, -27.31371,1.10000,0.90000,1.10000,0.90000
  7190,'7190        ',13.8000,2,1,1,1,   1.09444, -26.22077,1.10000,0.90000,1.10000,0.90000
  7191,'7191        ',13.8000,2,1,1,1,   1.08441, -27.45440,1.10000,0.90000,1.10000,0.90000
  7192,'7192        ',13.8000,2,1,1,1,   1.09045, -26.83816,1.10000,0.90000,1.10000,0.90000
  7193,'7193        ',13.8000,2,1,1,1,   1.08539, -27.35621,1.10000,0.90000,1.10000,0.90000
  7194,'7194        ',13.8000,2,1,1,1,   1.09152, -25.77333,1.10000,0.90000,1.10000,0.90000
  7195,'7195        ',13.8000,2,1,1,1,   1.09063, -25.50374,1.10000,0.90000,1.10000,0.90000
  7196,'7196        ',13.8000,2,1,1,1,   1.09083, -26.40744,1.10000,0.90000,1.10000,0.90000
  7197,'7197        ',13.8000,2,1,1,1,   1.09086, -26.78320,1.10000,0.90000,1.10000,0.90000
  7198,'7198        ',115.0000,1,1,1,1,   1.09444, -38.28671,1.10000,0.90000,1.10000,0.90000
  7199,'7199        ',500.0000,1,1,1,1,   1.07808, -30.43557,1.10000,0.90000,1.10000,0.90000
  7200,'7200        ',230.0000,1,1,1,1,   1.07189, -34.20437,1.10000,0.90000,1.10000,0.90000
  7201,'7201        ',115.0000,1,1,1,1,   1.07572, -37.48187,1.10000,0.90000,1.10000,0.90000
  7202,'7202        ',115.0000,1,1,1,1,   1.05718, -40.81680,1.10000,0.90000,1.10000,0.90000
  7203,'7203        ',115.0000,1,1,1,1,   1.06041, -31.43748,1.10000,0.90000,1.10000,0.90000
  7204,'7204        ',500.0000,1,1,1,1,   1.08768, -24.35120,1.10000,0.90000,1.10000,0.90000
  7205,'7205        ',230.0000,1,1,1,1,   1.08273, -27.10507,1.10000,0.90000,1.10000,0.90000
  7206,'7206        ',115.0000,1,1,1,1,   1.08429, -30.64520,1.10000,0.90000,1.10000,0.90000
  7207,'7207        ',18.0000,2,1,1,1,   1.08768, -24.35120,1.10000,0.90000,1.10000,0.90000
  7208,'7208        ',18.0000,2,1,1,1,   1.08846, -23.32649,1.10000,0.90000,1.10000,0.90000
  7209,'7209        ',18.0000,2,1,1,1,   1.08834, -23.64172,1.10000,0.90000,1.10000,0.90000
  7210,'7210        ',18.0000,2,1,1,1,   1.08926, -22.46369,1.10000,0.90000,1.10000,0.90000
  7211,'7211        ',18.0000,2,1,1,1,   1.08869, -22.99326,1.10000,0.90000,1.10000,0.90000
  7212,'7212        ',18.0000,2,1,1,1,   1.08944, -22.14526,1.10000,0.90000,1.10000,0.90000
  7213,'7213        ',115.0000,1,1,1,1,   1.07124, -33.64381,1.10000,0.90000,1.10000,0.90000
  7214,'7214        ',115.0000,1,1,1,1,   1.05552, -36.23435,1.10000,0.90000,1.10000,0.90000
  7215,'7215        ',115.0000,1,1,1,1,   1.05244, -39.29398,1.10000,0.90000,1.10000,0.90000
  7216,'7216        ',115.0000,1,1,1,1,   1.05667, -37.59026,1.10000,0.90000,1.10000,0.90000
  7217,'7217        ',115.0000,1,1,1,1,   1.06010, -37.63366,1.10000,0.90000,1.10000,0.90000
  7218,'7218        ',115.0000,1,1,1,1,   1.05250, -40.68224,1.10000,0.90000,1.10000,0.90000
  7219,'7219        ',115.0000,1,1,1,1,   1.06896, -34.85738,1.10000,0.90000,1.10000,0.90000
  7220,'7220        ',115.0000,1,1,1,1,   1.05990, -37.71110,1.10000,0.90000,1.10000,0.90000
  7221,'7221        ',115.0000,1,1,1,1,   1.05862, -37.44422,1.10000,0.90000,1.10000,0.90000
  7222,'7222        ',115.0000,1,1,1,1,   1.05768, -36.28279,1.10000,0.90000,1.10000,0.90000
  7223,'7223        ',115.0000,1,1,1,1,   1.05997, -37.40056,1.10000,0.90000,1.10000,0.90000
  7224,'7224        ',115.0000,1,1,1,1,   1.05839, -37.87928,1.10000,0.90000,1.10000,0.90000
  7225,'7225        ',115.0000,1,1,1,1,   1.05428, -39.23855,1.10000,0.90000,1.10000,0.90000
  7226,'7226        ',115.0000,1,1,1,1,   1.06622, -37.10835,1.10000,0.90000,1.10000,0.90000
  7227,'7227        ',500.0000,1,1,1,1,   1.08044, -28.66523,1.10000,0.90000,1.10000,0.90000
  7228,'7228        ',230.0000,1,1,1,1,   1.07034, -32.57455,1.10000,0.90000,1.10000,0.90000
  7229,'7229        ',115.0000,1,1,1,1,   1.06636, -34.75910,1.10000,0.90000,1.10000,0.90000
  7230,'7230        ',115.0000,1,1,1,1,   1.07647, -36.50079,1.10000,0.90000,1.10000,0.90000
  7231,'7231        ',115.0000,1,1,1,1,   1.06343, -33.49026,1.10000,0.90000,1.10000,0.90000
  7232,'7232        ',115.0000,1,1,1,1,   1.08640, -32.93408,1.10000,0.90000,1.10000,0.90000
  7233,'7233        ',115.0000,1,1,1,1,   1.05605, -40.83979,1.10000,0.90000,1.10000,0.90000
  7234,'7234        ',115.0000,1,1,1,1,   1.06461, -39.02673,1.10000,0.90000,1.10000,0.90000
  7235,'7235        ',115.0000,1,1,1,1,   1.09845, -40.25220,1.10000,0.90000,1.10000,0.90000
  7236,'7236        ',115.0000,1,1,1,1,   1.09676, -39.23132,1.10000,0.90000,1.10000,0.90000
  7237,'7237        ',115.0000,1,1,1,1,   1.05370, -36.73438,1.10000,0.90000,1.10000,0.90000
  7238,'7238        ',115.0000,1,1,1,1,   1.08496, -34.90733,1.10000,0.90000,1.10000,0.90000
  7239,'7239        ',115.0000,1,1,1,1,   1.06374, -33.91830,1.10000,0.90000,1.10000,0.90000
  7240,'7240        ',115.0000,1,1,1,1,   1.06985, -37.81670,1.10000,0.90000,1.10000,0.90000
  7241,'7241        ',115.0000,1,1,1,1,   1.05551, -38.25114,1.10000,0.90000,1.10000,0.90000
  7242,'7242        ',115.0000,1,1,1,1,   1.05404, -38.17214,1.10000,0.90000,1.10000,0.90000
  7243,'7243        ',115.0000,1,1,1,1,   1.06478, -36.48452,1.10000,0.90000,1.10000,0.90000
  7244,'7244        ',115.0000,1,1,1,1,   1.05723, -35.18036,1.10000,0.90000,1.10000,0.90000
  7245,'7245        ',115.0000,1,1,1,1,   1.06535, -39.28467,1.10000,0.90000,1.10000,0.90000
  7246,'7246        ',115.0000,1,1,1,1,   1.04816, -39.44636,1.10000,0.90000,1.10000,0.90000
  7247,'7247        ',115.0000,1,1,1,1,   1.05981, -32.03160,1.10000,0.90000,1.10000,0.90000
  7248,'7248        ',115.0000,1,1,1,1,   1.05432, -38.44561,1.10000,0.90000,1.10000,0.90000
  7249,'7249        ',115.0000,1,1,1,1,   1.05689, -37.50570,1.10000,0.90000,1.10000,0.90000
  7250,'7250        ',115.0000,1,1,1,1,   1.06795, -36.79545,1.10000,0.90000,1.10000,0.90000
  7251,'7251        ',115.0000,1,1,1,1,   1.06318, -40.59644,1.10000,0.90000,1.10000,0.90000
  7252,'7252        ',230.0000,1,1,1,1,   1.07666, -28.29973,1.10000,0.90000,1.10000,0.90000
  7253,'7253        ',115.0000,1,1,1,1,   1.06474, -31.18438,1.10000,0.90000,1.10000,0.90000
  7254,'7254        ',115.0000,1,1,1,1,   1.07889, -40.13509,1.10000,0.90000,1.10000,0.90000
  7255,'7255        ',115.0000,1,1,1,1,   1.06469, -35.85856,1.10000,0.90000,1.10000,0.90000
  7256,'7256        ',115.0000,1,1,1,1,   1.05976, -37.02653,1.10000,0.90000,1.10000,0.90000
  7257,'7257        ',115.0000,1,1,1,1,   1.05481, -35.07633,1.10000,0.90000,1.10000,0.90000
  7258,'7258        ',115.0000,1,1,1,1,   1.06051, -36.80944,1.10000,0.90000,1.10000,0.90000
  7259,'7259        ',115.0000,1,1,1,1,   1.07069, -36.20955,1.10000,0.90000,1.10000,0.90000
  7260,'7260        ',115.0000,1,1,1,1,   1.06498, -34.57864,1.10000,0.90000,1.10000,0.90000
  7261,'7261        ',230.0000,1,1,1,1,   1.09040, -24.07491,1.10000,0.90000,1.10000,0.90000
  7262,'7262        ',115.0000,1,1,1,1,   1.10000, -25.98510,1.10000,0.90000,1.10000,0.90000
  7263,'7263        ',500.0000,1,1,1,1,   1.08654, -24.59688,1.10000,0.90000,1.10000,0.90000
  7264,'7264        ',230.0000,1,1,1,1,   1.08060, -27.24360,1.10000,0.90000,1.10000,0.90000
  7265,'7265        ',115.0000,1,1,1,1,   1.06860, -32.00583,1.10000,0.90000,1.10000,0.90000
  7266,'7266        ',13.8000,2,1,1,1,   1.09008, -23.46375,1.10000,0.90000,1.10000,0.90000
  7267,'7267        ',13.8000,2,1,1,1,   1.09100, -22.63835,1.10000,0.90000,1.10000,0.90000
  7268,'7268        ',13.8000,2,1,1,1,   1.09026, -23.98628,1.10000,0.90000,1.10000,0.90000
  7269,'7269        ',13.8000,2,1,1,1,   1.09267, -22.83648,1.10000,0.90000,1.10000,0.90000
  7270,'7270        ',13.8000,2,1,1,1,   1.09020, -23.54492,1.10000,0.90000,1.10000,0.90000
  7271,'7271        ',115.0000,1,1,1,1,   1.06080, -38.84852,1.10000,0.90000,1.10000,0.90000
  7272,'7272        ',115.0000,1,1,1,1,   1.05921, -36.20716,1.10000,0.90000,1.10000,0.90000
  7273,'7273        ',115.0000,1,1,1,1,   1.09443, -33.58614,1.10000,0.90000,1.10000,0.90000
  7274,'7274        ',230.0000,1,1,1,1,   1.07645, -30.15116,1.10000,0.90000,1.10000,0.90000
  7275,'7275        ',115.0000,1,1,1,1,   1.07582, -31.66550,1.10000,0.90000,1.10000,0.90000
  7276,'7276        ',115.0000,1,1,1,1,   1.08225, -38.09695,1.10000,0.90000,1.10000,0.90000
  7277,'7277        ',115.0000,1,1,1,1,   1.10000, -32.37698,1.10000,0.90000,1.10000,0.90000
  7278,'7278        ',230.0000,1,1,1,1,   1.07505, -29.27140,1.10000,0.90000,1.10000,0.90000
  7279,'7279        ',115.0000,1,1,1,1,   1.07261, -31.92227,1.10000,0.90000,1.10000,0.90000
  7280,'7280        ',13.8000,2,1,1,1,   1.07505, -29.27140,1.10000,0.90000,1.10000,0.90000
  7281,'7281        ',13.8000,2,1,1,1,   1.07505, -29.27140,1.10000,0.90000,1.10000,0.90000
  7282,'7282        ',230.0000,1,1,1,1,   1.07951, -27.76175,1.10000,0.90000,1.10000,0.90000
  7283,'7283        ',115.0000,1,1,1,1,   1.06584, -31.82827,1.10000,0.90000,1.10000,0.90000
  7284,'7284        ',13.2000,2,1,1,1,   1.07951, -27.76175,1.10000,0.90000,1.10000,0.90000
  7285,'7285        ',13.2000,2,1,1,1,   1.07964, -26.82732,1.10000,0.90000,1.10000,0.90000
  7286,'7286        ',13.2000,2,1,1,1,   1.07982, -25.61149,1.10000,0.90000,1.10000,0.90000
  7287,'7287        ',13.2000,2,1,1,1,   1.07959, -25.90018,1.10000,0.90000,1.10000,0.90000
  7288,'7288        ',13.2000,2,1,1,1,   1.07978, -25.77946,1.10000,0.90000,1.10000,0.90000
  7289,'7289        ',13.2000,2,1,1,1,   1.07976, -26.28362,1.10000,0.90000,1.10000,0.90000
  7290,'7290        ',115.0000,1,1,1,1,   1.05052, -39.56740,1.10000,0.90000,1.10000,0.90000
  7291,'7291        ',115.0000,1,1,1,1,   1.04303, -39.10214,1.10000,0.90000,1.10000,0.90000
  7292,'7292        ',115.0000,1,1,1,1,   1.06410, -36.49249,1.10000,0.90000,1.10000,0.90000
  7293,'7293        ',115.0000,1,1,1,1,   1.06670, -33.02445,1.10000,0.90000,1.10000,0.90000
  7294,'7294        ',115.0000,1,1,1,1,   1.08901, -31.79839,1.10000,0.90000,1.10000,0.90000
  7295,'7295        ',115.0000,1,1,1,1,   1.05344, -38.22942,1.10000,0.90000,1.10000,0.90000
  7296,'7296        ',115.0000,1,1,1,1,   1.05142, -38.90853,1.10000,0.90000,1.10000,0.90000
  7297,'7297        ',115.0000,1,1,1,1,   1.05383, -37.17394,1.10000,0.90000,1.10000,0.90000
  7298,'7298        ',115.0000,1,1,1,1,   1.05732, -38.17897,1.10000,0.90000,1.10000,0.90000
  7299,'7299        ',115.0000,1,1,1,1,   1.05670, -35.42598,1.10000,0.90000,1.10000,0.90000
  7300,'7300        ',115.0000,1,1,1,1,   1.09566, -40.11066,1.10000,0.90000,1.10000,0.90000
  7301,'7301        ',115.0000,1,1,1,1,   1.05384, -35.11735,1.10000,0.90000,1.10000,0.90000
  7302,'7302        ',115.0000,1,1,1,1,   1.07992, -28.57471,1.10000,0.90000,1.10000,0.90000
  7303,'7303        ',115.0000,1,1,1,1,   1.08382, -30.78264,1.10000,0.90000,1.10000,0.90000
  7304,'7304        ',500.0000,1,1,1,1,   1.08927, -23.73782,1.10000,0.90000,1.10000,0.90000
  7305,'7305        ',230.0000,1,1,1,1,   1.08247, -27.45580,1.10000,0.90000,1.10000,0.90000
  7306,'7306        ',115.0000,1,1,1,1,   1.07401, -31.70698,1.10000,0.90000,1.10000,0.90000
  7307,'7307        ',24.0000,2,1,1,1,   1.09800, -22.74049,1.10000,0.90000,1.10000,0.90000
  7308,'7308        ',24.0000,2,1,1,1,   1.09855, -22.78819,1.10000,0.90000,1.10000,0.90000
  7309,'7309        ',24.0000,2,1,1,1,   1.08927, -23.73782,1.10000,0.90000,1.10000,0.90000
  7310,'7310        ',24.0000,2,1,1,1,   1.09837, -21.98747,1.10000,0.90000,1.10000,0.90000
  7311,'7311        ',24.0000,2,1,1,1,   1.09802, -22.65943,1.10000,0.90000,1.10000,0.90000
  7312,'7312        ',230.0000,1,1,1,1,   1.08040, -26.77027,1.10000,0.90000,1.10000,0.90000
  7313,'7313        ',115.0000,1,1,1,1,   1.06563, -30.35196,1.10000,0.90000,1.10000,0.90000
  7314,'7314        ',115.0000,1,1,1,1,   1.05005, -38.44572,1.10000,0.90000,1.10000,0.90000
  7315,'7315        ',115.0000,1,1,1,1,   1.07675, -38.35275,1.10000,0.90000,1.10000,0.90000
  7316,'7316        ',115.0000,1,1,1,1,   1.05474, -36.52770,1.10000,0.90000,1.10000,0.90000
  7317,'7317        ',115.0000,1,1,1,1,   1.05875, -33.73247,1.10000,0.90000,1.10000,0.90000
  7318,'7318        ',115.0000,1,1,1,1,   1.05185, -36.44001,1.10000,0.90000,1.10000,0.90000
  7319,'7319        ',115.0000,1,1,1,1,   1.05198, -38.05550,1.10000,0.90000,1.10000,0.90000
  7320,'7320        ',500.0000,1,1,1,1,   1.09242, -23.57077,1.10000,0.90000,1.10000,0.90000
  7321,'7321        ',230.0000,1,1,1,1,   1.08547, -25.67290,1.10000,0.90000,1.10000,0.90000
  7322,'7322        ',115.0000,1,1,1,1,   1.07639, -29.06431,1.10000,0.90000,1.10000,0.90000
  7323,'7323        ',13.8000,2,1,1,1,   1.09342, -22.29722,1.10000,0.90000,1.10000,0.90000
  7324,'7324        ',13.8000,2,1,1,1,   1.09377, -21.84988,1.10000,0.90000,1.10000,0.90000
  7325,'7325        ',13.8000,2,1,1,1,   1.09379, -21.84092,1.10000,0.90000,1.10000,0.90000
  7326,'7326        ',13.8000,2,1,1,1,   1.09318, -22.72729,1.10000,0.90000,1.10000,0.90000
  7327,'7327        ',230.0000,1,1,1,1,   1.08011, -27.50209,1.10000,0.90000,1.10000,0.90000
  7328,'7328        ',115.0000,1,1,1,1,   1.07544, -28.99455,1.10000,0.90000,1.10000,0.90000
  7329,'7329        ',13.8000,2,1,1,1,   1.07867, -25.09082,1.10000,0.90000,1.10000,0.90000
  7330,'7330        ',115.0000,1,1,1,1,   1.06002, -37.53813,1.10000,0.90000,1.10000,0.90000
  7331,'7331        ',500.0000,1,1,1,1,   1.08275, -26.94431,1.10000,0.90000,1.10000,0.90000
  7332,'7332        ',230.0000,1,1,1,1,   1.07500, -29.21001,1.10000,0.90000,1.10000,0.90000
  7333,'7333        ',115.0000,1,1,1,1,   1.06438, -34.17725,1.10000,0.90000,1.10000,0.90000
  7334,'7334        ',20.0000,2,1,1,1,   1.08275, -26.94431,1.10000,0.90000,1.10000,0.90000
  7335,'7335        ',20.0000,2,1,1,1,   1.08641, -26.33141,1.10000,0.90000,1.10000,0.90000
  7336,'7336        ',115.0000,1,1,1,1,   1.06865, -36.15071,1.10000,0.90000,1.10000,0.90000
  7337,'7337        ',115.0000,1,1,1,1,   1.07876, -33.34367,1.10000,0.90000,1.10000,0.90000
  7338,'7338        ',115.0000,1,1,1,1,   1.05827, -36.38313,1.10000,0.90000,1.10000,0.90000
  7339,'7339        ',115.0000,1,1,1,1,   1.06378, -30.84617,1.10000,0.90000,1.10000,0.90000
  7340,'7340        ',115.0000,1,1,1,1,   1.05080, -38.75653,1.10000,0.90000,1.10000,0.90000
  7341,'7341        ',500.0000,1,1,1,1,   1.08147, -27.20631,1.10000,0.90000,1.10000,0.90000
  7342,'7342        ',230.0000,1,1,1,1,   1.07015, -31.84017,1.10000,0.90000,1.10000,0.90000
  7343,'7343        ',115.0000,1,1,1,1,   1.04663, -36.41675,1.10000,0.90000,1.10000,0.90000
  7344,'7344        ',115.0000,1,1,1,1,   1.05142, -38.66599,1.10000,0.90000,1.10000,0.90000
  7345,'7345        ',115.0000,1,1,1,1,   1.05939, -35.83667,1.10000,0.90000,1.10000,0.90000
  7346,'7346        ',500.0000,1,1,1,1,   1.08566, -26.20947,1.10000,0.90000,1.10000,0.90000
  7347,'7347        ',230.0000,1,1,1,1,   1.07807, -28.74271,1.10000,0.90000,1.10000,0.90000
  7348,'7348        ',115.0000,1,1,1,1,   1.07278, -31.75341,1.10000,0.90000,1.10000,0.90000
  7349,'7349        ',13.8000,2,1,1,1,   1.08850, -25.35484,1.10000,0.90000,1.10000,0.90000
  7350,'7350        ',13.8000,2,1,1,1,   1.08915, -24.16527,1.10000,0.90000,1.10000,0.90000
  7351,'7351        ',13.8000,2,1,1,1,   1.08981, -23.50131,1.10000,0.90000,1.10000,0.90000
  7352,'7352        ',13.8000,2,1,1,1,   1.08941, -23.69669,1.10000,0.90000,1.10000,0.90000
  7353,'7353        ',13.8000,2,1,1,1,   1.08849, -25.01443,1.10000,0.90000,1.10000,0.90000
  7354,'7354        ',13.8000,2,1,1,1,   1.08980, -25.54442,1.10000,0.90000,1.10000,0.90000
  7355,'7355        ',13.8000,2,1,1,1,   1.08984, -25.53848,1.10000,0.90000,1.10000,0.90000
  7356,'7356        ',13.8000,2,1,1,1,   1.08774, -25.60573,1.10000,0.90000,1.10000,0.90000
  7357,'7357        ',13.8000,2,1,1,1,   1.08795, -25.88979,1.10000,0.90000,1.10000,0.90000
  7358,'7358        ',13.8000,2,1,1,1,   1.08968, -23.88997,1.10000,0.90000,1.10000,0.90000
  7359,'7359        ',13.8000,2,1,1,1,   1.08855, -25.22235,1.10000,0.90000,1.10000,0.90000
  7360,'7360        ',13.8000,2,1,1,1,   1.08910, -24.55959,1.10000,0.90000,1.10000,0.90000
  7361,'7361        ',13.8000,2,1,1,1,   1.08950, -24.98574,1.10000,0.90000,1.10000,0.90000
  7362,'7362        ',115.0000,1,1,1,1,   1.05511, -38.04618,1.10000,0.90000,1.10000,0.90000
  7363,'7363        ',115.0000,1,1,1,1,   1.06669, -33.27364,1.10000,0.90000,1.10000,0.90000
  7364,'7364        ',115.0000,1,1,1,1,   1.05223, -36.79846,1.10000,0.90000,1.10000,0.90000
  7365,'7365        ',115.0000,1,1,1,1,   1.06160, -37.19331,1.10000,0.90000,1.10000,0.90000
  7366,'7366        ',500.0000,1,1,1,1,   1.08396, -25.38560,1.10000,0.90000,1.10000,0.90000
  7367,'7367        ',230.0000,1,1,1,1,   1.07465, -29.28976,1.10000,0.90000,1.10000,0.90000
  7368,'7368        ',115.0000,1,1,1,1,   1.06830, -33.50486,1.10000,0.90000,1.10000,0.90000
  7369,'7369        ',18.0000,2,1,1,1,   1.08602, -23.69394,1.10000,0.90000,1.10000,0.90000
  7370,'7370        ',18.0000,2,1,1,1,   1.08647, -23.23819,1.10000,0.90000,1.10000,0.90000
  7371,'7371        ',18.0000,2,1,1,1,   1.08618, -23.61007,1.10000,0.90000,1.10000,0.90000
  7372,'7372        ',18.0000,2,1,1,1,   1.08602, -23.73616,1.10000,0.90000,1.10000,0.90000
  7373,'7373        ',18.0000,2,1,1,1,   1.08618, -24.76849,1.10000,0.90000,1.10000,0.90000
  7374,'7374        ',18.0000,2,1,1,1,   1.08576, -24.05522,1.10000,0.90000,1.10000,0.90000
  7375,'7375        ',18.0000,2,1,1,1,   1.08674, -22.96843,1.10000,0.90000,1.10000,0.90000
  7376,'7376        ',18.0000,2,1,1,1,   1.08662, -23.15545,1.10000,0.90000,1.10000,0.90000
  7377,'7377        ',18.0000,2,1,1,1,   1.08603, -23.69049,1.10000,0.90000,1.10000,0.90000
  7378,'7378        ',18.0000,2,1,1,1,   1.08647, -23.25707,1.10000,0.90000,1.10000,0.90000
  7379,'7379        ',18.0000,2,1,1,1,   1.08636, -23.41935,1.10000,0.90000,1.10000,0.90000
  7380,'7380        ',115.0000,1,1,1,1,   1.06951, -30.24830,1.10000,0.90000,1.10000,0.90000
  7381,'7381        ',115.0000,1,1,1,1,   1.06455, -37.92725,1.10000,0.90000,1.10000,0.90000
  7382,'7382        ',115.0000,1,1,1,1,   1.05559, -36.80816,1.10000,0.90000,1.10000,0.90000
  7383,'7383        ',115.0000,1,1,1,1,   1.05772, -33.71394,1.10000,0.90000,1.10000,0.90000
  7384,'7384        ',115.0000,1,1,1,1,   1.05616, -37.68714,1.10000,0.90000,1.10000,0.90000
  7385,'7385        ',115.0000,1,1,1,1,   1.05682, -38.63126,1.10000,0.90000,1.10000,0.90000
  7386,'7386        ',115.0000,1,1,1,1,   1.06120, -37.81001,1.10000,0.90000,1.10000,0.90000
  7387,'7387        ',115.0000,1,1,1,1,   1.05110, -37.85836,1.10000,0.90000,1.10000,0.90000
  7388,'7388        ',115.0000,1,1,1,1,   1.06458, -38.33833,1.10000,0.90000,1.10000,0.90000
  7389,'7389        ',500.0000,2,1,1,1,   1.07841, -33.48185,1.10000,0.90000,1.10000,0.90000
  7390,'7390        ',230.0000,1,1,1,1,   1.07833, -35.99799,1.10000,0.90000,1.10000,0.90000
  7391,'7391        ',115.0000,1,1,1,1,   1.06538, -37.62354,1.10000,0.90000,1.10000,0.90000
  7392,'7392        ',115.0000,1,1,1,1,   1.07185, -33.53012,1.10000,0.90000,1.10000,0.90000
  7393,'7393        ',115.0000,1,1,1,1,   1.06647, -31.43363,1.10000,0.90000,1.10000,0.90000
  7394,'7394        ',115.0000,1,1,1,1,   1.05161, -36.74785,1.10000,0.90000,1.10000,0.90000
  7395,'7395        ',115.0000,1,1,1,1,   1.06191, -38.24294,1.10000,0.90000,1.10000,0.90000
  7396,'7396        ',115.0000,1,1,1,1,   1.05485, -37.54561,1.10000,0.90000,1.10000,0.90000
  7397,'7397        ',115.0000,1,1,1,1,   1.08708, -38.12063,1.10000,0.90000,1.10000,0.90000
  7398,'7398        ',115.0000,1,1,1,1,   1.06518, -34.53643,1.10000,0.90000,1.10000,0.90000
  7399,'7399        ',115.0000,1,1,1,1,   1.06354, -36.43658,1.10000,0.90000,1.10000,0.90000
  7400,'7400        ',500.0000,2,1,1,1,   1.08345, -26.09621,1.10000,0.90000,1.10000,0.90000
  7401,'7401        ',230.0000,1,1,1,1,   1.07747, -28.82344,1.10000,0.90000,1.10000,0.90000
  7402,'7402        ',115.0000,1,1,1,1,   1.07063, -32.89799,1.10000,0.90000,1.10000,0.90000
  7403,'7403        ',115.0000,1,1,1,1,   1.06486, -34.19518,1.10000,0.90000,1.10000,0.90000
  7404,'7404        ',115.0000,1,1,1,1,   1.05274, -38.99255,1.10000,0.90000,1.10000,0.90000
  7405,'7405        ',115.0000,1,1,1,1,   1.07794, -32.89795,1.10000,0.90000,1.10000,0.90000
  7406,'7406        ',500.0000,2,1,1,1,   1.08815, -25.46967,1.10000,0.90000,1.10000,0.90000
  7407,'7407        ',230.0000,1,1,1,1,   1.08679, -26.40300,1.10000,0.90000,1.10000,0.90000
  7408,'7408        ',115.0000,1,1,1,1,   1.07070, -29.27412,1.10000,0.90000,1.10000,0.90000
  7409,'7409        ',230.0000,1,1,1,1,   1.06863, -32.44154,1.10000,0.90000,1.10000,0.90000
  7410,'7410        ',115.0000,1,1,1,1,   1.05682, -36.70108,1.10000,0.90000,1.10000,0.90000
  7411,'7411        ',115.0000,1,1,1,1,   1.05785, -39.50724,1.10000,0.90000,1.10000,0.90000
  7412,'7412        ',115.0000,1,1,1,1,   1.06132, -32.51099,1.10000,0.90000,1.10000,0.90000
  7413,'7413        ',115.0000,1,1,1,1,   1.06787, -33.59585,1.10000,0.90000,1.10000,0.90000
  7414,'7414        ',500.0000,2,1,1,1,   1.08747, -27.92217,1.10000,0.90000,1.10000,0.90000
  7415,'7415        ',230.0000,1,1,1,1,   1.08325, -28.39426,1.10000,0.90000,1.10000,0.90000
  7416,'7416        ',115.0000,1,1,1,1,   1.07753, -30.47290,1.10000,0.90000,1.10000,0.90000
  7417,'7417        ',115.0000,1,1,1,1,   1.07250, -37.46091,1.10000,0.90000,1.10000,0.90000
  7418,'7418        ',115.0000,1,1,1,1,   1.07244, -37.07454,1.10000,0.90000,1.10000,0.90000
  7419,'7419        ',115.0000,2,1,1,1,   1.06780, -32.59060,1.10000,0.90000,1.10000,0.90000
  7420,'7420        ',230.0000,1,1,1,1,   1.06733, -35.43849,1.10000,0.90000,1.10000,0.90000
  7421,'7421        ',115.0000,1,1,1,1,   1.05580, -39.59795,1.10000,0.90000,1.10000,0.90000
  7422,'7422        ',500.0000,2,1,1,1,   1.09151, -24.49635,1.10000,0.90000,1.10000,0.90000
  7423,'7423        ',230.0000,1,1,1,1,   1.07903, -28.27694,1.10000,0.90000,1.10000,0.90000
  7424,'7424        ',115.0000,1,1,1,1,   1.06544, -32.33790,1.10000,0.90000,1.10000,0.90000
  7425,'7425        ',115.0000,1,1,1,1,   1.05266, -39.13072,1.10000,0.90000,1.10000,0.90000
  7426,'7426        ',115.0000,1,1,1,1,   1.06197, -30.42602,1.10000,0.90000,1.10000,0.90000
  7427,'7427        ',115.0000,1,1,1,1,   1.05364, -39.00138,1.10000,0.90000,1.10000,0.90000
  7428,'7428        ',500.0000,2,1,1,1,   1.08569, -24.86772,1.10000,0.90000,1.10000,0.90000
  7429,'7429        ',230.0000,1,1,1,1,   1.08287, -25.98570,1.10000,0.90000,1.10000,0.90000
  7430,'7430        ',115.0000,1,1,1,1,   1.06765, -29.74931,1.10000,0.90000,1.10000,0.90000
  7431,'7431        ',115.0000,1,1,1,1,   1.05635, -38.56871,1.10000,0.90000,1.10000,0.90000
  7432,'7432        ',115.0000,1,1,1,1,   1.07380, -58.53007,1.10000,0.90000,1.10000,0.90000
  8001,'8001        ',115.0000,1,1,1,1,   1.08128, -57.41098,1.10000,0.90000,1.10000,0.90000
  8002,'8002        ',115.0000,1,1,1,1,   1.08444, -69.18263,1.10000,0.90000,1.10000,0.90000
  8003,'8003        ',115.0000,1,1,1,1,   1.09062, -58.33242,1.10000,0.90000,1.10000,0.90000
  8004,'8004        ',230.0000,1,1,1,1,   1.08335, -57.02999,1.10000,0.90000,1.10000,0.90000
  8005,'8005        ',115.0000,1,1,1,1,   1.08905, -58.15217,1.10000,0.90000,1.10000,0.90000
  8006,'8006        ',115.0000,1,1,1,1,   1.09130, -66.56400,1.10000,0.90000,1.10000,0.90000
  8007,'8007        ',115.0000,1,1,1,1,   1.07710, -67.37237,1.10000,0.90000,1.10000,0.90000
  8008,'8008        ',115.0000,1,1,1,1,   1.05925, -69.59949,1.10000,0.90000,1.10000,0.90000
  8009,'8009        ',115.0000,1,1,1,1,   1.05902, -41.30095,1.10000,0.90000,1.10000,0.90000
  8010,'8010        ',115.0000,1,1,1,1,   1.07656, -56.49726,1.10000,0.90000,1.10000,0.90000
  8011,'8011        ',115.0000,1,1,1,1,   1.06429, -61.41080,1.10000,0.90000,1.10000,0.90000
  8012,'8012        ',115.0000,1,1,1,1,   1.07182, -40.73862,1.10000,0.90000,1.10000,0.90000
  8013,'8013        ',115.0000,1,1,1,1,   1.08089, -70.13417,1.10000,0.90000,1.10000,0.90000
  8014,'8014        ',115.0000,1,1,1,1,   1.06414, -62.81180,1.10000,0.90000,1.10000,0.90000
  8015,'8015        ',115.0000,1,1,1,1,   1.07084, -62.30292,1.10000,0.90000,1.10000,0.90000
  8016,'8016        ',115.0000,1,1,1,1,   1.08556, -46.10962,1.10000,0.90000,1.10000,0.90000
  8017,'8017        ',115.0000,1,1,1,1,   1.07008, -67.50716,1.10000,0.90000,1.10000,0.90000
  8018,'8018        ',230.0000,1,1,1,1,   1.08351, -63.61025,1.10000,0.90000,1.10000,0.90000
  8019,'8019        ',115.0000,1,1,1,1,   1.09701, -67.35489,1.10000,0.90000,1.10000,0.90000
  8020,'8020        ',115.0000,1,1,1,1,   1.06388, -69.06939,1.10000,0.90000,1.10000,0.90000
  8021,'8021        ',115.0000,1,1,1,1,   1.07844, -62.27784,1.10000,0.90000,1.10000,0.90000
  8022,'8022        ',115.0000,1,1,1,1,   1.08735, -62.96260,1.10000,0.90000,1.10000,0.90000
  8023,'8023        ',115.0000,1,1,1,1,   1.08348, -59.38866,1.10000,0.90000,1.10000,0.90000
  8024,'8024        ',13.8000,2,1,1,1,   1.08533, -56.36458,1.10000,0.90000,1.10000,0.90000
  8025,'8025        ',115.0000,1,1,1,1,   1.08664, -65.77250,1.10000,0.90000,1.10000,0.90000
  8026,'8026        ',115.0000,1,1,1,1,   1.06744, -70.49412,1.10000,0.90000,1.10000,0.90000
  8027,'8027        ',115.0000,1,1,1,1,   1.08436, -67.01237,1.10000,0.90000,1.10000,0.90000
  8028,'8028        ',115.0000,1,1,1,1,   1.07581, -70.13094,1.10000,0.90000,1.10000,0.90000
  8029,'8029        ',115.0000,1,1,1,1,   1.06182, -69.79797,1.10000,0.90000,1.10000,0.90000
  8030,'8030        ',500.0000,1,1,1,1,   1.07794, -35.68177,1.10000,0.90000,1.10000,0.90000
  8031,'8031        ',230.0000,1,1,1,1,   1.07605, -36.43762,1.10000,0.90000,1.10000,0.90000
  8032,'8032        ',115.0000,1,1,1,1,   1.07328, -40.07665,1.10000,0.90000,1.10000,0.90000
  8033,'8033        ',13.8000,2,1,1,1,   1.07794, -35.68177,1.10000,0.90000,1.10000,0.90000
  8034,'8034        ',13.8000,2,1,1,1,   1.07794, -35.68177,1.10000,0.90000,1.10000,0.90000
  8035,'8035        ',13.8000,2,1,1,1,   1.07794, -35.68177,1.10000,0.90000,1.10000,0.90000
  8036,'8036        ',13.8000,2,1,1,1,   1.07794, -35.68177,1.10000,0.90000,1.10000,0.90000
  8037,'8037        ',115.0000,1,1,1,1,   1.06756, -60.49563,1.10000,0.90000,1.10000,0.90000
  8038,'8038        ',115.0000,1,1,1,1,   1.06341, -62.63329,1.10000,0.90000,1.10000,0.90000
  8039,'8039        ',115.0000,1,1,1,1,   1.07278, -69.92259,1.10000,0.90000,1.10000,0.90000
  8040,'8040        ',115.0000,1,1,1,1,   1.05983, -67.04081,1.10000,0.90000,1.10000,0.90000
  8041,'8041        ',115.0000,1,1,1,1,   1.08187, -64.27138,1.10000,0.90000,1.10000,0.90000
  8042,'8042        ',115.0000,1,1,1,1,   1.06451, -62.82337,1.10000,0.90000,1.10000,0.90000
  8043,'8043        ',500.0000,1,1,1,1,   1.07002, -55.51485,1.10000,0.90000,1.10000,0.90000
  8044,'8044        ',230.0000,1,1,1,1,   1.07048, -57.28596,1.10000,0.90000,1.10000,0.90000
  8045,'8045        ',115.0000,1,1,1,1,   1.07155, -59.98660,1.10000,0.90000,1.10000,0.90000
  8046,'8046        ',18.0000,2,1,1,1,   1.06762, -54.74798,1.10000,0.90000,1.10000,0.90000
  8047,'8047        ',18.0000,2,1,1,1,   1.07002, -55.51485,1.10000,0.90000,1.10000,0.90000
  8048,'8048        ',18.0000,2,1,1,1,   1.06538, -54.03231,1.10000,0.90000,1.10000,0.90000
  8049,'8049        ',18.0000,2,1,1,1,   1.06853, -55.00641,1.10000,0.90000,1.10000,0.90000
  8050,'8050        ',18.0000,2,1,1,1,   1.07002, -55.51485,1.10000,0.90000,1.10000,0.90000
  8051,'8051        ',18.0000,2,1,1,1,   1.07002, -55.51485,1.10000,0.90000,1.10000,0.90000
  8052,'8052        ',115.0000,1,1,1,1,   1.08768, -68.20431,1.10000,0.90000,1.10000,0.90000
  8053,'8053        ',115.0000,1,1,1,1,   1.05929, -68.38633,1.10000,0.90000,1.10000,0.90000
  8054,'8054        ',115.0000,1,1,1,1,   1.06161, -65.20939,1.10000,0.90000,1.10000,0.90000
  8055,'8055        ',115.0000,1,1,1,1,   1.07598, -63.71552,1.10000,0.90000,1.10000,0.90000
  8056,'8056        ',115.0000,1,1,1,1,   1.09442, -68.85186,1.10000,0.90000,1.10000,0.90000
  8057,'8057        ',500.0000,1,1,1,1,   1.07654, -57.43013,1.10000,0.90000,1.10000,0.90000
  8058,'8058        ',230.0000,1,1,1,1,   1.07291, -57.56392,1.10000,0.90000,1.10000,0.90000
  8059,'8059        ',115.0000,1,1,1,1,   1.07086, -59.36768,1.10000,0.90000,1.10000,0.90000
  8060,'8060        ',13.8000,2,1,1,1,   1.07654, -57.43013,1.10000,0.90000,1.10000,0.90000
  8061,'8061        ',13.8000,2,1,1,1,   1.07654, -57.43013,1.10000,0.90000,1.10000,0.90000
  8062,'8062        ',115.0000,1,1,1,1,   1.07433, -60.15568,1.10000,0.90000,1.10000,0.90000
  8063,'8063        ',115.0000,1,1,1,1,   1.06873, -64.71348,1.10000,0.90000,1.10000,0.90000
  8064,'8064        ',115.0000,1,1,1,1,   1.06854, -59.88730,1.10000,0.90000,1.10000,0.90000
  8065,'8065        ',115.0000,1,1,1,1,   1.06524, -65.17268,1.10000,0.90000,1.10000,0.90000
  8066,'8066        ',115.0000,1,1,1,1,   1.06556, -61.62648,1.10000,0.90000,1.10000,0.90000
  8067,'8067        ',500.0000,1,1,1,1,   1.07139, -54.10480,1.10000,0.90000,1.10000,0.90000
  8068,'8068        ',230.0000,1,1,1,1,   1.07242, -53.95862,1.10000,0.90000,1.10000,0.90000
  8069,'8069        ',115.0000,1,1,1,1,   1.07549, -54.95215,1.10000,0.90000,1.10000,0.90000
  8070,'8070        ',13.8000,2,1,1,1,   1.07139, -54.10480,1.10000,0.90000,1.10000,0.90000
  8071,'8071        ',13.8000,2,1,1,1,   1.06024, -52.62855,1.10000,0.90000,1.10000,0.90000
  8072,'8072        ',115.0000,1,1,1,1,   1.05366, -64.46281,1.10000,0.90000,1.10000,0.90000
  8073,'8073        ',115.0000,1,1,1,1,   1.06931, -69.50076,1.10000,0.90000,1.10000,0.90000
  8074,'8074        ',500.0000,1,1,1,1,   1.06943, -50.42225,1.10000,0.90000,1.10000,0.90000
  8075,'8075        ',230.0000,1,1,1,1,   1.07357, -53.53429,1.10000,0.90000,1.10000,0.90000
  8076,'8076        ',115.0000,1,1,1,1,   1.07601, -57.12143,1.10000,0.90000,1.10000,0.90000
  8077,'8077        ',13.8000,2,1,1,1,   1.06443, -48.21574,1.10000,0.90000,1.10000,0.90000
  8078,'8078        ',13.8000,2,1,1,1,   1.06589, -48.10009,1.10000,0.90000,1.10000,0.90000
  8079,'8079        ',13.8000,2,1,1,1,   1.06560, -48.61235,1.10000,0.90000,1.10000,0.90000
  8080,'8080        ',13.8000,2,1,1,1,   1.06493, -48.33665,1.10000,0.90000,1.10000,0.90000
  8081,'8081        ',115.0000,1,1,1,1,   1.07101, -69.32483,1.10000,0.90000,1.10000,0.90000
  8082,'8082        ',500.0000,1,1,1,1,   1.07457, -48.06283,1.10000,0.90000,1.10000,0.90000
  8083,'8083        ',230.0000,1,1,1,1,   1.07334, -50.59996,1.10000,0.90000,1.10000,0.90000
  8084,'8084        ',161.0000,1,1,1,1,   1.06681, -54.24394,1.10000,0.90000,1.10000,0.90000
  8085,'8085        ',161.0000,1,1,1,1,   1.06756, -54.68469,1.10000,0.90000,1.10000,0.90000
  8086,'8086        ',115.0000,1,1,1,1,   1.07006, -55.85454,1.10000,0.90000,1.10000,0.90000
  8087,'8087        ',18.0000,2,1,1,1,   1.07457, -48.06283,1.10000,0.90000,1.10000,0.90000
  8088,'8088        ',18.0000,2,1,1,1,   1.07239, -47.26980,1.10000,0.90000,1.10000,0.90000
  8089,'8089        ',115.0000,1,1,1,1,   1.09204, -68.40935,1.10000,0.90000,1.10000,0.90000
  8090,'8090        ',115.0000,1,1,1,1,   1.08031, -66.23182,1.10000,0.90000,1.10000,0.90000
  8091,'8091        ',115.0000,1,1,1,1,   1.09220, -62.79916,1.10000,0.90000,1.10000,0.90000
  8092,'8092        ',115.0000,1,1,1,1,   1.06827, -65.73493,1.10000,0.90000,1.10000,0.90000
  8093,'8093        ',115.0000,1,1,1,1,   1.07926, -59.07043,1.10000,0.90000,1.10000,0.90000
  8094,'8094        ',230.0000,1,1,1,1,   1.06293, -41.47131,1.10000,0.90000,1.10000,0.90000
  8095,'8095        ',115.0000,1,1,1,1,   1.05387, -44.11843,1.10000,0.90000,1.10000,0.90000
  8096,'8096        ',115.0000,1,1,1,1,   1.06766, -67.86648,1.10000,0.90000,1.10000,0.90000
  8097,'8097        ',230.0000,1,1,1,1,   1.07691, -57.38016,1.10000,0.90000,1.10000,0.90000
  8098,'8098        ',115.0000,1,1,1,1,   1.07509, -60.40355,1.10000,0.90000,1.10000,0.90000
  8099,'8099        ',13.8000,2,1,1,1,   1.07655, -53.27794,1.10000,0.90000,1.10000,0.90000
  8100,'8100        ',115.0000,1,1,1,1,   1.08919, -68.31287,1.10000,0.90000,1.10000,0.90000
  8101,'8101        ',115.0000,1,1,1,1,   1.06765, -63.10731,1.10000,0.90000,1.10000,0.90000
  8102,'8102        ',115.0000,1,1,1,1,   1.06472, -49.68579,1.10000,0.90000,1.10000,0.90000
  8103,'8103        ',115.0000,1,1,1,1,   1.07488, -55.84066,1.10000,0.90000,1.10000,0.90000
  8104,'8104        ',115.0000,1,1,1,1,   1.07142, -41.56939,1.10000,0.90000,1.10000,0.90000
  8105,'8105        ',230.0000,1,1,1,1,   1.08354, -56.58048,1.10000,0.90000,1.10000,0.90000
  8106,'8106        ',115.0000,1,1,1,1,   1.07003, -59.84041,1.10000,0.90000,1.10000,0.90000
  8107,'8107        ',115.0000,1,1,1,1,   1.09629, -60.63560,1.10000,0.90000,1.10000,0.90000
  8108,'8108        ',115.0000,1,1,1,1,   1.07563, -69.90189,1.10000,0.90000,1.10000,0.90000
  8109,'8109        ',115.0000,1,1,1,1,   1.05734, -66.20811,1.10000,0.90000,1.10000,0.90000
  8110,'8110        ',115.0000,1,1,1,1,   1.08742, -65.33163,1.10000,0.90000,1.10000,0.90000
  8111,'8111        ',115.0000,1,1,1,1,   1.07581, -61.38789,1.10000,0.90000,1.10000,0.90000
  8112,'8112        ',500.0000,1,1,1,1,   1.07746, -58.68075,1.10000,0.90000,1.10000,0.90000
  8113,'8113        ',230.0000,1,1,1,1,   1.07749, -59.30736,1.10000,0.90000,1.10000,0.90000
  8114,'8114        ',115.0000,1,1,1,1,   1.07556, -61.01014,1.10000,0.90000,1.10000,0.90000
  8115,'8115        ',13.8000,2,1,1,1,   1.07746, -58.68075,1.10000,0.90000,1.10000,0.90000
  8116,'8116        ',13.8000,2,1,1,1,   1.07746, -58.68075,1.10000,0.90000,1.10000,0.90000
  8117,'8117        ',13.8000,2,1,1,1,   1.07318, -58.09092,1.10000,0.90000,1.10000,0.90000
  8118,'8118        ',115.0000,1,1,1,1,   1.06922, -64.60522,1.10000,0.90000,1.10000,0.90000
  8119,'8119        ',115.0000,1,1,1,1,   1.07468, -58.96983,1.10000,0.90000,1.10000,0.90000
  8120,'8120        ',115.0000,1,1,1,1,   1.08802, -47.09369,1.10000,0.90000,1.10000,0.90000
  8121,'8121        ',115.0000,1,1,1,1,   1.07111, -64.34149,1.10000,0.90000,1.10000,0.90000
  8122,'8122        ',115.0000,1,1,1,1,   1.07938, -47.13857,1.10000,0.90000,1.10000,0.90000
  8123,'8123        ',115.0000,1,1,1,1,   1.06049, -65.62576,1.10000,0.90000,1.10000,0.90000
  8124,'8124        ',115.0000,1,1,1,1,   1.07270, -63.28998,1.10000,0.90000,1.10000,0.90000
  8125,'8125        ',115.0000,1,1,1,1,   1.07960, -64.16609,1.10000,0.90000,1.10000,0.90000
  8126,'8126        ',500.0000,1,1,1,1,   1.09321, -54.15936,1.10000,0.90000,1.10000,0.90000
  8127,'8127        ',230.0000,1,1,1,1,   1.09254, -55.13977,1.10000,0.90000,1.10000,0.90000
  8128,'8128        ',115.0000,1,1,1,1,   1.09504, -57.09016,1.10000,0.90000,1.10000,0.90000
  8129,'8129        ',18.0000,2,1,1,1,   1.09006, -53.04400,1.10000,0.90000,1.10000,0.90000
  8130,'8130        ',18.0000,2,1,1,1,   1.09271, -51.42742,1.10000,0.90000,1.10000,0.90000
  8131,'8131        ',18.0000,2,1,1,1,   1.09020, -52.74043,1.10000,0.90000,1.10000,0.90000
  8132,'8132        ',115.0000,1,1,1,1,   1.05816, -64.02173,1.10000,0.90000,1.10000,0.90000
  8133,'8133        ',230.0000,1,1,1,1,   1.08010, -62.64155,1.10000,0.90000,1.10000,0.90000
  8134,'8134        ',115.0000,1,1,1,1,   1.08339, -65.28863,1.10000,0.90000,1.10000,0.90000
  8135,'8135        ',115.0000,1,1,1,1,   1.09225, -68.03293,1.10000,0.90000,1.10000,0.90000
  8136,'8136        ',115.0000,1,1,1,1,   1.07646, -68.02509,1.10000,0.90000,1.10000,0.90000
  8137,'8137        ',115.0000,1,1,1,1,   1.07109, -61.22944,1.10000,0.90000,1.10000,0.90000
  8138,'8138        ',115.0000,1,1,1,1,   1.09899, -69.12961,1.10000,0.90000,1.10000,0.90000
  8139,'8139        ',230.0000,1,1,1,1,   1.06027, -42.11494,1.10000,0.90000,1.10000,0.90000
  8140,'8140        ',115.0000,1,1,1,1,   1.05535, -44.54230,1.10000,0.90000,1.10000,0.90000
  8141,'8141        ',115.0000,1,1,1,1,   1.07350, -50.42563,1.10000,0.90000,1.10000,0.90000
  8142,'8142        ',115.0000,1,1,1,1,   1.06409, -61.31071,1.10000,0.90000,1.10000,0.90000
  8143,'8143        ',115.0000,1,1,1,1,   1.07530, -44.08114,1.10000,0.90000,1.10000,0.90000
  8144,'8144        ',115.0000,1,1,1,1,   1.06647, -61.12232,1.10000,0.90000,1.10000,0.90000
  8145,'8145        ',115.0000,1,1,1,1,   1.08103, -65.39386,1.10000,0.90000,1.10000,0.90000
  8146,'8146        ',115.0000,1,1,1,1,   1.07360, -70.81305,1.10000,0.90000,1.10000,0.90000
  8147,'8147        ',230.0000,2,1,1,1,   1.06941, -59.42056,1.10000,0.90000,1.10000,0.90000
  8148,'8148        ',161.0000,1,1,1,1,   1.06636, -61.26329,1.10000,0.90000,1.10000,0.90000
  8149,'8149        ',115.0000,1,1,1,1,   1.06491, -64.95745,1.10000,0.90000,1.10000,0.90000
  8150,'8150        ',115.0000,1,1,1,1,   1.07495, -62.61044,1.10000,0.90000,1.10000,0.90000
  8151,'8151        ',115.0000,1,1,1,1,   1.09524, -66.08784,1.10000,0.90000,1.10000,0.90000
  8152,'8152        ',115.0000,2,1,1,1,   1.08176, -45.26564,1.10000,0.90000,1.10000,0.90000
  8153,'8153        ',115.0000,1,1,1,1,   1.06572, -69.28124,1.10000,0.90000,1.10000,0.90000
  8154,'8154        ',115.0000,1,1,1,1,   1.07777, -69.36120,1.10000,0.90000,1.10000,0.90000
  8155,'8155        ',500.0000,2,1,1,1,   1.07369, -48.72431,1.10000,0.90000,1.10000,0.90000
  8156,'8156        ',230.0000,1,1,1,1,   1.06887, -45.83123,1.10000,0.90000,1.10000,0.90000
  8157,'8157        ',115.0000,1,1,1,1,   1.06703, -48.96566,1.10000,0.90000,1.10000,0.90000
  8158,'8158        ',500.0000,2,1,1,1,   1.07770, -37.74403,1.10000,0.90000,1.10000,0.90000
  8159,'8159        ',230.0000,1,1,1,1,   1.08069, -41.06065,1.10000,0.90000,1.10000,0.90000
  8160,'8160        ',115.0000,1,1,1,1,   1.07972, -43.92150,1.10000,0.90000,1.10000,0.90000
0 / END OF BUS DATA, BEGIN LOAD DATA
  1001,'1 ',1,1,1,20.78000000,5.89000000, 0.000, 0.000,0.000,0.000,  1,1,0
  1002,'1 ',1,1,1,15.41000000,4.37000000, 0.000, 0.000,0.000,0.000,  1,1,0
  1007,'1 ',1,1,1,7.01000000,1.99000000, 0.000, 0.000,0.000,0.000,  1,1,0
  1012,'1 ',1,1,1,2.99000000,0.85000000, 0.000, 0.000,0.000,0.000,  1,1,0
  1013,'1 ',1,1,1,29.23000000,8.28000000, 0.000, 0.000,0.000,0.000,  1,1,0
  1014,'1 ',1,1,1,2.22000000,0.63000000, 0.000, 0.000,0.000,0.000,  1,1,0
  1015,'1 ',1,1,1,7.51000000,2.13000000, 0.000, 0.000,0.000,0.000,  1,1,0
  1016,'1 ',1,1,1,2.89000000,0.82000000, 0.000, 0.000,0.000,0.000,  1,1,0
  1017,'1 ',1,1,1,18.34000000,5.20000000, 0.000, 0.000,0.000,0.000,  1,1,0
  1018,'1 ',1,1,1,0.07000000,0.02000000, 0.000, 0.000,0.000,0.000,  1,1,0
  1019,'1 ',1,1,1,61.78000000,17.50000000, 0.000, 0.000,0.000,0.000,  1,1,0
  1024,'1 ',1,1,1,63.04000000,17.86000000, 0.000, 0.000,0.000,0.000,  1,1,0
  1027,'1 ',1,1,1,101.21000000,28.68000000, 0.000, 0.000,0.000,0.000,  1,1,0
  1028,'1 ',1,1,1,10.01000000,2.84000000, 0.000, 0.000,0.000,0.000,  1,1,0
  1029,'1 ',1,1,1,83.18000000,23.57000000, 0.000, 0.000,0.000,0.000,  1,1,0
  1030,'1 ',1,1,1,24.63000000,6.98000000, 0.000, 0.000,0.000,0.000,  1,1,0
  1031,'1 ',1,1,1,9.25000000,2.62000000, 0.000, 0.000,0.000,0.000,  1,1,0
  1036,'1 ',1,1,1,13.60000000,3.85000000, 0.000, 0.000,0.000,0.000,  1,1,0
  1037,'1 ',1,1,1,102.24000000,28.97000000, 0.000, 0.000,0.000,0.000,  1,1,0
  1040,'1 ',1,1,1,44.36000000,12.57000000, 0.000, 0.000,0.000,0.000,  1,1,0
  1044,'1 ',1,1,1,14.68000000,4.16000000, 0.000, 0.000,0.000,0.000,  1,1,0
  1045,'1 ',1,1,1,98.56000000,27.93000000, 0.000, 0.000,0.000,0.000,  1,1,0
  1046,'1 ',1,1,1,11.08000000,3.14000000, 0.000, 0.000,0.000,0.000,  1,1,0
  1054,'1 ',1,1,1,14.99000000,4.25000000, 0.000, 0.000,0.000,0.000,  1,1,0
  1055,'1 ',1,1,1,3.98000000,1.13000000, 0.000, 0.000,0.000,0.000,  1,1,0
  1058,'1 ',1,1,1,13.46000000,3.81000000, 0.000, 0.000,0.000,0.000,  1,1,0
  1064,'1 ',1,1,1,123.76000000,35.07000000, 0.000, 0.000,0.000,0.000,  1,1,0
  1067,'1 ',1,1,1,101.55000000,28.77000000, 0.000, 0.000,0.000,0.000,  1,1,0
  1068,'1 ',1,1,1,59.40000000,16.83000000, 0.000, 0.000,0.000,0.000,  1,1,0
  1071,'1 ',1,1,1,91.46000000,25.91000000, 0.000, 0.000,0.000,0.000,  1,1,0
  1083,'1 ',1,1,1,39.95000000,11.32000000, 0.000, 0.000,0.000,0.000,  1,1,0
  1085,'1 ',1,1,1,21.30000000,6.03000000, 0.000, 0.000,0.000,0.000,  1,1,0
  1086,'1 ',1,1,1,39.67000000,11.24000000, 0.000, 0.000,0.000,0.000,  1,1,0
  1087,'1 ',1,1,1,0.91000000,0.26000000, 0.000, 0.000,0.000,0.000,  1,1,0
  1089,'1 ',1,1,1,40.60000000,11.50000000, 0.000, 0.000,0.000,0.000,  1,1,0
  1091,'1 ',1,1,1,11.62000000,3.29000000, 0.000, 0.000,0.000,0.000,  1,1,0
  2001,'1 ',1,1,1,48.36000000,13.70000000, 0.000, 0.000,0.000,0.000,  1,1,0
  2007,'1 ',1,1,1,9.54000000,2.70000000, 0.000, 0.000,0.000,0.000,  1,1,0
  2008,'1 ',1,1,1,8.06000000,2.28000000, 0.000, 0.000,0.000,0.000,  1,1,0
  2009,'1 ',1,1,1,39.14000000,11.09000000, 0.000, 0.000,0.000,0.000,  1,1,0
  2010,'1 ',1,1,1,56.81000000,16.09000000, 0.000, 0.000,0.000,0.000,  1,1,0
  2014,'1 ',1,1,1,25.43000000,7.20000000, 0.000, 0.000,0.000,0.000,  1,1,0
  2015,'1 ',1,1,1,4.69000000,1.33000000, 0.000, 0.000,0.000,0.000,  1,1,0
  2016,'1 ',1,1,1,69.27000000,19.63000000, 0.000, 0.000,0.000,0.000,  1,1,0
  2020,'1 ',1,1,1,47.97000000,13.59000000, 0.000, 0.000,0.000,0.000,  1,1,0
  2022,'1 ',1,1,1,11.56000000,3.28000000, 0.000, 0.000,0.000,0.000,  1,1,0
  2025,'1 ',1,1,1,39.62000000,11.23000000, 0.000, 0.000,0.000,0.000,  1,1,0
  2026,'1 ',1,1,1,18.57000000,5.26000000, 0.000, 0.000,0.000,0.000,  1,1,0
  2027,'1 ',1,1,1,3.55000000,1.01000000, 0.000, 0.000,0.000,0.000,  1,1,0
  2028,'1 ',1,1,1,14.24000000,4.03000000, 0.000, 0.000,0.000,0.000,  1,1,0
  2029,'1 ',1,1,1,3.20000000,0.91000000, 0.000, 0.000,0.000,0.000,  1,1,0
  2030,'1 ',1,1,1,47.15000000,13.36000000, 0.000, 0.000,0.000,0.000,  1,1,0
  2031,'1 ',1,1,1,5.77000000,1.63000000, 0.000, 0.000,0.000,0.000,  1,1,0
  2032,'1 ',1,1,1,3.35000000,0.95000000, 0.000, 0.000,0.000,0.000,  1,1,0
  2033,'1 ',1,1,1,13.57000000,3.85000000, 0.000, 0.000,0.000,0.000,  1,1,0
  2034,'1 ',1,1,1,5.34000000,1.51000000, 0.000, 0.000,0.000,0.000,  1,1,0
  2035,'1 ',1,1,1,4.68000000,1.33000000, 0.000, 0.000,0.000,0.000,  1,1,0
  2036,'1 ',1,1,1,41.59000000,11.78000000, 0.000, 0.000,0.000,0.000,  1,1,0
  2037,'1 ',1,1,1,3.50000000,0.99000000, 0.000, 0.000,0.000,0.000,  1,1,0
  2038,'1 ',1,1,1,2.60000000,0.74000000, 0.000, 0.000,0.000,0.000,  1,1,0
  2039,'1 ',1,1,1,5.56000000,1.58000000, 0.000, 0.000,0.000,0.000,  1,1,0
  2040,'1 ',1,1,1,15.90000000,4.51000000, 0.000, 0.000,0.000,0.000,  1,1,0
  2043,'1 ',1,1,1,4.24000000,1.20000000, 0.000, 0.000,0.000,0.000,  1,1,0
  2044,'1 ',1,1,1,27.40000000,7.76000000, 0.000, 0.000,0.000,0.000,  1,1,0
  2045,'1 ',1,1,1,22.61000000,6.40000000, 0.000, 0.000,0.000,0.000,  1,1,0
  2046,'1 ',1,1,1,22.13000000,6.27000000, 0.000, 0.000,0.000,0.000,  1,1,0
  2047,'1 ',1,1,1,14.96000000,4.24000000, 0.000, 0.000,0.000,0.000,  1,1,0
  2048,'1 ',1,1,1,6.42000000,1.82000000, 0.000, 0.000,0.000,0.000,  1,1,0
  2049,'1 ',1,1,1,11.57000000,3.28000000, 0.000, 0.000,0.000,0.000,  1,1,0
  2050,'1 ',1,1,1,3.66000000,1.04000000, 0.000, 0.000,0.000,0.000,  1,1,0
  2051,'1 ',1,1,1,17.85000000,5.06000000, 0.000, 0.000,0.000,0.000,  1,1,0
  2052,'1 ',1,1,1,24.84000000,7.04000000, 0.000, 0.000,0.000,0.000,  1,1,0
  2053,'1 ',1,1,1,29.13000000,8.25000000, 0.000, 0.000,0.000,0.000,  1,1,0
  2055,'1 ',1,1,1,49.62000000,14.06000000, 0.000, 0.000,0.000,0.000,  1,1,0
  2060,'1 ',1,1,1,3.80000000,1.08000000, 0.000, 0.000,0.000,0.000,  1,1,0
  2063,'1 ',1,1,1,65.62000000,18.59000000, 0.000, 0.000,0.000,0.000,  1,1,0
  2064,'1 ',1,1,1,10.05000000,2.85000000, 0.000, 0.000,0.000,0.000,  1,1,0
  2065,'1 ',1,1,1,78.36000000,22.20000000, 0.000, 0.000,0.000,0.000,  1,1,0
  2066,'1 ',1,1,1,7.11000000,2.02000000, 0.000, 0.000,0.000,0.000,  1,1,0
  2067,'1 ',1,1,1,53.97000000,15.29000000, 0.000, 0.000,0.000,0.000,  1,1,0
  2068,'1 ',1,1,1,5.76000000,1.63000000, 0.000, 0.000,0.000,0.000,  1,1,0
  2069,'1 ',1,1,1,21.92000000,6.21000000, 0.000, 0.000,0.000,0.000,  1,1,0
  2072,'1 ',1,1,1,9.71000000,2.75000000, 0.000, 0.000,0.000,0.000,  1,1,0
  2079,'1 ',1,1,1,4.48000000,1.27000000, 0.000, 0.000,0.000,0.000,  1,1,0
  2080,'1 ',1,1,1,16.93000000,4.80000000, 0.000, 0.000,0.000,0.000,  1,1,0
  2081,'1 ',1,1,1,4.46000000,1.26000000, 0.000, 0.000,0.000,0.000,  1,1,0
  2082,'1 ',1,1,1,59.03000000,16.73000000, 0.000, 0.000,0.000,0.000,  1,1,0
  2086,'1 ',1,1,1,2.19000000,0.62000000, 0.000, 0.000,0.000,0.000,  1,1,0
  2087,'1 ',1,1,1,7.90000000,2.24000000, 0.000, 0.000,0.000,0.000,  1,1,0
  2090,'1 ',1,1,1,2.42000000,0.69000000, 0.000, 0.000,0.000,0.000,  1,1,0
  2091,'1 ',1,1,1,17.05000000,4.83000000, 0.000, 0.000,0.000,0.000,  1,1,0
  2092,'1 ',1,1,1,24.11000000,6.83000000, 0.000, 0.000,0.000,0.000,  1,1,0
  2106,'1 ',1,1,1,14.40000000,4.08000000, 0.000, 0.000,0.000,0.000,  1,1,0
  2107,'1 ',1,1,1,74.15000000,21.01000000, 0.000, 0.000,0.000,0.000,  1,1,0
  2108,'1 ',1,1,1,2.14000000,0.61000000, 0.000, 0.000,0.000,0.000,  1,1,0
  2109,'1 ',1,1,1,33.81000000,9.58000000, 0.000, 0.000,0.000,0.000,  1,1,0
  2110,'1 ',1,1,1,8.59000000,2.43000000, 0.000, 0.000,0.000,0.000,  1,1,0
  2111,'1 ',1,1,1,13.95000000,3.95000000, 0.000, 0.000,0.000,0.000,  1,1,0
  2112,'1 ',1,1,1,4.54000000,1.29000000, 0.000, 0.000,0.000,0.000,  1,1,0
  2114,'1 ',1,1,1,70.78000000,20.05000000, 0.000, 0.000,0.000,0.000,  1,1,0
  2121,'1 ',1,1,1,2.33000000,0.66000000, 0.000, 0.000,0.000,0.000,  1,1,0
  2122,'1 ',1,1,1,6.72000000,1.90000000, 0.000, 0.000,0.000,0.000,  1,1,0
  2124,'1 ',1,1,1,21.29000000,6.03000000, 0.000, 0.000,0.000,0.000,  1,1,0
  2125,'1 ',1,1,1,4.06000000,1.15000000, 0.000, 0.000,0.000,0.000,  1,1,0
  2126,'1 ',1,1,1,14.24000000,4.03000000, 0.000, 0.000,0.000,0.000,  1,1,0
  2129,'1 ',1,1,1,6.63000000,1.88000000, 0.000, 0.000,0.000,0.000,  1,1,0
  2132,'1 ',1,1,1,11.94000000,3.38000000, 0.000, 0.000,0.000,0.000,  1,1,0
  2133,'1 ',1,1,1,5.68000000,1.61000000, 0.000, 0.000,0.000,0.000,  1,1,0
  3002,'1 ',1,1,1,112.86000000,31.98000000, 0.000, 0.000,0.000,0.000,  1,1,0
  3005,'1 ',1,1,1,7.34000000,2.08000000, 0.000, 0.000,0.000,0.000,  1,1,0
  3006,'1 ',1,1,1,7.35000000,2.08000000, 0.000, 0.000,0.000,0.000,  1,1,0
  3007,'1 ',1,1,1,14.96000000,4.24000000, 0.000, 0.000,0.000,0.000,  1,1,0
  3008,'1 ',1,1,1,19.81000000,5.61000000, 0.000, 0.000,0.000,0.000,  1,1,0
  3009,'1 ',1,1,1,12.54000000,3.55000000, 0.000, 0.000,0.000,0.000,  1,1,0
  3010,'1 ',1,1,1,4.67000000,1.32000000, 0.000, 0.000,0.000,0.000,  1,1,0
  3011,'1 ',1,1,1,27.14000000,7.69000000, 0.000, 0.000,0.000,0.000,  1,1,0
  3012,'1 ',1,1,1,0.56000000,0.16000000, 0.000, 0.000,0.000,0.000,  1,1,0
  3013,'1 ',1,1,1,64.56000000,18.29000000, 0.000, 0.000,0.000,0.000,  1,1,0
  3014,'1 ',1,1,1,22.00000000,6.23000000, 0.000, 0.000,0.000,0.000,  1,1,0
  3015,'1 ',1,1,1,5.36000000,1.52000000, 0.000, 0.000,0.000,0.000,  1,1,0
  3021,'1 ',1,1,1,1.94000000,0.55000000, 0.000, 0.000,0.000,0.000,  1,1,0
  3022,'1 ',1,1,1,24.59000000,6.97000000, 0.000, 0.000,0.000,0.000,  1,1,0
  3023,'1 ',1,1,1,10.41000000,2.95000000, 0.000, 0.000,0.000,0.000,  1,1,0
  3024,'1 ',1,1,1,10.13000000,2.87000000, 0.000, 0.000,0.000,0.000,  1,1,0
  3025,'1 ',1,1,1,13.67000000,3.87000000, 0.000, 0.000,0.000,0.000,  1,1,0
  3029,'1 ',1,1,1,4.87000000,1.38000000, 0.000, 0.000,0.000,0.000,  1,1,0
  3030,'1 ',1,1,1,129.72000000,36.75000000, 0.000, 0.000,0.000,0.000,  1,1,0
  3031,'1 ',1,1,1,14.73000000,4.17000000, 0.000, 0.000,0.000,0.000,  1,1,0
  3032,'1 ',1,1,1,72.86000000,20.64000000, 0.000, 0.000,0.000,0.000,  1,1,0
  3035,'1 ',1,1,1,3.47000000,0.98000000, 0.000, 0.000,0.000,0.000,  1,1,0
  3036,'1 ',1,1,1,5.80000000,1.64000000, 0.000, 0.000,0.000,0.000,  1,1,0
  3040,'1 ',1,1,1,14.61000000,4.14000000, 0.000, 0.000,0.000,0.000,  1,1,0
  3042,'1 ',1,1,1,8.75000000,2.48000000, 0.000, 0.000,0.000,0.000,  1,1,0
  3049,'1 ',1,1,1,10.58000000,3.00000000, 0.000, 0.000,0.000,0.000,  1,1,0
  3051,'1 ',1,1,1,145.29000000,41.17000000, 0.000, 0.000,0.000,0.000,  1,1,0
  3052,'1 ',1,1,1,8.08000000,2.29000000, 0.000, 0.000,0.000,0.000,  1,1,0
  3066,'1 ',1,1,1,22.03000000,6.24000000, 0.000, 0.000,0.000,0.000,  1,1,0
  3069,'1 ',1,1,1,3.81000000,1.08000000, 0.000, 0.000,0.000,0.000,  1,1,0
  3072,'1 ',1,1,1,5.98000000,1.70000000, 0.000, 0.000,0.000,0.000,  1,1,0
  3075,'1 ',1,1,1,12.18000000,3.45000000, 0.000, 0.000,0.000,0.000,  1,1,0
  3076,'1 ',1,1,1,10.79000000,3.06000000, 0.000, 0.000,0.000,0.000,  1,1,0
  3077,'1 ',1,1,1,68.66000000,19.45000000, 0.000, 0.000,0.000,0.000,  1,1,0
  3093,'1 ',1,1,1,5.05000000,1.43000000, 0.000, 0.000,0.000,0.000,  1,1,0
  3099,'1 ',1,1,1,12.08000000,3.42000000, 0.000, 0.000,0.000,0.000,  1,1,0
  3100,'1 ',1,1,1,8.53000000,2.42000000, 0.000, 0.000,0.000,0.000,  1,1,0
  3101,'1 ',1,1,1,9.43000000,2.67000000, 0.000, 0.000,0.000,0.000,  1,1,0
  3102,'1 ',1,1,1,75.26000000,21.32000000, 0.000, 0.000,0.000,0.000,  1,1,0
  3103,'1 ',1,1,1,39.32000000,11.14000000, 0.000, 0.000,0.000,0.000,  1,1,0
  3107,'1 ',1,1,1,14.87000000,4.21000000, 0.000, 0.000,0.000,0.000,  1,1,0
  3108,'1 ',1,1,1,23.52000000,6.66000000, 0.000, 0.000,0.000,0.000,  1,1,0
  3114,'1 ',1,1,1,98.31000000,27.85000000, 0.000, 0.000,0.000,0.000,  1,1,0
  3115,'1 ',1,1,1,9.58000000,2.71000000, 0.000, 0.000,0.000,0.000,  1,1,0
  3123,'1 ',1,1,1,66.07000000,18.72000000, 0.000, 0.000,0.000,0.000,  1,1,0
  3124,'1 ',1,1,1,64.54000000,18.29000000, 0.000, 0.000,0.000,0.000,  1,1,0
  3125,'1 ',1,1,1,91.26000000,25.86000000, 0.000, 0.000,0.000,0.000,  1,1,0
  3126,'1 ',1,1,1,9.96000000,2.82000000, 0.000, 0.000,0.000,0.000,  1,1,0
  3128,'1 ',1,1,1,2.82000000,0.80000000, 0.000, 0.000,0.000,0.000,  1,1,0
  3130,'1 ',1,1,1,92.15000000,26.11000000, 0.000, 0.000,0.000,0.000,  1,1,0
  3132,'1 ',1,1,1,9.56000000,2.71000000, 0.000, 0.000,0.000,0.000,  1,1,0
  3136,'1 ',1,1,1,46.96000000,13.30000000, 0.000, 0.000,0.000,0.000,  1,1,0
  3138,'1 ',1,1,1,10.95000000,3.10000000, 0.000, 0.000,0.000,0.000,  1,1,0
  3139,'1 ',1,1,1,14.92000000,4.23000000, 0.000, 0.000,0.000,0.000,  1,1,0
  3140,'1 ',1,1,1,0.22000000,0.06000000, 0.000, 0.000,0.000,0.000,  1,1,0
  3142,'1 ',1,1,1,7.07000000,2.00000000, 0.000, 0.000,0.000,0.000,  1,1,0
  3143,'1 ',1,1,1,5.75000000,1.63000000, 0.000, 0.000,0.000,0.000,  1,1,0
  3144,'1 ',1,1,1,5.56000000,1.57000000, 0.000, 0.000,0.000,0.000,  1,1,0
  3145,'1 ',1,1,1,2.94000000,0.83000000, 0.000, 0.000,0.000,0.000,  1,1,0
  3146,'1 ',1,1,1,12.04000000,3.41000000, 0.000, 0.000,0.000,0.000,  1,1,0
  3147,'1 ',1,1,1,34.76000000,9.85000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4002,'1 ',1,1,1,1.01000000,0.29000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4003,'1 ',1,1,1,127.29000000,36.07000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4005,'1 ',1,1,1,164.14000000,46.51000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4006,'1 ',1,1,1,2.75000000,0.78000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4007,'1 ',1,1,1,183.66000000,52.04000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4008,'1 ',1,1,1,32.49000000,9.21000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4011,'1 ',1,1,1,16.05000000,4.55000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4012,'1 ',1,1,1,13.74000000,3.89000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4013,'1 ',1,1,1,92.35000000,26.17000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4015,'1 ',1,1,1,159.81000000,45.28000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4016,'1 ',1,1,1,6.25000000,1.77000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4017,'1 ',1,1,1,89.56000000,25.38000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4018,'1 ',1,1,1,7.14000000,2.02000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4019,'1 ',1,1,1,135.83000000,38.48000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4020,'1 ',1,1,1,117.81000000,33.38000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4021,'1 ',1,1,1,31.97000000,9.06000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4022,'1 ',1,1,1,5.56000000,1.58000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4023,'1 ',1,1,1,5.06000000,1.43000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4027,'1 ',1,1,1,65.12000000,18.45000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4031,'1 ',1,1,1,2.75000000,0.78000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4032,'1 ',1,1,1,91.39000000,25.89000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4033,'1 ',1,1,1,126.25000000,35.77000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4034,'1 ',1,1,1,37.64000000,10.66000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4035,'1 ',1,1,1,79.16000000,22.43000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4036,'1 ',1,1,1,35.07000000,9.94000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4037,'1 ',1,1,1,28.72000000,8.14000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4038,'1 ',1,1,1,83.30000000,23.60000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4040,'1 ',1,1,1,225.66000000,63.94000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4042,'1 ',1,1,1,215.18000000,60.97000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4043,'1 ',1,1,1,2.47000000,0.70000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4048,'1 ',1,1,1,13.10000000,3.71000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4051,'1 ',1,1,1,89.39000000,25.33000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4053,'1 ',1,1,1,0.11000000,0.03000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4054,'1 ',1,1,1,5.60000000,1.59000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4055,'1 ',1,1,1,17.78000000,5.04000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4064,'1 ',1,1,1,8.82000000,2.50000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4066,'1 ',1,1,1,191.53000000,54.27000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4067,'1 ',1,1,1,159.46000000,45.18000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4068,'1 ',1,1,1,27.99000000,7.93000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4069,'1 ',1,1,1,4.24000000,1.20000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4071,'1 ',1,1,1,281.45000000,79.75000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4072,'1 ',1,1,1,51.71000000,14.65000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4078,'1 ',1,1,1,84.07000000,23.82000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4079,'1 ',1,1,1,171.21000000,48.51000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4086,'1 ',1,1,1,19.87000000,5.63000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4087,'1 ',1,1,1,2.08000000,0.59000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4088,'1 ',1,1,1,212.52000000,60.21000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4089,'1 ',1,1,1,8.60000000,2.44000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4099,'1 ',1,1,1,15.17000000,4.30000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4100,'1 ',1,1,1,50.60000000,14.34000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4101,'1 ',1,1,1,128.14000000,36.31000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4102,'1 ',1,1,1,24.17000000,6.85000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4103,'1 ',1,1,1,189.88000000,53.80000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4106,'1 ',1,1,1,37.55000000,10.64000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4107,'1 ',1,1,1,118.36000000,33.54000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4108,'1 ',1,1,1,28.34000000,8.03000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4109,'1 ',1,1,1,110.86000000,31.41000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4110,'1 ',1,1,1,57.35000000,16.25000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4111,'1 ',1,1,1,104.08000000,29.49000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4112,'1 ',1,1,1,5.59000000,1.58000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4117,'1 ',1,1,1,18.89000000,5.35000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4118,'1 ',1,1,1,13.88000000,3.93000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4119,'1 ',1,1,1,55.57000000,15.75000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4120,'1 ',1,1,1,46.52000000,13.18000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4121,'1 ',1,1,1,4.11000000,1.16000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4122,'1 ',1,1,1,146.11000000,41.40000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4123,'1 ',1,1,1,90.50000000,25.64000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4124,'1 ',1,1,1,24.38000000,6.91000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4125,'1 ',1,1,1,4.50000000,1.28000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4126,'1 ',1,1,1,127.38000000,36.09000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4127,'1 ',1,1,1,87.29000000,24.73000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4128,'1 ',1,1,1,123.51000000,35.00000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4129,'1 ',1,1,1,18.51000000,5.25000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4130,'1 ',1,1,1,9.48000000,2.69000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4132,'1 ',1,1,1,33.09000000,9.38000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4139,'1 ',1,1,1,10.62000000,3.01000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4143,'1 ',1,1,1,14.36000000,4.07000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4144,'1 ',1,1,1,16.36000000,4.63000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4145,'1 ',1,1,1,49.86000000,14.13000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4147,'1 ',1,1,1,193.64000000,54.87000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4148,'1 ',1,1,1,14.64000000,4.15000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4149,'1 ',1,1,1,61.36000000,17.38000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4150,'1 ',1,1,1,12.53000000,3.55000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4154,'1 ',1,1,1,26.32000000,7.46000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4155,'1 ',1,1,1,19.45000000,5.51000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4156,'1 ',1,1,1,108.01000000,30.60000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4157,'1 ',1,1,1,104.67000000,29.66000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4159,'1 ',1,1,1,36.18000000,10.25000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4164,'1 ',1,1,1,2.03000000,0.57000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4167,'1 ',1,1,1,5.31000000,1.50000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4168,'1 ',1,1,1,8.87000000,2.51000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4169,'1 ',1,1,1,27.68000000,7.84000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4170,'1 ',1,1,1,35.86000000,10.16000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4171,'1 ',1,1,1,167.63000000,47.50000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4172,'1 ',1,1,1,42.31000000,11.99000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4173,'1 ',1,1,1,12.05000000,3.42000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4174,'1 ',1,1,1,19.16000000,5.43000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4175,'1 ',1,1,1,3.16000000,0.89000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4178,'1 ',1,1,1,17.46000000,4.95000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4179,'1 ',1,1,1,19.92000000,5.64000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4180,'1 ',1,1,1,10.76000000,3.05000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4182,'1 ',1,1,1,22.68000000,6.43000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4185,'1 ',1,1,1,37.84000000,10.72000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4186,'1 ',1,1,1,37.06000000,10.50000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4187,'1 ',1,1,1,15.06000000,4.27000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4188,'1 ',1,1,1,2.97000000,0.84000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4189,'1 ',1,1,1,29.89000000,8.47000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4190,'1 ',1,1,1,132.46000000,37.53000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4191,'1 ',1,1,1,46.43000000,13.16000000, 0.000, 0.000,0.000,0.000,  1,1,0
  4193,'1 ',1,1,1,178.22000000,50.50000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5003,'1 ',1,1,1,113.64000000,32.20000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5004,'1 ',1,1,1,11.69000000,3.31000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5005,'1 ',1,1,1,8.95000000,2.53000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5006,'1 ',1,1,1,100.19000000,28.39000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5007,'1 ',1,1,1,72.05000000,20.42000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5008,'1 ',1,1,1,7.60000000,2.15000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5009,'1 ',1,1,1,62.68000000,17.76000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5010,'1 ',1,1,1,133.87000000,37.93000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5011,'1 ',1,1,1,7.64000000,2.17000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5012,'1 ',1,1,1,81.32000000,23.04000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5013,'1 ',1,1,1,19.34000000,5.48000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5014,'1 ',1,1,1,46.76000000,13.25000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5016,'1 ',1,1,1,181.16000000,51.33000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5017,'1 ',1,1,1,13.85000000,3.93000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5022,'1 ',1,1,1,140.24000000,39.73000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5024,'1 ',1,1,1,50.92000000,14.43000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5025,'1 ',1,1,1,74.46000000,21.10000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5026,'1 ',1,1,1,71.11000000,20.15000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5027,'1 ',1,1,1,74.13000000,21.00000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5028,'1 ',1,1,1,9.35000000,2.65000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5029,'1 ',1,1,1,12.77000000,3.62000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5030,'1 ',1,1,1,79.61000000,22.55000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5031,'1 ',1,1,1,42.36000000,12.00000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5032,'1 ',1,1,1,47.16000000,13.36000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5034,'1 ',1,1,1,55.35000000,15.68000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5043,'1 ',1,1,1,68.10000000,19.29000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5044,'1 ',1,1,1,17.50000000,4.96000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5046,'1 ',1,1,1,77.11000000,21.85000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5048,'1 ',1,1,1,184.54000000,52.29000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5050,'1 ',1,1,1,64.60000000,18.30000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5053,'1 ',1,1,1,152.78000000,43.29000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5054,'1 ',1,1,1,21.17000000,6.00000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5056,'1 ',1,1,1,40.40000000,11.45000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5062,'1 ',1,1,1,43.74000000,12.39000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5064,'1 ',1,1,1,77.07000000,21.84000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5070,'1 ',1,1,1,74.65000000,21.15000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5071,'1 ',1,1,1,74.11000000,21.00000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5072,'1 ',1,1,1,72.34000000,20.50000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5073,'1 ',1,1,1,8.83000000,2.50000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5074,'1 ',1,1,1,31.78000000,9.00000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5075,'1 ',1,1,1,3.96000000,1.12000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5077,'1 ',1,1,1,18.49000000,5.24000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5078,'1 ',1,1,1,66.42000000,18.82000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5079,'1 ',1,1,1,38.19000000,10.82000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5080,'1 ',1,1,1,37.61000000,10.66000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5081,'1 ',1,1,1,89.83000000,25.45000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5082,'1 ',1,1,1,102.22000000,28.96000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5084,'1 ',1,1,1,224.20000000,63.52000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5085,'1 ',1,1,1,51.30000000,14.54000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5086,'1 ',1,1,1,92.04000000,26.08000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5087,'1 ',1,1,1,4.13000000,1.17000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5090,'1 ',1,1,1,108.74000000,30.81000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5091,'1 ',1,1,1,5.33000000,1.51000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5092,'1 ',1,1,1,17.62000000,4.99000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5093,'1 ',1,1,1,47.98000000,13.60000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5094,'1 ',1,1,1,2.66000000,0.75000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5095,'1 ',1,1,1,32.24000000,9.14000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5096,'1 ',1,1,1,61.74000000,17.49000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5097,'1 ',1,1,1,82.57000000,23.40000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5098,'1 ',1,1,1,156.22000000,44.26000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5099,'1 ',1,1,1,67.63000000,19.16000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5100,'1 ',1,1,1,22.45000000,6.36000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5101,'1 ',1,1,1,22.63000000,6.41000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5103,'1 ',1,1,1,234.49000000,66.44000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5104,'1 ',1,1,1,79.02000000,22.39000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5105,'1 ',1,1,1,105.27000000,29.83000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5108,'1 ',1,1,1,40.12000000,11.37000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5109,'1 ',1,1,1,53.98000000,15.29000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5110,'1 ',1,1,1,3.44000000,0.97000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5111,'1 ',1,1,1,37.24000000,10.55000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5112,'1 ',1,1,1,14.25000000,4.04000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5113,'1 ',1,1,1,21.58000000,6.11000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5114,'1 ',1,1,1,56.95000000,16.13000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5115,'1 ',1,1,1,17.73000000,5.02000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5116,'1 ',1,1,1,141.56000000,40.11000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5117,'1 ',1,1,1,128.28000000,36.35000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5118,'1 ',1,1,1,8.65000000,2.45000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5119,'1 ',1,1,1,4.40000000,1.25000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5121,'1 ',1,1,1,76.66000000,21.72000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5122,'1 ',1,1,1,65.00000000,18.42000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5124,'1 ',1,1,1,26.69000000,7.56000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5125,'1 ',1,1,1,67.92000000,19.24000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5126,'1 ',1,1,1,173.21000000,49.08000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5127,'1 ',1,1,1,3.89000000,1.10000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5128,'1 ',1,1,1,90.51000000,25.65000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5129,'1 ',1,1,1,14.89000000,4.22000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5130,'1 ',1,1,1,99.79000000,28.27000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5132,'1 ',1,1,1,102.52000000,29.05000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5133,'1 ',1,1,1,12.16000000,3.45000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5134,'1 ',1,1,1,26.98000000,7.64000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5135,'1 ',1,1,1,27.59000000,7.82000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5136,'1 ',1,1,1,11.94000000,3.38000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5138,'1 ',1,1,1,105.04000000,29.76000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5139,'1 ',1,1,1,86.38000000,24.47000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5140,'1 ',1,1,1,8.65000000,2.45000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5141,'1 ',1,1,1,45.38000000,12.86000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5142,'1 ',1,1,1,15.53000000,4.40000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5143,'1 ',1,1,1,87.45000000,24.78000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5144,'1 ',1,1,1,73.43000000,20.80000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5145,'1 ',1,1,1,117.86000000,33.39000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5146,'1 ',1,1,1,90.75000000,25.71000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5147,'1 ',1,1,1,108.12000000,30.63000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5148,'1 ',1,1,1,83.41000000,23.63000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5149,'1 ',1,1,1,91.45000000,25.91000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5150,'1 ',1,1,1,4.11000000,1.17000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5151,'1 ',1,1,1,5.33000000,1.51000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5152,'1 ',1,1,1,60.98000000,17.28000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5153,'1 ',1,1,1,15.98000000,4.53000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5154,'1 ',1,1,1,15.58000000,4.41000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5155,'1 ',1,1,1,3.71000000,1.05000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5156,'1 ',1,1,1,6.22000000,1.76000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5157,'1 ',1,1,1,146.63000000,41.55000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5158,'1 ',1,1,1,168.19000000,47.66000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5159,'1 ',1,1,1,14.54000000,4.12000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5160,'1 ',1,1,1,59.35000000,16.81000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5161,'1 ',1,1,1,199.65000000,56.57000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5162,'1 ',1,1,1,6.69000000,1.90000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5163,'1 ',1,1,1,15.15000000,4.29000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5165,'1 ',1,1,1,55.53000000,15.73000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5168,'1 ',1,1,1,125.67000000,35.61000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5171,'1 ',1,1,1,1.06000000,0.30000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5172,'1 ',1,1,1,74.24000000,21.03000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5173,'1 ',1,1,1,136.36000000,38.63000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5174,'1 ',1,1,1,4.32000000,1.22000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5175,'1 ',1,1,1,118.67000000,33.62000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5176,'1 ',1,1,1,7.30000000,2.07000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5177,'1 ',1,1,1,91.38000000,25.89000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5178,'1 ',1,1,1,83.96000000,23.79000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5180,'1 ',1,1,1,88.36000000,25.04000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5181,'1 ',1,1,1,178.22000000,50.50000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5182,'1 ',1,1,1,3.82000000,1.08000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5183,'1 ',1,1,1,139.09000000,39.41000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5184,'1 ',1,1,1,80.23000000,22.73000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5185,'1 ',1,1,1,25.72000000,7.29000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5186,'1 ',1,1,1,24.98000000,7.08000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5187,'1 ',1,1,1,15.41000000,4.37000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5188,'1 ',1,1,1,64.82000000,18.37000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5189,'1 ',1,1,1,78.84000000,22.34000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5190,'1 ',1,1,1,3.38000000,0.96000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5191,'1 ',1,1,1,7.58000000,2.15000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5193,'1 ',1,1,1,134.77000000,38.19000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5194,'1 ',1,1,1,59.01000000,16.72000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5195,'1 ',1,1,1,55.26000000,15.66000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5199,'1 ',1,1,1,24.33000000,6.89000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5200,'1 ',1,1,1,66.35000000,18.80000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5201,'1 ',1,1,1,4.81000000,1.36000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5202,'1 ',1,1,1,8.64000000,2.45000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5203,'1 ',1,1,1,147.01000000,41.65000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5209,'1 ',1,1,1,3.59000000,1.02000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5210,'1 ',1,1,1,39.64000000,11.23000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5211,'1 ',1,1,1,6.91000000,1.96000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5212,'1 ',1,1,1,33.89000000,9.60000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5213,'1 ',1,1,1,92.10000000,26.09000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5214,'1 ',1,1,1,102.10000000,28.93000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5215,'1 ',1,1,1,19.98000000,5.66000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5216,'1 ',1,1,1,66.58000000,18.86000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5217,'1 ',1,1,1,100.33000000,28.43000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5218,'1 ',1,1,1,39.29000000,11.13000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5219,'1 ',1,1,1,13.35000000,3.78000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5220,'1 ',1,1,1,40.49000000,11.47000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5221,'1 ',1,1,1,91.29000000,25.87000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5222,'1 ',1,1,1,33.14000000,9.39000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5223,'1 ',1,1,1,34.79000000,9.86000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5224,'1 ',1,1,1,154.87000000,43.88000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5225,'1 ',1,1,1,13.06000000,3.70000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5226,'1 ',1,1,1,5.49000000,1.56000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5227,'1 ',1,1,1,70.88000000,20.08000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5228,'1 ',1,1,1,81.20000000,23.01000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5229,'1 ',1,1,1,43.94000000,12.45000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5230,'1 ',1,1,1,66.37000000,18.81000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5231,'1 ',1,1,1,14.93000000,4.23000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5232,'1 ',1,1,1,49.97000000,14.16000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5233,'1 ',1,1,1,98.77000000,27.99000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5234,'1 ',1,1,1,142.66000000,40.42000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5235,'1 ',1,1,1,20.37000000,5.77000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5244,'1 ',1,1,1,65.13000000,18.45000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5245,'1 ',1,1,1,138.96000000,39.37000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5246,'1 ',1,1,1,21.21000000,6.01000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5247,'1 ',1,1,1,3.26000000,0.92000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5248,'1 ',1,1,1,101.02000000,28.62000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5249,'1 ',1,1,1,114.68000000,32.49000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5250,'1 ',1,1,1,165.09000000,46.77000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5251,'1 ',1,1,1,123.12000000,34.88000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5252,'1 ',1,1,1,80.80000000,22.89000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5253,'1 ',1,1,1,126.68000000,35.89000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5254,'1 ',1,1,1,82.94000000,23.50000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5255,'1 ',1,1,1,9.43000000,2.67000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5256,'1 ',1,1,1,1.30000000,0.37000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5257,'1 ',1,1,1,9.90000000,2.80000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5258,'1 ',1,1,1,100.19000000,28.39000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5259,'1 ',1,1,1,9.21000000,2.61000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5264,'1 ',1,1,1,12.13000000,3.44000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5265,'1 ',1,1,1,103.94000000,29.45000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5266,'1 ',1,1,1,136.12000000,38.57000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5267,'1 ',1,1,1,39.32000000,11.14000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5268,'1 ',1,1,1,32.23000000,9.13000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5269,'1 ',1,1,1,86.96000000,24.64000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5270,'1 ',1,1,1,22.41000000,6.35000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5271,'1 ',1,1,1,10.01000000,2.83000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5272,'1 ',1,1,1,18.83000000,5.33000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5273,'1 ',1,1,1,116.00000000,32.87000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5274,'1 ',1,1,1,11.87000000,3.36000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5275,'1 ',1,1,1,4.75000000,1.35000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5276,'1 ',1,1,1,10.54000000,2.99000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5277,'1 ',1,1,1,104.80000000,29.69000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5278,'1 ',1,1,1,50.69000000,14.36000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5280,'1 ',1,1,1,94.63000000,26.81000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5284,'1 ',1,1,1,44.65000000,12.65000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5285,'1 ',1,1,1,10.15000000,2.88000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5286,'1 ',1,1,1,30.18000000,8.55000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5287,'1 ',1,1,1,186.78000000,52.92000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5288,'1 ',1,1,1,13.61000000,3.86000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5289,'1 ',1,1,1,69.76000000,19.77000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5290,'1 ',1,1,1,30.34000000,8.60000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5291,'1 ',1,1,1,144.17000000,40.85000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5292,'1 ',1,1,1,62.05000000,17.58000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5293,'1 ',1,1,1,62.97000000,17.84000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5294,'1 ',1,1,1,111.16000000,31.49000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5296,'1 ',1,1,1,102.32000000,28.99000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5305,'1 ',1,1,1,189.42000000,53.67000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5306,'1 ',1,1,1,40.81000000,11.56000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5307,'1 ',1,1,1,143.56000000,40.67000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5308,'1 ',1,1,1,15.35000000,4.35000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5309,'1 ',1,1,1,98.85000000,28.01000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5310,'1 ',1,1,1,69.99000000,19.83000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5311,'1 ',1,1,1,40.96000000,11.61000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5312,'1 ',1,1,1,81.81000000,23.18000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5313,'1 ',1,1,1,16.12000000,4.57000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5314,'1 ',1,1,1,11.99000000,3.40000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5315,'1 ',1,1,1,31.74000000,8.99000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5316,'1 ',1,1,1,176.19000000,49.92000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5323,'1 ',1,1,1,219.44000000,62.17000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5327,'1 ',1,1,1,4.01000000,1.14000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5328,'1 ',1,1,1,13.64000000,3.86000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5329,'1 ',1,1,1,148.25000000,42.00000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5330,'1 ',1,1,1,64.78000000,18.35000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5331,'1 ',1,1,1,26.36000000,7.47000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5332,'1 ',1,1,1,85.12000000,24.12000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5333,'1 ',1,1,1,108.12000000,30.63000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5334,'1 ',1,1,1,23.95000000,6.78000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5335,'1 ',1,1,1,166.71000000,47.23000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5336,'1 ',1,1,1,74.14000000,21.01000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5337,'1 ',1,1,1,18.78000000,5.32000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5338,'1 ',1,1,1,80.26000000,22.74000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5339,'1 ',1,1,1,80.01000000,22.67000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5340,'1 ',1,1,1,33.94000000,9.62000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5341,'1 ',1,1,1,38.70000000,10.97000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5344,'1 ',1,1,1,94.71000000,26.84000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5345,'1 ',1,1,1,33.12000000,9.38000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5346,'1 ',1,1,1,91.30000000,25.87000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5347,'1 ',1,1,1,18.68000000,5.29000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5348,'1 ',1,1,1,9.25000000,2.62000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5349,'1 ',1,1,1,60.83000000,17.23000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5351,'1 ',1,1,1,174.28000000,49.38000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5352,'1 ',1,1,1,41.84000000,11.85000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5353,'1 ',1,1,1,56.58000000,16.03000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5354,'1 ',1,1,1,77.72000000,22.02000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5355,'1 ',1,1,1,5.65000000,1.60000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5356,'1 ',1,1,1,122.43000000,34.69000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5357,'1 ',1,1,1,91.04000000,25.79000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5362,'1 ',1,1,1,33.91000000,9.61000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5370,'1 ',1,1,1,105.99000000,30.03000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5371,'1 ',1,1,1,69.00000000,19.55000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5372,'1 ',1,1,1,39.80000000,11.28000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5373,'1 ',1,1,1,156.99000000,44.48000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5374,'1 ',1,1,1,69.09000000,19.58000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5375,'1 ',1,1,1,62.09000000,17.59000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5376,'1 ',1,1,1,47.85000000,13.56000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5377,'1 ',1,1,1,57.62000000,16.33000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5378,'1 ',1,1,1,68.06000000,19.28000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5379,'1 ',1,1,1,164.73000000,46.67000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5381,'1 ',1,1,1,79.80000000,22.61000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5385,'1 ',1,1,1,240.97000000,68.28000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5386,'1 ',1,1,1,63.55000000,18.00000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5387,'1 ',1,1,1,77.75000000,22.03000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5389,'1 ',1,1,1,87.47000000,24.78000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5392,'1 ',1,1,1,7.49000000,2.12000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5393,'1 ',1,1,1,14.92000000,4.23000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5400,'1 ',1,1,1,108.27000000,30.68000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5402,'1 ',1,1,1,65.97000000,18.69000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5407,'1 ',1,1,1,21.28000000,6.03000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5408,'1 ',1,1,1,26.57000000,7.53000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5409,'1 ',1,1,1,92.56000000,26.22000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5411,'1 ',1,1,1,120.07000000,34.02000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5412,'1 ',1,1,1,144.59000000,40.97000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5420,'1 ',1,1,1,14.67000000,4.16000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5421,'1 ',1,1,1,2.01000000,0.57000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5422,'1 ',1,1,1,182.95000000,51.83000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5425,'1 ',1,1,1,52.93000000,15.00000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5426,'1 ',1,1,1,43.86000000,12.43000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5427,'1 ',1,1,1,25.31000000,7.17000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5428,'1 ',1,1,1,85.26000000,24.16000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5429,'1 ',1,1,1,106.17000000,30.08000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5430,'1 ',1,1,1,60.59000000,17.17000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5431,'1 ',1,1,1,84.43000000,23.92000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5432,'1 ',1,1,1,42.02000000,11.91000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5433,'1 ',1,1,1,116.98000000,33.14000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5434,'1 ',1,1,1,9.96000000,2.82000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5435,'1 ',1,1,1,4.50000000,1.27000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5436,'1 ',1,1,1,72.89000000,20.65000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5437,'1 ',1,1,1,9.01000000,2.55000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5438,'1 ',1,1,1,50.24000000,14.24000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5439,'1 ',1,1,1,113.90000000,32.27000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5440,'1 ',1,1,1,167.12000000,47.35000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5441,'1 ',1,1,1,145.18000000,41.13000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5442,'1 ',1,1,1,43.72000000,12.39000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5443,'1 ',1,1,1,52.34000000,14.83000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5446,'1 ',1,1,1,40.66000000,11.52000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5447,'1 ',1,1,1,154.46000000,43.76000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5449,'1 ',1,1,1,266.99000000,75.65000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5450,'1 ',1,1,1,17.10000000,4.84000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5452,'1 ',1,1,1,106.60000000,30.20000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5453,'1 ',1,1,1,67.92000000,19.24000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5454,'1 ',1,1,1,47.76000000,13.53000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5455,'1 ',1,1,1,9.47000000,2.68000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5456,'1 ',1,1,1,12.62000000,3.58000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5457,'1 ',1,1,1,103.54000000,29.34000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5460,'1 ',1,1,1,14.16000000,4.01000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5461,'1 ',1,1,1,72.80000000,20.63000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5462,'1 ',1,1,1,86.05000000,24.38000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5463,'1 ',1,1,1,160.33000000,45.43000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5465,'1 ',1,1,1,218.17000000,61.81000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5466,'1 ',1,1,1,7.44000000,2.11000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5467,'1 ',1,1,1,28.23000000,8.00000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5468,'1 ',1,1,1,42.13000000,11.94000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5469,'1 ',1,1,1,8.50000000,2.41000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5470,'1 ',1,1,1,70.52000000,19.98000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5471,'1 ',1,1,1,1.44000000,0.41000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5472,'1 ',1,1,1,4.57000000,1.29000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5473,'1 ',1,1,1,4.03000000,1.14000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5474,'1 ',1,1,1,3.11000000,0.88000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5475,'1 ',1,1,1,59.28000000,16.80000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5476,'1 ',1,1,1,10.97000000,3.11000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5477,'1 ',1,1,1,79.03000000,22.39000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5478,'1 ',1,1,1,137.94000000,39.08000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5480,'1 ',1,1,1,179.23000000,50.78000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5481,'1 ',1,1,1,58.18000000,16.49000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5482,'1 ',1,1,1,69.18000000,19.60000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5483,'1 ',1,1,1,84.63000000,23.98000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5484,'1 ',1,1,1,6.29000000,1.78000000, 0.000, 0.000,0.000,0.000,  1,1,0
  5485,'1 ',1,1,1,4.69000000,1.33000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6001,'1 ',1,1,1,103.81000000,29.41000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6002,'1 ',1,1,1,32.48000000,9.20000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6005,'1 ',1,1,1,75.48000000,21.39000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6011,'1 ',1,1,1,24.02000000,6.81000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6012,'1 ',1,1,1,13.51000000,3.83000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6013,'1 ',1,1,1,94.89000000,26.89000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6014,'1 ',1,1,1,5.51000000,1.56000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6015,'1 ',1,1,1,24.76000000,7.02000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6016,'1 ',1,1,1,176.43000000,49.99000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6017,'1 ',1,1,1,83.31000000,23.60000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6018,'1 ',1,1,1,2.46000000,0.70000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6019,'1 ',1,1,1,59.07000000,16.74000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6020,'1 ',1,1,1,16.53000000,4.68000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6023,'1 ',1,1,1,132.89000000,37.65000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6024,'1 ',1,1,1,84.99000000,24.08000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6025,'1 ',1,1,1,64.63000000,18.31000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6026,'1 ',1,1,1,22.12000000,6.27000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6027,'1 ',1,1,1,64.98000000,18.41000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6028,'1 ',1,1,1,103.35000000,29.28000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6029,'1 ',1,1,1,6.98000000,1.98000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6031,'1 ',1,1,1,29.18000000,8.27000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6032,'1 ',1,1,1,36.40000000,10.31000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6035,'1 ',1,1,1,206.37000000,58.47000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6037,'1 ',1,1,1,147.53000000,41.80000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6040,'1 ',1,1,1,80.78000000,22.89000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6043,'1 ',1,1,1,148.30000000,42.02000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6044,'1 ',1,1,1,18.30000000,5.18000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6047,'1 ',1,1,1,149.85000000,42.46000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6055,'1 ',1,1,1,4.93000000,1.40000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6058,'1 ',1,1,1,178.64000000,50.61000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6059,'1 ',1,1,1,3.44000000,0.97000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6060,'1 ',1,1,1,74.53000000,21.12000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6061,'1 ',1,1,1,147.90000000,41.91000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6064,'1 ',1,1,1,82.48000000,23.37000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6065,'1 ',1,1,1,14.86000000,4.21000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6091,'1 ',1,1,1,37.81000000,10.71000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6092,'1 ',1,1,1,35.66000000,10.10000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6093,'1 ',1,1,1,40.54000000,11.49000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6094,'1 ',1,1,1,67.98000000,19.26000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6095,'1 ',1,1,1,68.37000000,19.37000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6096,'1 ',1,1,1,25.78000000,7.30000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6097,'1 ',1,1,1,105.36000000,29.85000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6098,'1 ',1,1,1,132.22000000,37.46000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6099,'1 ',1,1,1,21.38000000,6.06000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6100,'1 ',1,1,1,37.71000000,10.69000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6103,'1 ',1,1,1,34.21000000,9.69000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6109,'1 ',1,1,1,14.44000000,4.09000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6112,'1 ',1,1,1,16.16000000,4.58000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6113,'1 ',1,1,1,20.52000000,5.81000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6114,'1 ',1,1,1,70.54000000,19.99000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6115,'1 ',1,1,1,131.13000000,37.15000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6116,'1 ',1,1,1,56.85000000,16.11000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6117,'1 ',1,1,1,27.20000000,7.71000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6120,'1 ',1,1,1,195.30000000,55.33000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6121,'1 ',1,1,1,120.80000000,34.23000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6122,'1 ',1,1,1,22.71000000,6.43000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6123,'1 ',1,1,1,45.11000000,12.78000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6124,'1 ',1,1,1,57.42000000,16.27000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6125,'1 ',1,1,1,2.59000000,0.73000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6126,'1 ',1,1,1,50.38000000,14.27000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6127,'1 ',1,1,1,25.24000000,7.15000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6128,'1 ',1,1,1,52.80000000,14.96000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6129,'1 ',1,1,1,9.86000000,2.79000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6130,'1 ',1,1,1,13.40000000,3.80000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6131,'1 ',1,1,1,43.85000000,12.43000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6132,'1 ',1,1,1,64.74000000,18.34000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6133,'1 ',1,1,1,10.44000000,2.96000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6134,'1 ',1,1,1,7.62000000,2.16000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6135,'1 ',1,1,1,21.71000000,6.15000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6136,'1 ',1,1,1,71.18000000,20.17000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6137,'1 ',1,1,1,42.18000000,11.95000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6138,'1 ',1,1,1,27.68000000,7.84000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6139,'1 ',1,1,1,9.61000000,2.72000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6140,'1 ',1,1,1,11.69000000,3.31000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6150,'1 ',1,1,1,117.27000000,33.23000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6151,'1 ',1,1,1,16.14000000,4.57000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6153,'1 ',1,1,1,107.97000000,30.59000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6154,'1 ',1,1,1,43.10000000,12.21000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6155,'1 ',1,1,1,37.02000000,10.49000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6156,'1 ',1,1,1,52.66000000,14.92000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6157,'1 ',1,1,1,28.81000000,8.16000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6158,'1 ',1,1,1,5.64000000,1.60000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6159,'1 ',1,1,1,91.04000000,25.79000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6160,'1 ',1,1,1,98.28000000,27.85000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6168,'1 ',1,1,1,138.23000000,39.17000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6171,'1 ',1,1,1,113.76000000,32.23000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6173,'1 ',1,1,1,35.48000000,10.05000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6174,'1 ',1,1,1,95.75000000,27.13000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6175,'1 ',1,1,1,96.60000000,27.37000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6176,'1 ',1,1,1,45.32000000,12.84000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6178,'1 ',1,1,1,134.45000000,38.09000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6179,'1 ',1,1,1,11.85000000,3.36000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6180,'1 ',1,1,1,34.14000000,9.67000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6181,'1 ',1,1,1,49.13000000,13.92000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6182,'1 ',1,1,1,95.83000000,27.15000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6183,'1 ',1,1,1,26.97000000,7.64000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6184,'1 ',1,1,1,48.39000000,13.71000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6185,'1 ',1,1,1,20.84000000,5.90000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6186,'1 ',1,1,1,39.37000000,11.15000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6187,'1 ',1,1,1,80.44000000,22.79000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6189,'1 ',1,1,1,27.37000000,7.75000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6190,'1 ',1,1,1,18.47000000,5.23000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6191,'1 ',1,1,1,16.77000000,4.75000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6193,'1 ',1,1,1,35.69000000,10.11000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6194,'1 ',1,1,1,44.42000000,12.59000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6195,'1 ',1,1,1,2.66000000,0.75000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6196,'1 ',1,1,1,21.28000000,6.03000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6199,'1 ',1,1,1,239.74000000,67.93000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6200,'1 ',1,1,1,46.28000000,13.11000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6201,'1 ',1,1,1,39.07000000,11.07000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6202,'1 ',1,1,1,16.63000000,4.71000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6203,'1 ',1,1,1,117.59000000,33.32000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6204,'1 ',1,1,1,7.81000000,2.21000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6205,'1 ',1,1,1,121.95000000,34.55000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6206,'1 ',1,1,1,18.83000000,5.34000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6207,'1 ',1,1,1,29.32000000,8.31000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6208,'1 ',1,1,1,140.96000000,39.94000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6209,'1 ',1,1,1,7.52000000,2.13000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6217,'1 ',1,1,1,52.96000000,15.01000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6218,'1 ',1,1,1,51.24000000,14.52000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6219,'1 ',1,1,1,63.93000000,18.11000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6220,'1 ',1,1,1,96.50000000,27.34000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6221,'1 ',1,1,1,9.16000000,2.60000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6223,'1 ',1,1,1,166.84000000,47.27000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6224,'1 ',1,1,1,116.67000000,33.06000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6225,'1 ',1,1,1,85.25000000,24.15000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6226,'1 ',1,1,1,18.02000000,5.11000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6227,'1 ',1,1,1,126.35000000,35.80000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6230,'1 ',1,1,1,191.51000000,54.26000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6231,'1 ',1,1,1,70.51000000,19.98000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6232,'1 ',1,1,1,66.63000000,18.88000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6233,'1 ',1,1,1,65.09000000,18.44000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6236,'1 ',1,1,1,169.53000000,48.03000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6237,'1 ',1,1,1,1.88000000,0.53000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6238,'1 ',1,1,1,134.80000000,38.19000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6241,'1 ',1,1,1,175.73000000,49.79000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6250,'1 ',1,1,1,86.21000000,24.43000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6251,'1 ',1,1,1,51.25000000,14.52000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6252,'1 ',1,1,1,13.48000000,3.82000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6253,'1 ',1,1,1,13.20000000,3.74000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6256,'1 ',1,1,1,18.25000000,5.17000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6261,'1 ',1,1,1,31.18000000,8.83000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6262,'1 ',1,1,1,28.40000000,8.05000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6264,'1 ',1,1,1,34.97000000,9.91000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6275,'1 ',1,1,1,110.59000000,31.34000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6276,'1 ',1,1,1,39.92000000,11.31000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6278,'1 ',1,1,1,135.68000000,38.44000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6280,'1 ',1,1,1,136.02000000,38.54000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6281,'1 ',1,1,1,60.45000000,17.13000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6282,'1 ',1,1,1,26.19000000,7.42000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6283,'1 ',1,1,1,6.88000000,1.95000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6284,'1 ',1,1,1,71.09000000,20.14000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6286,'1 ',1,1,1,82.67000000,23.42000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6288,'1 ',1,1,1,166.54000000,47.19000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6289,'1 ',1,1,1,73.84000000,20.92000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6290,'1 ',1,1,1,67.61000000,19.16000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6291,'1 ',1,1,1,20.57000000,5.83000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6306,'1 ',1,1,1,54.19000000,15.35000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6307,'1 ',1,1,1,130.73000000,37.04000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6309,'1 ',1,1,1,41.10000000,11.65000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6310,'1 ',1,1,1,92.27000000,26.14000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6311,'1 ',1,1,1,8.58000000,2.43000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6312,'1 ',1,1,1,45.68000000,12.94000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6313,'1 ',1,1,1,26.29000000,7.45000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6314,'1 ',1,1,1,29.51000000,8.36000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6319,'1 ',1,1,1,70.22000000,19.90000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6320,'1 ',1,1,1,47.89000000,13.57000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6322,'1 ',1,1,1,66.07000000,18.72000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6323,'1 ',1,1,1,33.38000000,9.46000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6324,'1 ',1,1,1,58.22000000,16.50000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6325,'1 ',1,1,1,4.74000000,1.34000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6326,'1 ',1,1,1,15.43000000,4.37000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6327,'1 ',1,1,1,17.61000000,4.99000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6328,'1 ',1,1,1,27.95000000,7.92000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6329,'1 ',1,1,1,1.79000000,0.51000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6330,'1 ',1,1,1,133.75000000,37.90000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6331,'1 ',1,1,1,81.32000000,23.04000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6332,'1 ',1,1,1,73.00000000,20.68000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6335,'1 ',1,1,1,164.71000000,46.67000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6336,'1 ',1,1,1,26.07000000,7.39000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6337,'1 ',1,1,1,121.19000000,34.34000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6338,'1 ',1,1,1,33.61000000,9.52000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6339,'1 ',1,1,1,34.37000000,9.74000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6340,'1 ',1,1,1,29.18000000,8.27000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6341,'1 ',1,1,1,6.30000000,1.79000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6344,'1 ',1,1,1,158.80000000,44.99000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6345,'1 ',1,1,1,17.70000000,5.02000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6346,'1 ',1,1,1,2.30000000,0.65000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6351,'1 ',1,1,1,23.86000000,6.76000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6352,'1 ',1,1,1,121.76000000,34.50000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6353,'1 ',1,1,1,107.96000000,30.59000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6355,'1 ',1,1,1,151.82000000,43.02000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6356,'1 ',1,1,1,135.92000000,38.51000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6357,'1 ',1,1,1,30.83000000,8.74000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6358,'1 ',1,1,1,77.99000000,22.10000000, 0.000, 0.000,0.000,0.000,  1,1,0
  6360,'1 ',1,1,1,38.93000000,11.03000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7001,'1 ',1,1,1,9.30000000,2.64000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7004,'1 ',1,1,1,221.92000000,62.88000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7010,'1 ',1,1,1,15.65000000,4.43000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7011,'1 ',1,1,1,35.79000000,10.14000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7012,'1 ',1,1,1,0.94000000,0.27000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7013,'1 ',1,1,1,138.05000000,39.11000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7014,'1 ',1,1,1,52.81000000,14.96000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7016,'1 ',1,1,1,85.56000000,24.24000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7017,'1 ',1,1,1,135.83000000,38.48000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7020,'1 ',1,1,1,75.38000000,21.36000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7026,'1 ',1,1,1,43.39000000,12.29000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7027,'1 ',1,1,1,109.22000000,30.95000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7028,'1 ',1,1,1,77.01000000,21.82000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7036,'1 ',1,1,1,92.31000000,26.15000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7039,'1 ',1,1,1,235.50000000,66.73000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7041,'1 ',1,1,1,93.88000000,26.60000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7044,'1 ',1,1,1,124.64000000,35.32000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7049,'1 ',1,1,1,283.15000000,80.22000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7050,'1 ',1,1,1,72.03000000,20.41000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7051,'1 ',1,1,1,140.79000000,39.89000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7052,'1 ',1,1,1,106.66000000,30.22000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7053,'1 ',1,1,1,105.96000000,30.02000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7054,'1 ',1,1,1,92.85000000,26.31000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7055,'1 ',1,1,1,98.08000000,27.79000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7057,'1 ',1,1,1,106.11000000,30.06000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7067,'1 ',1,1,1,82.69000000,23.43000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7069,'1 ',1,1,1,51.16000000,14.50000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7070,'1 ',1,1,1,101.03000000,28.63000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7071,'1 ',1,1,1,3.76000000,1.07000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7072,'1 ',1,1,1,116.42000000,32.99000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7074,'1 ',1,1,1,69.13000000,19.59000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7075,'1 ',1,1,1,160.86000000,45.58000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7084,'1 ',1,1,1,214.74000000,60.84000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7085,'1 ',1,1,1,4.10000000,1.16000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7086,'1 ',1,1,1,53.44000000,15.14000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7087,'1 ',1,1,1,74.22000000,21.03000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7088,'1 ',1,1,1,101.05000000,28.63000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7089,'1 ',1,1,1,70.07000000,19.85000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7090,'1 ',1,1,1,13.80000000,3.91000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7091,'1 ',1,1,1,210.68000000,59.69000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7092,'1 ',1,1,1,39.23000000,11.11000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7093,'1 ',1,1,1,109.15000000,30.93000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7094,'1 ',1,1,1,76.69000000,21.73000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7100,'1 ',1,1,1,62.16000000,17.61000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7101,'1 ',1,1,1,212.51000000,60.21000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7102,'1 ',1,1,1,118.05000000,33.45000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7103,'1 ',1,1,1,58.64000000,16.61000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7106,'1 ',1,1,1,92.07000000,26.09000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7116,'1 ',1,1,1,12.16000000,3.45000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7117,'1 ',1,1,1,84.03000000,23.81000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7118,'1 ',1,1,1,121.15000000,34.33000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7119,'1 ',1,1,1,49.70000000,14.08000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7120,'1 ',1,1,1,149.70000000,42.41000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7123,'1 ',1,1,1,6.63000000,1.88000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7124,'1 ',1,1,1,164.66000000,46.65000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7127,'1 ',1,1,1,223.54000000,63.34000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7128,'1 ',1,1,1,63.94000000,18.12000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7129,'1 ',1,1,1,5.15000000,1.46000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7132,'1 ',1,1,1,72.75000000,20.61000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7143,'1 ',1,1,1,59.96000000,16.99000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7144,'1 ',1,1,1,97.68000000,27.68000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7145,'1 ',1,1,1,143.78000000,40.74000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7147,'1 ',1,1,1,47.29000000,13.40000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7148,'1 ',1,1,1,59.46000000,16.85000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7149,'1 ',1,1,1,12.25000000,3.47000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7151,'1 ',1,1,1,44.05000000,12.48000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7152,'1 ',1,1,1,3.59000000,1.02000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7153,'1 ',1,1,1,26.21000000,7.42000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7154,'1 ',1,1,1,58.60000000,16.60000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7155,'1 ',1,1,1,78.41000000,22.22000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7157,'1 ',1,1,1,163.83000000,46.42000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7158,'1 ',1,1,1,78.37000000,22.20000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7161,'1 ',1,1,1,137.54000000,38.97000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7172,'1 ',1,1,1,91.12000000,25.82000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7173,'1 ',1,1,1,112.54000000,31.89000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7174,'1 ',1,1,1,124.67000000,35.32000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7177,'1 ',1,1,1,211.63000000,59.96000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7178,'1 ',1,1,1,122.49000000,34.71000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7179,'1 ',1,1,1,58.29000000,16.52000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7180,'1 ',1,1,1,91.45000000,25.91000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7181,'1 ',1,1,1,148.98000000,42.21000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7182,'1 ',1,1,1,2.07000000,0.59000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7183,'1 ',1,1,1,215.91000000,61.17000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7185,'1 ',1,1,1,168.93000000,47.86000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7188,'1 ',1,1,1,76.58000000,21.70000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7198,'1 ',1,1,1,86.12000000,24.40000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7201,'1 ',1,1,1,216.79000000,61.42000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7202,'1 ',1,1,1,35.93000000,10.18000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7203,'1 ',1,1,1,20.55000000,5.82000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7213,'1 ',1,1,1,68.50000000,19.41000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7214,'1 ',1,1,1,83.89000000,23.77000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7215,'1 ',1,1,1,104.88000000,29.72000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7216,'1 ',1,1,1,92.56000000,26.23000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7217,'1 ',1,1,1,76.39000000,21.64000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7218,'1 ',1,1,1,48.11000000,13.63000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7219,'1 ',1,1,1,1.25000000,0.36000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7220,'1 ',1,1,1,141.27000000,40.03000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7221,'1 ',1,1,1,169.58000000,48.05000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7222,'1 ',1,1,1,86.99000000,24.65000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7223,'1 ',1,1,1,49.62000000,14.06000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7224,'1 ',1,1,1,30.77000000,8.72000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7225,'1 ',1,1,1,111.44000000,31.57000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7226,'1 ',1,1,1,45.25000000,12.82000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7229,'1 ',1,1,1,285.41000000,80.87000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7230,'1 ',1,1,1,7.37000000,2.09000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7231,'1 ',1,1,1,50.85000000,14.41000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7232,'1 ',1,1,1,42.92000000,12.16000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7233,'1 ',1,1,1,33.20000000,9.41000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7234,'1 ',1,1,1,77.31000000,21.90000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7235,'1 ',1,1,1,151.62000000,42.96000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7236,'1 ',1,1,1,38.27000000,10.84000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7237,'1 ',1,1,1,15.09000000,4.28000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7238,'1 ',1,1,1,47.85000000,13.56000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7239,'1 ',1,1,1,42.40000000,12.01000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7240,'1 ',1,1,1,107.69000000,30.51000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7241,'1 ',1,1,1,104.32000000,29.56000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7242,'1 ',1,1,1,80.14000000,22.71000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7243,'1 ',1,1,1,78.71000000,22.30000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7244,'1 ',1,1,1,38.02000000,10.77000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7245,'1 ',1,1,1,98.79000000,27.99000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7246,'1 ',1,1,1,199.51000000,56.53000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7247,'1 ',1,1,1,9.20000000,2.61000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7248,'1 ',1,1,1,220.52000000,62.48000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7249,'1 ',1,1,1,71.82000000,20.35000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7250,'1 ',1,1,1,32.62000000,9.24000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7251,'1 ',1,1,1,35.62000000,10.09000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7253,'1 ',1,1,1,90.93000000,25.76000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7254,'1 ',1,1,1,50.13000000,14.20000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7255,'1 ',1,1,1,58.99000000,16.71000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7256,'1 ',1,1,1,86.86000000,24.61000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7257,'1 ',1,1,1,127.15000000,36.03000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7258,'1 ',1,1,1,42.99000000,12.18000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7259,'1 ',1,1,1,146.05000000,41.38000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7260,'1 ',1,1,1,124.64000000,35.31000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7262,'1 ',1,1,1,72.03000000,20.41000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7265,'1 ',1,1,1,62.91000000,17.82000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7271,'1 ',1,1,1,28.45000000,8.06000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7272,'1 ',1,1,1,45.88000000,13.00000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7273,'1 ',1,1,1,39.39000000,11.16000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7275,'1 ',1,1,1,42.31000000,11.99000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7276,'1 ',1,1,1,88.67000000,25.12000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7277,'1 ',1,1,1,15.99000000,4.53000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7279,'1 ',1,1,1,148.52000000,42.08000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7283,'1 ',1,1,1,109.47000000,31.02000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7290,'1 ',1,1,1,63.77000000,18.07000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7291,'1 ',1,1,1,101.91000000,28.88000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7292,'1 ',1,1,1,94.10000000,26.66000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7293,'1 ',1,1,1,15.94000000,4.52000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7294,'1 ',1,1,1,7.25000000,2.05000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7295,'1 ',1,1,1,104.37000000,29.57000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7296,'1 ',1,1,1,93.84000000,26.59000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7297,'1 ',1,1,1,93.77000000,26.57000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7298,'1 ',1,1,1,101.23000000,28.68000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7299,'1 ',1,1,1,18.40000000,5.21000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7300,'1 ',1,1,1,54.35000000,15.40000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7301,'1 ',1,1,1,69.18000000,19.60000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7302,'1 ',1,1,1,24.43000000,6.92000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7303,'1 ',1,1,1,6.49000000,1.84000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7306,'1 ',1,1,1,7.69000000,2.18000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7313,'1 ',1,1,1,86.22000000,24.43000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7314,'1 ',1,1,1,28.76000000,8.15000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7315,'1 ',1,1,1,69.31000000,19.64000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7316,'1 ',1,1,1,63.23000000,17.92000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7317,'1 ',1,1,1,142.91000000,40.49000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7318,'1 ',1,1,1,112.16000000,31.78000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7319,'1 ',1,1,1,30.19000000,8.55000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7330,'1 ',1,1,1,196.05000000,55.55000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7333,'1 ',1,1,1,29.21000000,8.27000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7336,'1 ',1,1,1,107.69000000,30.51000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7337,'1 ',1,1,1,24.56000000,6.96000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7338,'1 ',1,1,1,109.20000000,30.94000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7339,'1 ',1,1,1,32.04000000,9.08000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7340,'1 ',1,1,1,38.64000000,10.95000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7343,'1 ',1,1,1,184.80000000,52.36000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7344,'1 ',1,1,1,101.41000000,28.73000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7345,'1 ',1,1,1,73.37000000,20.79000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7362,'1 ',1,1,1,56.02000000,15.87000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7363,'1 ',1,1,1,26.59000000,7.53000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7364,'1 ',1,1,1,14.27000000,4.04000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7365,'1 ',1,1,1,80.97000000,22.94000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7380,'1 ',1,1,1,52.24000000,14.80000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7381,'1 ',1,1,1,94.75000000,26.85000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7382,'1 ',1,1,1,78.13000000,22.14000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7383,'1 ',1,1,1,85.59000000,24.25000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7384,'1 ',1,1,1,66.87000000,18.95000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7385,'1 ',1,1,1,135.24000000,38.32000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7386,'1 ',1,1,1,111.80000000,31.68000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7387,'1 ',1,1,1,160.73000000,45.54000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7388,'1 ',1,1,1,125.97000000,35.69000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7391,'1 ',1,1,1,42.84000000,12.14000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7392,'1 ',1,1,1,52.03000000,14.74000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7393,'1 ',1,1,1,7.31000000,2.07000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7394,'1 ',1,1,1,37.41000000,10.60000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7395,'1 ',1,1,1,70.42000000,19.95000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7396,'1 ',1,1,1,25.49000000,7.22000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7397,'1 ',1,1,1,105.72000000,29.95000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7398,'1 ',1,1,1,73.59000000,20.85000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7399,'1 ',1,1,1,56.83000000,16.10000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7403,'1 ',1,1,1,69.67000000,19.74000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7404,'1 ',1,1,1,177.73000000,50.36000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7405,'1 ',1,1,1,53.26000000,15.09000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7408,'1 ',1,1,1,53.66000000,15.20000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7410,'1 ',1,1,1,215.67000000,61.11000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7411,'1 ',1,1,1,69.41000000,19.67000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7412,'1 ',1,1,1,8.59000000,2.43000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7413,'1 ',1,1,1,42.91000000,12.16000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7417,'1 ',1,1,1,97.88000000,27.73000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7418,'1 ',1,1,1,48.22000000,13.66000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7419,'1 ',1,1,1,107.00000000,30.32000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7421,'1 ',1,1,1,90.64000000,25.68000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7424,'1 ',1,1,1,139.88000000,39.63000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7425,'1 ',1,1,1,105.98000000,30.03000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7426,'1 ',1,1,1,41.80000000,11.84000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7427,'1 ',1,1,1,156.45000000,44.33000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7430,'1 ',1,1,1,46.92000000,13.29000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7431,'1 ',1,1,1,35.57000000,10.08000000, 0.000, 0.000,0.000,0.000,  1,1,0
  7432,'1 ',1,1,1,22.94000000,6.50000000, 0.000, 0.000,0.000,0.000,  1,1,0
  8001,'1 ',1,1,1,10.82000000,3.07000000, 0.000, 0.000,0.000,0.000,  1,1,0
  8002,'1 ',1,1,1,11.81000000,3.35000000, 0.000, 0.000,0.000,0.000,  1,1,0
  8003,'1 ',1,1,1,11.99000000,3.40000000, 0.000, 0.000,0.000,0.000,  1,1,0
  8005,'1 ',1,1,1,102.01000000,28.90000000, 0.000, 0.000,0.000,0.000,  1,1,0
  8006,'1 ',1,1,1,37.40000000,10.60000000, 0.000, 0.000,0.000,0.000,  1,1,0
  8007,'1 ',1,1,1,30.07000000,8.52000000, 0.000, 0.000,0.000,0.000,  1,1,0
  8008,'1 ',1,1,1,39.22000000,11.11000000, 0.000, 0.000,0.000,0.000,  1,1,0
  8009,'1 ',1,1,1,9.81000000,2.78000000, 0.000, 0.000,0.000,0.000,  1,1,0
  8010,'1 ',1,1,1,5.39000000,1.53000000, 0.000, 0.000,0.000,0.000,  1,1,0
  8011,'1 ',1,1,1,27.25000000,7.72000000, 0.000, 0.000,0.000,0.000,  1,1,0
  8012,'1 ',1,1,1,7.60000000,2.15000000, 0.000, 0.000,0.000,0.000,  1,1,0
  8013,'1 ',1,1,1,60.03000000,17.01000000, 0.000, 0.000,0.000,0.000,  1,1,0
  8014,'1 ',1,1,1,15.15000000,4.29000000, 0.000, 0.000,0.000,0.000,  1,1,0
  8015,'1 ',1,1,1,23.93000000,6.78000000, 0.000, 0.000,0.000,0.000,  1,1,0
  8016,'1 ',1,1,1,69.86000000,19.79000000, 0.000, 0.000,0.000,0.000,  1,1,0
  8017,'1 ',1,1,1,18.44000000,5.22000000, 0.000, 0.000,0.000,0.000,  1,1,0
  8019,'1 ',1,1,1,103.12000000,29.22000000, 0.000, 0.000,0.000,0.000,  1,1,0
  8020,'1 ',1,1,1,17.35000000,4.92000000, 0.000, 0.000,0.000,0.000,  1,1,0
  8021,'1 ',1,1,1,10.73000000,3.04000000, 0.000, 0.000,0.000,0.000,  1,1,0
  8022,'1 ',1,1,1,6.89000000,1.95000000, 0.000, 0.000,0.000,0.000,  1,1,0
  8025,'1 ',1,1,1,50.76000000,14.38000000, 0.000, 0.000,0.000,0.000,  1,1,0
  8026,'1 ',1,1,1,55.08000000,15.61000000, 0.000, 0.000,0.000,0.000,  1,1,0
  8027,'1 ',1,1,1,39.38000000,11.16000000, 0.000, 0.000,0.000,0.000,  1,1,0
  8028,'1 ',1,1,1,24.06000000,6.82000000, 0.000, 0.000,0.000,0.000,  1,1,0
  8029,'1 ',1,1,1,25.65000000,7.27000000, 0.000, 0.000,0.000,0.000,  1,1,0
  8032,'1 ',1,1,1,77.96000000,22.09000000, 0.000, 0.000,0.000,0.000,  1,1,0
  8037,'1 ',1,1,1,11.29000000,3.20000000, 0.000, 0.000,0.000,0.000,  1,1,0
  8038,'1 ',1,1,1,73.15000000,20.73000000, 0.000, 0.000,0.000,0.000,  1,1,0
  8039,'1 ',1,1,1,12.61000000,3.57000000, 0.000, 0.000,0.000,0.000,  1,1,0
  8040,'1 ',1,1,1,18.09000000,5.13000000, 0.000, 0.000,0.000,0.000,  1,1,0
  8041,'1 ',1,1,1,52.77000000,14.95000000, 0.000, 0.000,0.000,0.000,  1,1,0
  8042,'1 ',1,1,1,27.31000000,7.74000000, 0.000, 0.000,0.000,0.000,  1,1,0
  8052,'1 ',1,1,1,15.19000000,4.30000000, 0.000, 0.000,0.000,0.000,  1,1,0
  8053,'1 ',1,1,1,20.96000000,5.94000000, 0.000, 0.000,0.000,0.000,  1,1,0
  8054,'1 ',1,1,1,16.16000000,4.58000000, 0.000, 0.000,0.000,0.000,  1,1,0
  8055,'1 ',1,1,1,33.79000000,9.57000000, 0.000, 0.000,0.000,0.000,  1,1,0
  8056,'1 ',1,1,1,10.55000000,2.99000000, 0.000, 0.000,0.000,0.000,  1,1,0
  8062,'1 ',1,1,1,10.19000000,2.89000000, 0.000, 0.000,0.000,0.000,  1,1,0
  8063,'1 ',1,1,1,69.38000000,19.66000000, 0.000, 0.000,0.000,0.000,  1,1,0
  8064,'1 ',1,1,1,21.23000000,6.01000000, 0.000, 0.000,0.000,0.000,  1,1,0
  8065,'1 ',1,1,1,6.85000000,1.94000000, 0.000, 0.000,0.000,0.000,  1,1,0
  8066,'1 ',1,1,1,3.23000000,0.92000000, 0.000, 0.000,0.000,0.000,  1,1,0
  8072,'1 ',1,1,1,70.08000000,19.86000000, 0.000, 0.000,0.000,0.000,  1,1,0
  8073,'1 ',1,1,1,19.05000000,5.40000000, 0.000, 0.000,0.000,0.000,  1,1,0
  8081,'1 ',1,1,1,26.05000000,7.38000000, 0.000, 0.000,0.000,0.000,  1,1,0
  8086,'1 ',1,1,1,21.25000000,6.02000000, 0.000, 0.000,0.000,0.000,  1,1,0
  8089,'1 ',1,1,1,21.47000000,6.08000000, 0.000, 0.000,0.000,0.000,  1,1,0
  8090,'1 ',1,1,1,15.21000000,4.31000000, 0.000, 0.000,0.000,0.000,  1,1,0
  8091,'1 ',1,1,1,11.87000000,3.36000000, 0.000, 0.000,0.000,0.000,  1,1,0
  8092,'1 ',1,1,1,7.11000000,2.01000000, 0.000, 0.000,0.000,0.000,  1,1,0
  8093,'1 ',1,1,1,4.91000000,1.39000000, 0.000, 0.000,0.000,0.000,  1,1,0
  8095,'1 ',1,1,1,146.81000000,41.60000000, 0.000, 0.000,0.000,0.000,  1,1,0
  8096,'1 ',1,1,1,11.17000000,3.16000000, 0.000, 0.000,0.000,0.000,  1,1,0
  8100,'1 ',1,1,1,41.13000000,11.65000000, 0.000, 0.000,0.000,0.000,  1,1,0
  8101,'1 ',1,1,1,12.54000000,3.55000000, 0.000, 0.000,0.000,0.000,  1,1,0
  8102,'1 ',1,1,1,4.76000000,1.35000000, 0.000, 0.000,0.000,0.000,  1,1,0
  8103,'1 ',1,1,1,8.15000000,2.31000000, 0.000, 0.000,0.000,0.000,  1,1,0
  8104,'1 ',1,1,1,46.53000000,13.18000000, 0.000, 0.000,0.000,0.000,  1,1,0
  8106,'1 ',1,1,1,99.89000000,28.30000000, 0.000, 0.000,0.000,0.000,  1,1,0
  8107,'1 ',1,1,1,9.21000000,2.61000000, 0.000, 0.000,0.000,0.000,  1,1,0
  8108,'1 ',1,1,1,43.93000000,12.45000000, 0.000, 0.000,0.000,0.000,  1,1,0
  8109,'1 ',1,1,1,51.76000000,14.67000000, 0.000, 0.000,0.000,0.000,  1,1,0
  8110,'1 ',1,1,1,20.41000000,5.78000000, 0.000, 0.000,0.000,0.000,  1,1,0
  8111,'1 ',1,1,1,87.11000000,24.68000000, 0.000, 0.000,0.000,0.000,  1,1,0
  8114,'1 ',1,1,1,24.41000000,6.92000000, 0.000, 0.000,0.000,0.000,  1,1,0
  8118,'1 ',1,1,1,36.62000000,10.38000000, 0.000, 0.000,0.000,0.000,  1,1,0
  8119,'1 ',1,1,1,48.00000000,13.60000000, 0.000, 0.000,0.000,0.000,  1,1,0
  8120,'1 ',1,1,1,31.90000000,9.04000000, 0.000, 0.000,0.000,0.000,  1,1,0
  8121,'1 ',1,1,1,79.16000000,22.43000000, 0.000, 0.000,0.000,0.000,  1,1,0
  8122,'1 ',1,1,1,29.41000000,8.33000000, 0.000, 0.000,0.000,0.000,  1,1,0
  8123,'1 ',1,1,1,17.53000000,4.97000000, 0.000, 0.000,0.000,0.000,  1,1,0
  8124,'1 ',1,1,1,20.20000000,5.72000000, 0.000, 0.000,0.000,0.000,  1,1,0
  8125,'1 ',1,1,1,45.16000000,12.80000000, 0.000, 0.000,0.000,0.000,  1,1,0
  8132,'1 ',1,1,1,21.93000000,6.21000000, 0.000, 0.000,0.000,0.000,  1,1,0
  8134,'1 ',1,1,1,111.50000000,31.59000000, 0.000, 0.000,0.000,0.000,  1,1,0
  8135,'1 ',1,1,1,81.21000000,23.01000000, 0.000, 0.000,0.000,0.000,  1,1,0
  8136,'1 ',1,1,1,10.05000000,2.85000000, 0.000, 0.000,0.000,0.000,  1,1,0
  8137,'1 ',1,1,1,24.32000000,6.89000000, 0.000, 0.000,0.000,0.000,  1,1,0
  8138,'1 ',1,1,1,6.50000000,1.84000000, 0.000, 0.000,0.000,0.000,  1,1,0
  8140,'1 ',1,1,1,168.51000000,47.75000000, 0.000, 0.000,0.000,0.000,  1,1,0
  8141,'1 ',1,1,1,20.94000000,5.93000000, 0.000, 0.000,0.000,0.000,  1,1,0
  8142,'1 ',1,1,1,22.36000000,6.34000000, 0.000, 0.000,0.000,0.000,  1,1,0
  8143,'1 ',1,1,1,22.94000000,6.50000000, 0.000, 0.000,0.000,0.000,  1,1,0
  8144,'1 ',1,1,1,6.04000000,1.71000000, 0.000, 0.000,0.000,0.000,  1,1,0
  8145,'1 ',1,1,1,6.16000000,1.74000000, 0.000, 0.000,0.000,0.000,  1,1,0
  8146,'1 ',1,1,1,49.91000000,14.14000000, 0.000, 0.000,0.000,0.000,  1,1,0
  8150,'1 ',1,1,1,8.51000000,2.41000000, 0.000, 0.000,0.000,0.000,  1,1,0
  8151,'1 ',1,1,1,17.38000000,4.92000000, 0.000, 0.000,0.000,0.000,  1,1,0
  8152,'1 ',1,1,1,46.35000000,13.13000000, 0.000, 0.000,0.000,0.000,  1,1,0
  8153,'1 ',1,1,1,38.55000000,10.92000000, 0.000, 0.000,0.000,0.000,  1,1,0
  8154,'1 ',1,1,1,26.31000000,7.46000000, 0.000, 0.000,0.000,0.000,  1,1,0
  8160,'1 ',1,1,1,90.76000000,25.71000000, 0.000, 0.000,0.000,0.000,  1,1,0
0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
  1007,'1 ',1,    0.000,     0.080
  1010,'1 ',1,    0.000,    -2.190
  1012,'1 ',1,    0.000,     9.500
  1016,'1 ',1,    0.000,    30.000
  1019,'1 ',1,    0.000,   142.980
  1020,'1 ',1,    0.000,    76.730
  1027,'1 ',1,    0.000,    75.000
  1029,'1 ',1,    0.000,    65.410
  1033,'1 ',1,    0.000,    50.000
  1046,'1 ',1,    0.000,    12.000
  1056,'1 ',1,    0.000,    56.130
  1081,'1 ',1,    0.000,    79.770
  1083,'1 ',1,    0.000,    26.150
  1086,'1 ',1,    0.000,    30.000
  1087,'1 ',1,    0.000,    14.050
  2009,'1 ',1,    0.000,   120.000
  2010,'1 ',1,    0.000,    30.170
  2017,'1 ',1,    0.000,  -200.000
  2063,'1 ',1,    0.000,    40.000
  2065,'1 ',1,    0.000,   100.000
  2069,'1 ',1,    0.000,   120.000
  2096,'1 ',1,    0.000,   -68.510
  2110,'1 ',1,    0.000,    50.000
  2127,'1 ',1,    0.000,  -184.860
  2132,'1 ',1,    0.000,    10.000
  3013,'1 ',1,    0.000,    65.000
  3019,'1 ',1,    0.000,    40.950
  3023,'1 ',1,    0.000,    50.000
  3030,'1 ',1,    0.000,    80.000
  3046,'1 ',1,    0.000,   200.000
  3047,'1 ',1,    0.000,   116.240
  3050,'1 ',1,    0.000,    65.000
  3051,'1 ',1,    0.000,    20.000
  3088,'1 ',1,    0.000,   126.230
  3091,'1 ',1,    0.000,    65.800
  3124,'1 ',1,    0.000,    45.000
  3126,'1 ',1,    0.000,    40.320
  3142,'1 ',1,    0.000,    30.000
  3143,'1 ',1,    0.000,    17.000
  3146,'1 ',1,    0.000,    15.000
  3147,'1 ',1,    0.000,    33.860
  4005,'1 ',1,    0.000,    70.000
  4012,'1 ',1,    0.000,    50.000
  4015,'1 ',1,    0.000,    67.880
  4037,'1 ',1,    0.000,    65.000
  4040,'1 ',1,    0.000,   379.680
  4066,'1 ',1,    0.000,   145.130
  4086,'1 ',1,    0.000,   102.930
  4087,'1 ',1,    0.000,   120.000
  4088,'1 ',1,    0.000,   282.760
  4103,'1 ',1,    0.000,   120.000
  4121,'1 ',1,    0.000,    50.000
  4122,'1 ',1,    0.000,   150.000
  4127,'1 ',1,    0.000,    70.000
  4128,'1 ',1,    0.000,    70.000
  4130,'1 ',1,    0.000,    23.990
  4131,'1 ',1,    0.000,    71.450
  4141,'1 ',1,    0.000,    86.250
  4147,'1 ',1,    0.000,   100.000
  4171,'1 ',1,    0.000,   100.000
  4174,'1 ',1,    0.000,    85.000
  4175,'1 ',1,    0.000,    21.780
  4178,'1 ',1,    0.000,    44.770
  4185,'1 ',1,    0.000,    20.630
  4186,'1 ',1,    0.000,    53.800
  4197,'1 ',1,    0.000,     4.120
  5013,'1 ',1,    0.000,    44.890
  5061,'1 ',1,    0.000,    35.420
  5077,'1 ',1,    0.000,    81.780
  5090,'1 ',1,    0.000,   175.000
  5093,'1 ',1,    0.000,   215.000
  5098,'1 ',1,    0.000,   250.000
  5099,'1 ',1,    0.000,   200.000
  5108,'1 ',1,    0.000,   437.230
  5121,'1 ',1,    0.000,    30.000
  5139,'1 ',1,    0.000,   270.000
  5161,'1 ',1,    0.000,   210.000
  5172,'1 ',1,    0.000,   200.000
  5191,'1 ',1,    0.000,    60.000
  5217,'1 ',1,    0.000,   438.770
  5219,'1 ',1,    0.000,    30.530
  5264,'1 ',1,    0.000,    80.930
  5289,'1 ',1,    0.000,   250.000
  5316,'1 ',1,    0.000,   471.170
  5339,'1 ',1,    0.000,   200.000
  5346,'1 ',1,    0.000,   260.000
  5378,'1 ',1,    0.000,   113.050
  5386,'1 ',1,    0.000,   160.000
  5411,'1 ',1,    0.000,   174.610
  5421,'1 ',1,    0.000,   167.520
  5422,'1 ',1,    0.000,   479.280
  5440,'1 ',1,    0.000,   200.000
  5478,'1 ',1,    0.000,   120.000
  5482,'1 ',1,    0.000,   260.000
  6001,'1 ',1,    0.000,   237.220
  6012,'1 ',1,    0.000,    93.730
  6024,'1 ',1,    0.000,   250.000
  6025,'1 ',1,    0.000,   370.200
  6091,'1 ',1,    0.000,    80.000
  6092,'1 ',1,    0.000,    45.740
  6096,'1 ',1,    0.000,    78.210
  6103,'1 ',1,    0.000,    59.340
  6127,'1 ',1,    0.000,     9.380
  6151,'1 ',1,    0.000,    55.010
  6158,'1 ',1,    0.000,    66.900
  6177,'1 ',1,    0.000,   409.400
  6207,'1 ',1,    0.000,   155.150
  6221,'1 ',1,    0.000,    62.010
  6229,'1 ',1,    0.000,   323.030
  6286,'1 ',1,    0.000,    90.700
  6320,'1 ',1,    0.000,   221.360
  6331,'1 ',1,    0.000,   147.190
  6356,'1 ',1,    0.000,   363.100
  6358,'1 ',1,    0.000,   156.580
  7028,'1 ',1,    0.000,   481.690
  7075,'1 ',1,    0.000,   342.500
  7089,'1 ',1,    0.000,   316.530
  7091,'1 ',1,    0.000,   307.420
  7145,'1 ',1,    0.000,   314.220
  7150,'1 ',1,    0.000,   165.540
  7183,'1 ',1,    0.000,   452.290
  7198,'1 ',1,    0.000,   230.610
  7235,'1 ',1,    0.000,   221.030
  7236,'1 ',1,    0.000,   247.160
  7238,'1 ',1,    0.000,    88.800
  7262,'1 ',1,    0.000,    70.930
  7273,'1 ',1,    0.000,   215.810
  7276,'1 ',1,    0.000,   457.620
  7277,'1 ',1,    0.000,    37.770
  7294,'1 ',1,    0.000,    30.000
  7300,'1 ',1,    0.000,   194.220
  7397,'1 ',1,    0.000,   100.000
  8003,'1 ',1,    0.000,    37.970
  8005,'1 ',1,    0.000,   140.210
  8006,'1 ',1,    0.000,    71.000
  8013,'1 ',1,    0.000,    50.000
  8016,'1 ',1,    0.000,    54.970
  8019,'1 ',1,    0.000,   177.920
  8022,'1 ',1,    0.000,    16.680
  8025,'1 ',1,    0.000,    51.210
  8041,'1 ',1,    0.000,    50.000
  8091,'1 ',1,    0.000,    35.000
  8107,'1 ',1,    0.000,    30.000
  8110,'1 ',1,    0.000,    40.000
  8120,'1 ',1,    0.000,    98.530
  8125,'1 ',1,    0.000,    30.000
  8138,'1 ',1,    0.000,    58.770
  8151,'1 ',1,    0.000,    46.400
  8159,'1 ',1,    0.000,   108.630
0 / END OF FIXED SHUNT DATA, BEGIN GENERATOR DATA
   1004,'1 ',158.2500,-30.3636,674.1000,-455.7000,1.06831,    0,744.6529, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,316.3813,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   1006,'1 ', 25.7300, -4.9400,109.6500,-74.1000,1.05631,    0,121.1207, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,51.4500,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   1009,'1 ', 61.8700,-11.8800,263.5500,-178.2000,1.04960,    0,285.6884, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,110.2690,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   1011,'1 ', 10.0000,  0.0000,  0.0000,  0.0000,1.07989,    0,15.0000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,15.0000,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   1021,'1 ',149.6300,-28.7300,637.3500,-430.9500,1.04479,    0,704.1062, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,299.2500,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   1023,'1 ',135.0000, 17.0167,575.1000,-388.8000,1.08572,    0,632.7407, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,263.8575,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   1026,'1 ', 93.1500, -6.5316,396.7500,-268.2000,1.04638,    0,438.3130, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,186.3000,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   1033,'1 ',208.5000,-40.0300,888.1500,-600.4500,1.07945,    0,980.4427, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,415.2799,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   1035,'1 ', 67.5000,-11.2369,287.5500,-194.4000,1.05156,    0,317.6633, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,135.0000,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   1039,'1 ',110.6300,-21.2400,471.3000,-318.6000,1.04248,    0,519.2531, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,217.9451,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   1042,'1 ',  0.0000,  0.0000,389.4000,-263.2500,1.00000,    0,146.2800, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000,182.8500,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   1043,'1 ', 44.1000, -2.1336,187.8000,-127.0500,1.05714,    0,207.4803, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,88.2000,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   1048,'1 ',  0.0000,  0.0000,165.5300,-36.1000,1.00000,    0,390.2400, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000,325.2000, 97.5600,  1,1.0000
   1049,'1 ',  0.0000,  0.0000,165.5300,-36.1000,1.00000,    0,390.2400, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000,325.2000, 97.5600,  1,1.0000
   1050,'1 ', 82.7035, -9.9200, 45.5000, -9.9200,1.04431,    0,107.2800, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,89.4000, 26.8200,  1,1.0000
   1051,'1 ', 65.3279, -9.9200, 45.5000, -9.9200,1.04243,    0,107.2800, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,89.4000, 26.8200,  1,1.0000
   1052,'1 ', 76.9304, -9.9200, 45.5000, -9.9200,1.04735,    0,107.2800, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,89.4000, 26.8200,  1,1.0000
   1053,'1 ',  0.0000,  0.0000, 91.0100,-19.8500,1.00000,    0,214.5600, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000,178.8000, 53.6400,  1,1.0000
   1057,'1 ',  0.0000,  0.0000,383.4000,-259.2000,1.00000,    0,144.0000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000,180.0000,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   1059,'1 ',  0.0000,  0.0000,  2.8500, -0.6200,1.04000,    0, 6.7200, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000, 5.6000,  1.6800,  1,1.0000
   1060,'1 ',  0.0000,  0.0000,  1.0200, -0.2200,1.04000,    0, 2.4000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000, 2.0000,  0.6000,  1,1.0000
   1062,'1 ',  0.0000,  0.0000,  0.0000,  0.0000,1.01000,    0, 1.8000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000, 2.2500,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   1063,'1 ',  0.0000,  0.0000,  0.0000,  0.0000,1.01000,    0,276.0000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000,345.0000,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   1066,'1 ',106.8800, -1.5015,455.2500,-307.8000,1.05974,    0,502.9046, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,213.6832,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   1070,'1 ',120.3800,-23.1100,512.8500,-346.6500,1.04338,    0,566.5472, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,240.7500,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   1072,'1 ',124.6474,-12.0368, 97.8000,-21.3300,1.02897,    0,230.5600, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,192.1300, 57.6400,  1,1.0000
   1073,'1 ',128.0343, -3.8399, 97.8000,-21.3300,1.02323,    0,230.5600, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,192.1300, 57.6400,  1,1.0000
   1074,'1 ',119.7919, -5.7647, 97.8000,-21.3300,1.02727,    0,230.5600, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,192.1300, 57.6400,  1,1.0000
   1075,'1 ',144.5618,-14.6890, 97.8000,-21.3300,1.01898,    0,230.5600, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,192.1300, 57.6400,  1,1.0000
   1076,'1 ',  0.0000,  0.0000, 97.8000,-21.3300,1.01000,    0,230.5600, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000,192.1300, 57.6400,  1,1.0000
   1077,'1 ',  0.0000,  0.0000, 97.8000,-21.3300,1.01000,    0,230.5600, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000,192.1300, 57.6400,  1,1.0000
   1078,'1 ', 95.5000, -7.3885, 48.6100,-10.6000,1.01313,    0,114.6000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,95.5000, 28.6500,  1,1.0000
   1079,'1 ', 95.5000, 33.4598, 48.6100,-10.6000,1.08407,    0,114.6000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,95.5000, 28.6500,  1,1.0000
   1080,'1 ', 95.5000,  6.0433, 48.6100,-10.6000,1.04407,    0,114.6000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,95.5000, 28.6500,  1,1.0000
   1081,'1 ',  0.0000,  0.0000,145.8300,-31.8000,1.01000,    0,343.8000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000,286.5000, 85.9500,  1,1.0000
   1082,'1 ',112.5000,-21.6000,479.2500,-324.0000,1.06158,    0,529.4389, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,225.0000,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   1084,'1 ', 86.6200,-16.6300,369.0000,-249.4500,1.05736,    0,407.6476, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,173.2500,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   1088,'1 ', 56.2500,-10.8000,239.5500,-162.0000,1.03912,    0,264.6516, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,112.5000,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   1090,'1 ',114.3700,  7.5457,487.2000,-329.4000,1.05062,    0,538.2289, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,228.7500,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   1090,'2 ', 27.0000,  1.3134,115.0500,-77.7000,1.05062,    0,127.0925, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,54.0000,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   2004,'1 ',  0.0000,  0.0000,199.4300,-43.4900,1.02000,    0,470.1600, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000,391.8000,117.5400,  1,1.0000
   2005,'1 ',  0.0000,  0.0000,199.4300,-43.4900,1.02000,    0,470.1600, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000,391.8000,117.5400,  1,1.0000
   2006,'1 ',  0.0000,  0.0000,199.4300,-43.4900,1.02000,    0,470.1600, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000,391.8000,117.5400,  1,1.0000
   2013,'1 ',150.4500,-28.8900,640.9500,-433.3500,1.09220,    0,708.0662, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,300.9000,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   2019,'1 ',  0.0000,  0.0000,696.4500,-470.8500,1.04000,    0,261.6000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000,327.0000,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   2023,'1 ', 83.3300,  8.9258, 42.4200, -9.2500,1.08934,    0,100.0000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,83.3300, 25.0000,  1,1.0000
   2024,'1 ',166.6700, 16.0906, 84.8300,-18.5000,1.08995,    0,200.0000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,166.6700, 50.0000,  1,1.0000
   2042,'1 ', 59.7000,-11.4600,254.2500,-171.9000,1.08388,    0,280.8904, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,119.4000,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   2056,'1 ',  0.0000,  0.0000,  2.8000, -0.7300,0.99000,    0, 7.2000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000, 6.0000,  1.8000,  1,1.0000
   2057,'1 ',485.3769,-87.8400,335.5200,-87.8400,1.04912,    0,864.0000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,720.0000,216.0000,  1,1.0000
   2059,'1 ', 60.0000,-11.5200,255.6000,-172.8000,1.08291,    0,282.2751, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,119.7825,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   2062,'1 ',101.5500,-19.5000,432.6000,-292.5000,1.08221,    0,477.9041, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,203.1000,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   2071,'1 ',112.5000,-21.6000,479.2500,-324.0000,1.04048,    0,529.4389, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,225.0000,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   2076,'1 ', 22.5000, -4.3200, 95.8500,-64.8000,1.08494,    0,105.8878, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,45.0000,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   2078,'1 ', 84.3800,-16.2000,359.4000,-243.0000,1.07957,    0,397.0452, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,168.7500,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   2083,'1 ', 20.0000, -2.2200, 10.1800, -2.2200,1.06465,    0,24.0000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,20.0000,  6.0000,  1,1.0000
   2084,'1 ',  0.0000,  0.0000, 10.1800, -2.2200,1.02000,    0,24.0000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000,20.0000,  6.0000,  1,1.0000
   2085,'1 ',  0.0000,  0.0000, 20.3600, -4.4400,1.02000,    0,48.0000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000,40.0000, 12.0000,  1,1.0000
   2089,'1 ', 50.7000, -9.7300,216.0000,-145.9500,1.04012,    0,238.6033, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,101.3683,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   2094,'1 ',  0.0000,  0.0000, 31.9500,-21.6000,1.00000,    0,12.0000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000,15.0000,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   2095,'1 ',  0.0000,  0.0000,253.9500,-171.7500,1.00000,    0,95.4000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000,119.2500,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   2099,'1 ',  7.5000, -1.4400, 31.9500,-21.6000,1.08604,    0,35.2824, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,14.9681,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   2100,'1 ',112.5000,-21.6000,479.2500,-324.0000,1.07787,    0,529.2359, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,224.5219,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   2103,'1 ',  0.0000,  0.0000,136.2800,-29.7200,1.00000,    0,321.2800, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000,267.7300, 80.3200,  1,1.0000
   2104,'1 ',  0.0000,  0.0000,136.2800,-29.7200,1.00000,    0,321.2800, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000,267.7300, 80.3200,  1,1.0000
   2105,'1 ',  0.0000,  0.0000,136.2800,-29.7200,1.00000,    0,321.2800, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000,267.7300, 80.3200,  1,1.0000
   2115,'1 ',184.7200, 15.2042, 94.0200,-20.5000,1.09171,    0,221.6600, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,184.7200, 55.4100,  1,1.0000
   2116,'1 ',184.7200, 17.5554, 94.0200,-20.5000,1.09015,    0,221.6600, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,184.7200, 55.4100,  1,1.0000
   2117,'1 ',184.7200, 20.2371, 94.0200,-20.5000,1.09336,    0,221.6600, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,184.7200, 55.4100,  1,1.0000
   2118,'1 ',184.7200, 19.1768, 94.0200,-20.5000,1.09353,    0,221.6600, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,184.7200, 55.4100,  1,1.0000
   2119,'1 ',184.7200, 16.3859, 94.0200,-20.5000,1.09045,    0,221.6600, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,184.7200, 55.4100,  1,1.0000
   2120,'1 ',184.7200, 18.1943, 94.0200,-20.5000,1.09312,    0,221.6600, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,184.7200, 55.4100,  1,1.0000
   2123,'1 ',136.2800,-26.1600,580.5000,-392.4000,1.09226,    0,641.2985, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,272.5500,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   2127,'1 ',216.4500,-41.5600,922.0500,-623.4000,1.09959,    0,1018.6160, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,432.9000,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   3004,'1 ', 28.1300, -5.3999,119.8500,-81.0000,1.07343,    0,132.3937, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,56.2500,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   3017,'1 ',127.1300,-24.4100,541.5000,-366.1500,1.04354,    0,598.1577, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,254.1070,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   3020,'1 ',112.5000,-21.6000,479.2500,-324.0000,1.06508,    0,529.4389, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,225.0000,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   3028,'1 ',150.0000,-28.8000,639.0000,-432.0000,1.05940,    0,705.9186, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,300.0000,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   3034,'1 ', 97.8700, 10.4350,417.0000,-281.8500,1.10000,    0,460.4361, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,195.2239,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   3039,'1 ',156.7500, 16.4838,667.8000,-451.5000,1.08158,    0,737.7256, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,313.5000,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   3043,'1 ',  0.0000,  0.0000,  0.6600, -0.1400,1.04000,    0, 1.5600, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000, 1.3000,  0.3900,  1,1.0000
   3044,'1 ',  0.0000,  0.0000, 45.5000, -9.9200,1.04000,    0,107.2800, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000,89.4000, 26.8200,  1,1.0000
   3045,'1 ',  0.0000,  0.0000,227.5200,-49.6200,1.04000,    0,536.4000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000,447.0000,134.1000,  1,1.0000
   3048,'1 ',180.7500,-34.6999,769.9500,-520.5000,1.08180,    0,850.5911, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,361.5000,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   3055,'1 ',183.8800,-30.9813,783.3000,-529.5000,1.05775,    0,865.3045, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,367.6860,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   3056,'1 ',183.8800, -9.5628,783.3000,-529.5000,1.05879,    0,865.3045, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,367.6860,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   3057,'1 ',183.8800, -1.0980,783.3000,-529.5000,1.06446,    0,865.3045, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,367.6860,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   3060,'1 ',124.2200,-23.8500,529.2000,-357.7500,1.02927,    0,584.6108, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,248.4295,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   3061,'1 ',124.2200,-23.8500,529.2000,-357.7500,1.04067,    0,584.6174, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,248.4450,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   3062,'1 ',124.2200,-23.8500,529.2000,-357.7500,1.05315,    0,584.6108, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,248.4295,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   3063,'1 ',124.2200,-23.8500,529.2000,-357.7500,1.04852,    0,584.6108, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,248.4295,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   3065,'1 ', 60.3700,-11.5900,257.2500,-173.8500,1.06652,    0,284.1797, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,120.7500,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   3068,'1 ',112.5000,  6.0020,479.2500,-324.0000,1.08664,    0,519.6104, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,200.7844,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   3071,'1 ',127.6500,  5.9048,543.7500,-367.6500,1.08326,    0,600.7014, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,255.3000,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   3074,'1 ', 74.8500,-14.3700,318.9000,-215.5500,1.06123,    0,352.2887, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,149.7000,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   3081,'1 ',186.7500, 19.5890,795.6000,-537.9000,1.08360,    0,878.9093, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,373.5000,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   3084,'1 ',174.3700, 34.2282,742.8000,-502.2000,1.09139,    0,820.5964, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,348.7500,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   3086,'1 ', 56.2500,  8.5097,239.5500,-162.0000,1.09442,    0,264.6516, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,112.5000,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   3087,'1 ',  0.0000,  0.0000,239.5500,-162.0000,1.00000,    0,90.0000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000,112.5000,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   3092,'1 ',150.0000,-28.8000,639.0000,-432.0000,1.04582,    0,705.9186, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,300.0000,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   3095,'1 ', 90.4500, 24.1062,385.3500,-260.5500,1.10000,    0,425.6988, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,180.9000,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   3098,'1 ',120.0000,-23.0400,511.2000,-345.6000,1.03131,    0,564.7348, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,240.0000,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   3105,'1 ', 44.5000, -0.7400, 17.0700, -0.7400,1.07159,    0,47.6617, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,44.5000, 44.5000,  1,1.0000
   3106,'1 ', 53.0200, -2.6900, 62.4800, -2.6900,1.06546,    0,81.9443, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,53.0200, 53.0200,  1,1.0000
   3110,'1 ', 63.0000,-12.1000,268.3500,-181.5000,1.03165,    0,296.4553, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,125.9921,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   3112,'1 ', 56.1000,  1.1386,238.9500,-161.5500,1.06557,    0,263.9810, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,112.2000,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   3113,'1 ', 56.1000, -0.8902,238.9500,-161.5500,1.05894,    0,263.9452, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,112.1158,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   3117,'1 ', 47.2500,  4.6071,201.3000,-136.0500,1.10000,    0,222.3779, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,94.5000,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   3118,'1 ', 90.0000,  5.2674,383.4000,-259.2000,1.10000,    0,423.4317, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,179.7188,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   3120,'1 ', 29.7000,  0.0000,  0.0000,  0.0000,1.09648,    0,47.5200, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,44.5500,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   3122,'1 ',147.7500,  3.5485,629.4000,-425.5500,1.09428,    0,695.3162, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,295.5000,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   3127,'1 ',101.2500,-13.3847,431.4000,-291.6000,1.08438,    0,476.5629, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,202.5000,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   3129,'1 ', 94.8800,-18.2200,404.1000,-273.3000,1.10000,    0,446.4324, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,189.7500,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   3131,'1 ', 85.5000, -9.2486,364.2000,-246.3000,1.07214,    0,402.3464, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,171.0000,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   3133,'1 ',  0.0000,  0.0000, 26.1100, -5.6900,1.04000,    0,61.5600, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000,51.3000, 15.3900,  1,1.0000
   3133,'2 ',  0.0000,  0.0000, 26.1100, -5.6900,1.04000,    0,61.5600, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000,51.3000, 15.3900,  1,1.0000
   3133,'3 ',  0.0000,  0.0000, 26.1100, -5.6900,1.04000,    0,61.5600, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000,51.3000, 15.3900,  1,1.0000
   3137,'1 ', 75.9000,-11.1760,323.4000,-218.5500,1.06798,    0,357.2545, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,151.8000,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   3141,'1 ', 68.6200,-13.1800,292.3500,-197.7000,1.08113,    0,322.9645, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,137.2500,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   4010,'1 ',151.2000,  9.0580,644.1000,-435.4500,1.09416,    0,711.2261, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,301.6251,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   4026,'1 ',294.2385,-50.0199,191.0600,-50.0200,1.04950,    0,492.0000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,410.0000,123.0000,  1,1.0000
   4030,'1 ',229.8130,-75.9300,290.0400,-75.9300,1.06653,    0,746.8800, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,622.4000,186.7200,  1,1.0000
   4045,'1 ', 93.4000, -1.5400, 35.8600, -1.5400,1.04888,    0,100.0475, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,93.4000, 93.4000,  1,1.0000
   4046,'1 ', 28.5000, -0.4700, 10.9400, -0.4700,1.05658,    0,30.5276, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,28.5000, 28.5000,  1,1.0000
   4047,'1 ', 27.4800, -3.2300, 75.1000, -3.2300,1.05633,    0,79.9697, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,27.4800, 27.4800,  1,1.0000
   4050,'1 ',150.0000,-25.5538,639.0000,-432.0000,1.05266,    0,699.2410, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,283.9312,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   4052,'1 ', 44.2000, 22.5000, 22.5000, -4.9100,1.09442,    0,53.0400, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,44.2000, 13.2600,  1,1.0000
   4058,'1 ',144.0000, 22.9314, 73.3000,-15.9800,1.10000,    0,172.8000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,144.0000, 43.2000,  1,1.0000
   4059,'1 ',144.0000, 23.6128, 73.3000,-15.9800,1.10000,    0,172.8000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,144.0000, 43.2000,  1,1.0000
   4060,'1 ',144.0000, 18.3548, 73.3000,-15.9800,1.10000,    0,172.8000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,144.0000, 43.2000,  1,1.0000
   4061,'1 ',172.3300, 24.2420, 87.7200,-19.1300,1.10000,    0,206.8000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,172.3300, 51.7000,  1,1.0000
   4062,'1 ',167.5382, 18.9423, 87.7200,-19.1300,1.10000,    0,206.8000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,172.3300, 51.7000,  1,1.0000
   4063,'1 ',172.3300, 26.1953, 87.7200,-19.1300,1.10000,    0,206.8000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,172.3300, 51.7000,  1,1.0000
   4065,'1 ', 47.0000, 10.4099, 23.9200, -5.2200,1.08568,    0,56.4000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,47.0000, 14.1000,  1,1.0000
   4075,'1 ',  0.0000,  0.0000, 89.7500,-19.5700,1.03000,    0,211.6000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000,176.3300, 52.9000,  1,1.0000
   4076,'1 ', 52.9000,-19.5700, 89.7500,-19.5700,1.06507,    0,211.6000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,176.3300, 52.9000,  1,1.0000
   4077,'1 ', 52.9000,-19.5700, 89.7500,-19.5700,1.06334,    0,211.6000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,176.3300, 52.9000,  1,1.0000
   4082,'1 ',215.7259, 23.8296,123.8900,-27.0200,1.09057,    0,292.0800, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,243.4000, 73.0200,  1,1.0000
   4083,'1 ',218.5568, 23.0897,123.8900,-27.0200,1.08981,    0,292.0800, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,243.4000, 73.0200,  1,1.0000
   4084,'1 ',241.4529, 24.4620,123.8900,-27.0200,1.08685,    0,292.0800, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,243.4000, 73.0200,  1,1.0000
   4085,'1 ',105.6000, 10.6073,179.1700,-39.0700,1.08418,    0,422.4000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,352.0000,105.6000,  1,1.0000
   4090,'1 ',  0.0000,  0.0000,  0.6500, -0.1700,1.01000,    0, 1.6800, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000, 1.4000,  0.4200,  1,1.0000
   4091,'1 ', 23.5000, -2.8700, 10.9500, -2.8700,1.04932,    0,28.2000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,23.5000,  7.0500,  1,1.0000
   4092,'1 ',  0.0000,  0.0000,  3.5400, -0.9300,1.01000,    0, 9.1200, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000, 7.6000,  2.2800,  1,1.0000
   4093,'1 ', 28.0000, -3.4200, 13.0500, -3.4200,1.04861,    0,33.6000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,28.0000,  8.4000,  1,1.0000
   4094,'1 ', 28.0000, -3.4200, 13.0500, -3.4200,1.05216,    0,33.6000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,28.0000,  8.4000,  1,1.0000
   4095,'1 ', 28.0000, -3.4200, 13.0500, -3.4200,1.04959,    0,33.6000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,28.0000,  8.4000,  1,1.0000
   4096,'1 ',  0.0000,  0.0000, 13.0500, -3.4200,1.01000,    0,33.6000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000,28.0000,  8.4000,  1,1.0000
   4097,'1 ', 28.0000, -3.4200, 13.0500, -3.4200,1.04885,    0,33.6000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,28.0000,  8.4000,  1,1.0000
   4098,'1 ',  0.0000,  0.0000, 13.0500, -3.4200,1.01000,    0,33.6000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000,28.0000,  8.4000,  1,1.0000
   4105,'1 ',135.0000, 33.0051,575.1000,-388.8000,1.08568,    0,623.9833, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,242.1056,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   4115,'1 ', 39.5400,-14.6300, 67.0900,-14.6300,1.05894,    0,158.1600, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,131.8000, 39.5400,  1,1.0000
   4116,'1 ', 39.5400,-14.6300, 67.0900,-14.6300,1.05875,    0,158.1600, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,131.8000, 39.5400,  1,1.0000
   4133,'1 ',  0.0000,  0.0000, 17.1000, -3.7300,1.00000,    0,40.3200, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000,33.6000, 10.0800,  1,1.0000
   4134,'1 ', 10.0800, -3.7300, 17.1000, -3.7300,1.08591,    0,40.3200, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,33.6000, 10.0800,  1,1.0000
   4135,'1 ', 10.0800, -3.7300, 17.1000, -3.7300,1.08627,    0,40.3200, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,33.6000, 10.0800,  1,1.0000
   4136,'1 ', 10.0800, -3.7300, 17.1000, -3.7300,1.08470,    0,40.3200, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,33.6000, 10.0800,  1,1.0000
   4137,'1 ',  0.0000,  0.0000, 34.2000, -7.4600,1.00000,    0,80.6400, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000,67.2000, 20.1600,  1,1.0000
   4138,'1 ',  0.0000,  0.0000, 33.5900, -7.3300,1.00000,    0,79.2000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000,66.0000, 19.8000,  1,1.0000
   4142,'1 ',141.0000,-27.0700,600.6000,-406.0500,1.07350,    0,660.8080, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,275.5845,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   4153,'1 ',212.4000,-40.7800,904.8000,-611.7000,1.06990,    0,986.0707, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,392.0108,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   4160,'1 ',197.7700, 77.7493,100.6600,-21.9500,1.10000,    0,237.3200, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,197.7700, 59.3300,  1,1.0000
   4161,'1 ',197.7700, 38.6994,100.6600,-21.9500,1.10000,    0,237.3200, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,197.7700, 59.3300,  1,1.0000
   4162,'1 ',190.9143, 34.3719,100.6600,-21.9500,1.10000,    0,237.3200, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,197.7700, 59.3300,  1,1.0000
   4163,'1 ',  0.0000,  0.0000,  4.5800, -1.0000,1.03000,    0,10.8000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000, 9.0000,  2.7000,  1,1.0000
   4166,'1 ',150.7500, 10.9143,642.1500,-434.1000,1.09725,    0,698.4478, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,274.7230,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   4177,'1 ',112.5000,-13.8389,479.2500,-324.0000,1.07038,    0,529.4389, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,225.0000,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   4181,'1 ',150.0700, 42.6197,639.3000,-432.1500,1.08850,    0,683.0986, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,240.6640,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   4183,'1 ',152.2500, 27.2460,648.6000,-438.4500,1.07225,    0,716.5209, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,304.5000,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   4192,'1 ', 75.0000, 11.5861, 38.1700, -8.3300,1.07396,    0,90.0000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,75.0000, 22.5000,  1,1.0000
   4192,'2 ',183.7700, 17.1822, 93.5400,-20.4000,1.07396,    0,220.5200, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,183.7700, 55.1300,  1,1.0000
   4192,'3 ',  0.0000,  0.0000, 12.2200, -2.6600,1.02000,    0,28.8000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000,24.0000,  7.2000,  1,1.0000
   4192,'4 ', 61.0000, 10.0330, 31.0500, -6.7700,1.07396,    0,73.2000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,61.0000, 18.3000,  1,1.0000
   4192,'5 ', 10.4000,  2.0970,  5.2900, -1.1500,1.07396,    0,12.4800, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,10.4000,  3.1200,  1,1.0000
   4192,'6 ',256.2968, 16.2379,135.9000,-29.6400,1.07396,    0,320.4000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,267.0000, 80.1000,  1,1.0000
   4192,'7 ',256.2968, 16.2379,135.9000,-29.6400,1.07396,    0,320.4000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,267.0000, 80.1000,  1,1.0000
   4192,'8 ',256.2968, 16.2379,135.9000,-29.6400,1.07396,    0,320.4000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,267.0000, 80.1000,  1,1.0000
   4192,'9 ',183.7700, 17.1822, 93.5400,-20.4000,1.07396,    0,220.5200, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,183.7700, 55.1300,  1,1.0000
   4192,'10',183.7700, 17.1822, 93.5400,-20.4000,1.07396,    0,220.5200, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,183.7700, 55.1300,  1,1.0000
   4194,'1 ',151.2000,  6.7970,644.1000,-435.4500,1.05584,    0,711.5550, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,302.4000,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   4195,'1 ', 69.0000,-13.2500,294.0000,-198.7500,1.08568,    0,324.7768, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,138.0000,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   5020,'1 ', 90.0000,-17.2800,383.4000,-259.2000,1.06252,    0,419.7596, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,170.8875,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   5023,'1 ',  0.0000,  0.0000,  2.4400, -0.5300,1.04000,    0, 5.7600, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000, 4.8000,  1.4400,  1,1.0000
   5035,'1 ',  0.0000,  0.0000,  2.1400, -0.4700,1.02000,    0, 5.0400, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000, 4.2000,  1.2600,  1,1.0000
   5036,'1 ',  0.0000,  0.0000,  3.2600, -0.7100,1.02000,    0, 7.6800, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000, 6.4000,  1.9200,  1,1.0000
   5037,'1 ',308.4700,-34.2399,157.0100,-34.2400,1.05468,    0,370.1600, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,308.4700, 92.5400,  1,1.0000
   5038,'1 ',308.4700,-34.2399,157.0100,-34.2400,1.05446,    0,370.1600, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,308.4700, 92.5400,  1,1.0000
   5039,'1 ',308.4700,-34.2399,157.0100,-34.2400,1.05711,    0,370.1600, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,308.4700, 92.5400,  1,1.0000
   5040,'1 ',308.4700,-34.2397,157.0100,-34.2400,1.05326,    0,370.1600, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,308.4700, 92.5400,  1,1.0000
   5041,'1 ',308.4700,-34.2398,157.0100,-34.2400,1.05517,    0,370.1600, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,308.4700, 92.5400,  1,1.0000
   5042,'1 ',308.4700,-34.2399,157.0100,-34.2400,1.05407,    0,370.1600, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,308.4700, 92.5400,  1,1.0000
   5051,'1 ', 84.7000, -9.4000, 43.1100, -9.4000,1.06860,    0,101.6400, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,84.7000, 25.4100,  1,1.0000
   5057,'1 ',  0.0000,  0.0000,161.5300,-35.2300,1.00000,    0,380.8200, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000,317.3500, 95.2000,  1,1.0000
   5058,'1 ',317.3500,-35.2300,161.5300,-35.2300,1.05909,    0,380.8200, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,317.3500, 95.2000,  1,1.0000
   5065,'1 ', 10.6000,  5.3998,  5.4000, -1.1800,1.06718,    0,12.7200, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,10.6000,  3.1800,  1,1.0000
   5066,'1 ',  0.0000,  0.0000,  0.9200, -0.2000,1.03000,    0, 2.1600, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000, 1.8000,  0.5400,  1,1.0000
   5067,'1 ',438.2700,123.1356,223.0800,-48.6500,1.07812,    0,525.9200, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,438.2700,131.4800,  1,1.0000
   5068,'1 ',438.2700, 86.8087,223.0800,-48.6500,1.07510,    0,525.9200, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,438.2700,131.4800,  1,1.0000
   5069,'1 ',438.2700, 75.0802,223.0800,-48.6500,1.07441,    0,525.9200, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,438.2700,131.4800,  1,1.0000
   5089,'1 ',  0.0000,  0.0000, 47.5700, -2.0500,1.01000,    0,50.1600, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000,123.9000,  0.0000,  1,1.0000
   5106,'1 ',  0.0000,  0.0000,  5.0300, -1.3200,1.04000,    0,12.9600, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000,10.8000,  3.2400,  1,1.0000
   5107,'1 ',  0.0000,  0.0000,  2.6600, -0.7000,1.04000,    0, 6.8400, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000, 5.7000,  1.7100,  1,1.0000
   5166,'1 ',126.5000, 51.8126, 64.3900,-14.0400,1.07676,    0,151.8000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,126.5000, 37.9500,  1,1.0000
   5167,'1 ',  1.6000,  0.8099,  0.8100, -0.1800,1.06436,    0, 1.9200, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000, 1.6000,  0.4800,  1,1.0000
   5170,'1 ', 45.0000, -8.6400,191.7000,-129.6000,1.08538,    0,211.7756, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,90.0000,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   5198,'1 ',112.5000,-21.6000,479.2500,-324.0000,1.06310,    0,529.4389, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,225.0000,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   5206,'1 ',248.6700,-27.5999,126.5700,-27.6000,1.05883,    0,298.4000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,248.6700, 74.6000,  1,1.0000
   5207,'1 ',248.6700,-27.5999,126.5700,-27.6000,1.06156,    0,298.4000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,248.6700, 74.6000,  1,1.0000
   5208,'1 ',248.6700,-27.5999,126.5700,-27.6000,1.06074,    0,298.4000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,248.6700, 74.6000,  1,1.0000
   5238,'1 ',168.7500,-32.4000,718.9500,-486.0000,1.06470,    0,794.1904, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,337.4156,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   5243,'1 ',112.5000,-21.6000,479.2500,-324.0000,1.08033,    0,529.4389, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,225.0000,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   5262,'1 ',1215.0000,122.5275,447.1200,-99.6300,1.08025,    0,1458.0000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,1215.0000,364.5000,  1,1.0000
   5263,'1 ',1215.0000,127.3509,447.1200,-99.6300,1.07910,    0,1458.0000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,1215.0000,364.5000,  1,1.0000
   5281,'1 ', 80.3200, -6.5833,136.2800,-29.7200,1.07515,    0,321.2800, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,267.7300, 80.3200,  1,1.0000
   5282,'1 ', 80.3200, -6.7546,136.2800,-29.7200,1.07534,    0,321.2800, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,267.7300, 80.3200,  1,1.0000
   5283,'1 ',  0.0000,  0.0000,136.2800,-29.7200,1.00000,    0,321.2800, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000,267.7300, 80.3200,  1,1.0000
   5297,'1 ',  0.0000,  0.0000,  1.6300, -0.3600,1.04000,    0, 3.8400, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000, 3.2000,  0.9600,  1,1.0000
   5298,'1 ',115.0000, 19.8444, 58.5300,-12.7600,1.06690,    0,138.0000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,115.0000, 34.5000,  1,1.0000
   5299,'1 ',115.0000, 11.8908, 58.5300,-12.7600,1.06732,    0,138.0000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,115.0000, 34.5000,  1,1.0000
   5300,'1 ',115.0000, 13.3070, 58.5300,-12.7600,1.06718,    0,138.0000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,115.0000, 34.5000,  1,1.0000
   5301,'1 ', 82.7000,  6.6675, 42.0900, -9.1800,1.06690,    0,99.2400, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,82.7000, 24.8100,  1,1.0000
   5302,'1 ',431.8032, 38.2338,236.0500,-51.4800,1.06993,    0,556.5000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,463.7500,139.1300,  1,1.0000
   5303,'1 ',441.2495, 38.9677,236.0500,-51.4800,1.06890,    0,556.5000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,463.7500,139.1300,  1,1.0000
   5319,'1 ', 78.8400, 24.0670,133.7700,-29.1700,1.07812,    0,315.3600, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,262.8000, 78.8400,  1,1.0000
   5320,'1 ',  0.0000,  0.0000,133.7700,-29.1700,1.01000,    0,315.3600, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000,262.8000, 78.8400,  1,1.0000
   5321,'1 ', 78.8400, 22.2412,133.7700,-29.1700,1.07765,    0,315.3600, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,262.8000, 78.8400,  1,1.0000
   5324,'1 ',284.0700, 19.3574,144.5900,-31.5300,1.06609,    0,340.8800, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,284.0700, 85.2200,  1,1.0000
   5325,'1 ',284.0700, 22.5126,144.5900,-31.5300,1.06630,    0,340.8800, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,284.0700, 85.2200,  1,1.0000
   5326,'1 ',284.0700, 17.2261,144.5900,-31.5300,1.06413,    0,340.8800, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,284.0700, 85.2200,  1,1.0000
   5342,'1 ',  8.4000, -0.1400,  3.2000, -0.1400,1.07297,    0, 8.9889, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000, 8.4000,  8.4000,  1,1.0000
   5343,'1 ',207.5000, -3.4300, 79.6700, -3.4300,1.06877,    0,222.2691, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,207.5000,207.5000,  1,1.0000
   5360,'1 ',302.4000,-98.3670,469.7300,-122.9800,1.06101,    0,1209.6000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,1008.0000,302.4000,  1,1.0000
   5363,'1 ', 10.4000,  2.1594,  5.2900, -1.1500,1.06620,    0,12.4800, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,10.4000,  3.1200,  1,1.0000
   5364,'1 ',213.3300, 12.4674,108.5900,-23.6800,1.06670,    0,256.0000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,213.3300, 64.0000,  1,1.0000
   5365,'1 ',213.3300, 12.5720,108.5900,-23.6800,1.06760,    0,256.0000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,213.3300, 64.0000,  1,1.0000
   5366,'1 ',213.3300, 12.1793,108.5900,-23.6800,1.06786,    0,256.0000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,213.3300, 64.0000,  1,1.0000
   5367,'1 ',213.3300, 12.6386,108.5900,-23.6800,1.06779,    0,256.0000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,213.3300, 64.0000,  1,1.0000
   5368,'1 ',213.3300, 11.3221,108.5900,-23.6800,1.06707,    0,256.0000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,213.3300, 64.0000,  1,1.0000
   5369,'1 ',213.3300, 12.4170,108.5900,-23.6800,1.06801,    0,256.0000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,213.3300, 64.0000,  1,1.0000
   5382,'1 ',209.0000,-23.2000,106.3800,-23.2000,1.06024,    0,250.8000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,209.0000, 62.7000,  1,1.0000
   5383,'1 ',209.0000,-23.2000,106.3800,-23.2000,1.05973,    0,250.8000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,209.0000, 62.7000,  1,1.0000
   5399,'1 ',124.2000,-23.8500,529.0500,-357.7500,1.07334,    0,584.4625, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,248.4000,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   5403,'1 ', 89.4000, 38.8510, 45.5000, -9.9200,1.08366,    0,107.2800, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,89.4000, 26.8200,  1,1.0000
   5404,'1 ', 89.4000, 39.4438, 45.5000, -9.9200,1.08050,    0,107.2800, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,89.4000, 26.8200,  1,1.0000
   5405,'1 ', 89.4000, 35.6327, 45.5000, -9.9200,1.07988,    0,107.2800, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,89.4000, 26.8200,  1,1.0000
   5406,'1 ', 89.4000, 44.7499, 45.5000, -9.9200,1.08486,    0,107.2800, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,89.4000, 26.8200,  1,1.0000
   5415,'1 ',122.0000,-13.5400, 62.1000,-13.5400,1.06461,    0,146.4000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,122.0000, 36.6000,  1,1.0000
   5416,'1 ',122.0000,-13.5400, 62.1000,-13.5400,1.06445,    0,146.4000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,122.0000, 36.6000,  1,1.0000
   5417,'1 ',122.0000,-13.5400, 62.1000,-13.5400,1.06497,    0,146.4000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,122.0000, 36.6000,  1,1.0000
   5418,'1 ',118.8000,-13.1900, 60.4700,-13.1900,1.06560,    0,142.5600, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,118.8000, 35.6400,  1,1.0000
   5419,'1 ',118.8000,-13.1900, 60.4700,-13.1900,1.06698,    0,142.5600, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,118.8000, 35.6400,  1,1.0000
   5423,'1 ', 12.4000, -1.3800,  6.3100, -1.3800,1.08473,    0,14.8800, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,12.4000,  3.7200,  1,1.0000
   5424,'1 ',  0.0000,  0.0000,  1.6300, -0.3600,1.00000,    0, 3.8400, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000, 3.2000,  0.9600,  1,1.0000
   5444,'1 ',  0.0000,  0.0000,147.1000,-32.0800,1.01000,    0,346.8000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000,289.0000, 86.7000,  1,1.0000
   5444,'2 ',  0.0000,  0.0000,147.1000,-32.0800,1.01000,    0,346.8000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000,289.0000, 86.7000,  1,1.0000
   5444,'3 ',  0.0000,  0.0000,147.1000,-32.0800,1.01000,    0,346.8000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000,289.0000, 86.7000,  1,1.0000
   5444,'4 ', 86.7000,  1.3119,147.1000,-32.0800,1.06506,    0,346.8000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,289.0000, 86.7000,  1,1.0000
   5444,'5 ', 86.7000,  1.3119,147.1000,-32.0800,1.06506,    0,346.8000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,289.0000, 86.7000,  1,1.0000
   5444,'6 ',  0.0000,  0.0000,147.1000,-32.0800,1.01000,    0,346.8000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000,289.0000, 86.7000,  1,1.0000
   5444,'7 ',141.3000,  8.9552, 71.9200,-15.6800,1.06506,    0,169.5600, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,141.3000, 42.3900,  1,1.0000
   5444,'8 ',141.3000,  8.9552, 71.9200,-15.6800,1.06506,    0,169.5600, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,141.3000, 42.3900,  1,1.0000
   6006,'1 ',213.0000, 18.3223,108.4200,-23.6400,1.08434,    0,255.6000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,213.0000, 63.9000,  1,1.0000
   6007,'1 ',  0.0000,  0.0000,216.8300,-47.2900,1.04000,    0,511.2000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000,426.0000,127.8000,  1,1.0000
   6008,'1 ',198.3300, 21.9339,100.9500,-22.0100,1.08499,    0,238.0000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,198.3300, 59.5000,  1,1.0000
   6009,'1 ',198.3300, 17.9536,100.9500,-22.0100,1.08575,    0,238.0000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,198.3300, 59.5000,  1,1.0000
   6010,'1 ',198.3300, 15.1916,100.9500,-22.0100,1.08459,    0,238.0000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,198.3300, 59.5000,  1,1.0000
   6041,'1 ',  0.0000, 14.8361, 20.4800, -0.8800,1.08136,    0,21.6000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000, 0.0000,  0.0000,  1,1.0000
   6042,'1 ',  0.0000, 14.1473,122.9100, -5.2900,1.08266,    0,129.6000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000, 0.0000,  0.0000,  1,1.0000
   6048,'1 ',  0.0000,  0.0000,  1.7300, -0.3800,1.04000,    0, 4.0800, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000, 3.4000,  1.0200,  1,1.0000
   6049,'1 ',  0.0000,  0.0000,  4.8900, -1.0700,1.04000,    0,11.5200, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000, 9.6000,  2.8800,  1,1.0000
   6050,'1 ',  0.0000,  0.0000,  2.2400, -0.4900,1.04000,    0, 5.2800, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000, 4.4000,  1.3200,  1,1.0000
   6051,'1 ', 57.4000, -6.3698, 29.2200, -6.3700,1.08129,    0,68.8800, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,57.4000, 17.2200,  1,1.0000
   6052,'1 ',  0.0000,  0.0000, 29.2200, -6.3700,1.04000,    0,68.8800, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000,57.4000, 17.2200,  1,1.0000
   6053,'1 ', 57.4000, -6.3698, 29.2200, -6.3700,1.08100,    0,68.8800, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,57.4000, 17.2200,  1,1.0000
   6054,'1 ', 57.4000, -6.3698, 29.2200, -6.3700,1.07932,    0,68.8800, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,57.4000, 17.2200,  1,1.0000
   6069,'1 ',181.3700, -6.7767, 92.3200,-20.1300,1.08162,    0,217.6400, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,181.3700, 54.4100,  1,1.0000
   6070,'1 ',181.3700,  2.9308, 92.3200,-20.1300,1.08260,    0,217.6400, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,181.3700, 54.4100,  1,1.0000
   6071,'1 ',181.3700,-15.3013, 92.3200,-20.1300,1.08092,    0,217.6400, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,181.3700, 54.4100,  1,1.0000
   6072,'1 ',  0.0000,  0.0000, 92.3200,-20.1300,1.03000,    0,217.6400, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000,181.3700, 54.4100,  1,1.0000
   6073,'1 ',181.3700, -4.4754, 92.3200,-20.1300,1.08161,    0,217.6400, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,181.3700, 54.4100,  1,1.0000
   6074,'1 ',181.3700, -2.0174, 92.3200,-20.1300,1.08216,    0,217.6400, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,181.3700, 54.4100,  1,1.0000
   6078,'1 ',169.5547,-68.7299,262.5100,-68.7300,1.06554,    0,676.0000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,563.3300,169.0000,  1,1.0000
   6079,'1 ',170.4533,-68.7299,262.5100,-68.7300,1.06958,    0,676.0000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,563.3300,169.0000,  1,1.0000
   6080,'1 ',170.6029,-68.7299,262.5100,-68.7300,1.06826,    0,676.0000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,563.3300,169.0000,  1,1.0000
   6082,'1 ', 41.3700, -1.0800, 25.0400, -1.0800,1.07559,    0,48.3578, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,41.3700, 41.3700,  1,1.0000
   6083,'1 ', 65.3000, -1.0800, 25.0400, -1.0800,1.06543,    0,69.9363, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,65.3000, 65.3000,  1,1.0000
   6085,'1 ',  1.0500,  0.0000,  0.0000,  0.0000,1.06436,    0, 1.6800, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000, 1.5750,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   6086,'1 ', 22.5000,  0.0000,  0.0000,  0.0000,1.06451,    0,36.0000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,33.7500,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   6087,'1 ',  0.0000,  0.0000,  0.0000,  0.0000,1.04000,    0, 6.6000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000, 8.2500,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   6088,'1 ',  7.9500,  0.0000,  0.0000,  0.0000,1.06446,    0,12.7200, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,11.9250,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   6089,'1 ', 10.4200,  0.0000,  0.0000,  0.0000,1.06451,    0,16.6800, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,15.6300,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   6090,'1 ', 30.5200,  0.0000,  0.0000,  0.0000,1.06449,    0,48.8400, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,45.7800,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   6104,'1 ', 60.5000, -6.7199, 30.7900, -6.7200,1.07109,    0,72.6000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,60.5000, 18.1500,  1,1.0000
   6105,'1 ', 60.5000, -6.7199, 30.7900, -6.7200,1.07006,    0,72.6000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,60.5000, 18.1500,  1,1.0000
   6106,'1 ',121.0000,-13.4299, 61.5900,-13.4300,1.07146,    0,145.2000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,121.0000, 36.3000,  1,1.0000
   6110,'1 ',356.7334, 69.4190,275.2200,-72.0500,1.08762,    0,708.7200, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,590.6000,177.1800,  1,1.0000
   6111,'1 ',357.0201, 73.4655,308.2600,-80.7000,1.08793,    0,793.8000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,661.5000,198.4500,  1,1.0000
   6144,'1 ',  0.0000,  0.0000,  4.2800, -0.9300,1.03000,    0,10.0800, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000, 8.4000,  2.5200,  1,1.0000
   6145,'1 ',446.0000, 40.9395,227.0100,-49.5100,1.08978,    0,535.2000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,446.0000,133.8000,  1,1.0000
   6146,'1 ',446.0000, 41.1755,227.0100,-49.5100,1.08963,    0,535.2000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,446.0000,133.8000,  1,1.0000
   6147,'1 ',279.6000, 24.4252,474.3900,-103.4500,1.08761,    0,1118.4000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,932.0000,279.6000,  1,1.0000
   6148,'1 ',  0.0000,  0.0000,367.5000,-80.1400,1.03000,    0,866.4000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000,722.0000,216.6000,  1,1.0000
   6149,'1 ',216.6000, 74.4587,367.5000,-80.1400,1.08771,    0,866.4000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,722.0000,216.6000,  1,1.0000
   6164,'1 ',235.0500, 14.6174,119.6400,-26.0900,1.08614,    0,282.0600, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,235.0500, 70.5200,  1,1.0000
   6165,'1 ',235.0500, 13.0818,119.6400,-26.0900,1.08626,    0,282.0600, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,235.0500, 70.5200,  1,1.0000
   6166,'1 ',235.0500, 17.3501,119.6400,-26.0900,1.08538,    0,282.0600, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,235.0500, 70.5200,  1,1.0000
   6167,'1 ',235.0500, 14.3399,119.6400,-26.0900,1.08593,    0,282.0600, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,235.0500, 70.5200,  1,1.0000
   6213,'1 ',177.9000, -2.8087, 68.2900, -2.9400,1.08193,    0,190.5569, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,177.9000,177.9000,  1,1.0000
   6214,'1 ',552.3000, 47.1345,212.0600, -9.1300,1.08965,    0,591.6120, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,552.3000,552.3000,  1,1.0000
   6215,'1 ',552.3000, -9.1293,212.0600, -9.1300,1.08382,    0,591.6120, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,552.3000,552.3000,  1,1.0000
   6216,'1 ',552.3000, -8.3509,212.0600, -9.1300,1.08128,    0,591.6120, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,552.3000,552.3000,  1,1.0000
   6242,'1 ', 61.0000,  2.6121, 31.0500, -6.7700,1.08823,    0,73.2000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,61.0000, 18.3000,  1,1.0000
   6243,'1 ',183.0000,  7.3573, 93.1500,-20.3100,1.08842,    0,219.6000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,183.0000, 54.9000,  1,1.0000
   6244,'1 ',298.0000, 14.1666,151.6800,-33.0800,1.08905,    0,357.6000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,298.0000, 89.4000,  1,1.0000
   6245,'1 ',298.0000, 12.5308,151.6800,-33.0800,1.08870,    0,357.6000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,298.0000, 89.4000,  1,1.0000
   6246,'1 ',298.0000,  9.4435,151.6800,-33.0800,1.08793,    0,357.6000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,298.0000, 89.4000,  1,1.0000
   6247,'1 ',183.3300,  5.6891, 93.3200,-20.3500,1.08778,    0,220.0000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,183.3300, 55.0000,  1,1.0000
   6248,'1 ',183.3300,  7.4793, 93.3200,-20.3500,1.08830,    0,220.0000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,183.3300, 55.0000,  1,1.0000
   6249,'1 ',183.3300,  8.1690, 93.3200,-20.3500,1.08903,    0,220.0000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,183.3300, 55.0000,  1,1.0000
   6257,'1 ',194.0000, 28.0548, 98.7500,-21.5300,1.08081,    0,232.8000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,194.0000, 58.2000,  1,1.0000
   6258,'1 ',194.0000, 14.3083, 98.7500,-21.5300,1.08067,    0,232.8000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,194.0000, 58.2000,  1,1.0000
   6259,'1 ',  0.0000,  0.0000, 26.1600, -5.7100,1.02000,    0,61.6800, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000,51.4000, 15.4200,  1,1.0000
   6260,'1 ',257.0000, 20.7620,130.8100,-28.5300,1.07997,    0,308.4000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,257.0000, 77.1000,  1,1.0000
   6266,'1 ',  4.5000, -0.0700,  1.7200, -0.0700,1.07779,    0, 4.8175, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000, 4.5000,  4.5000,  1,1.0000
   6267,'1 ',  7.2000, -0.1200,  2.7300, -0.1200,1.07774,    0, 7.7002, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000, 7.2000,  7.2000,  1,1.0000
   6268,'1 ',  4.5000, -0.0700,  1.7200, -0.0700,1.07790,    0, 4.8175, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000, 4.5000,  4.5000,  1,1.0000
   6269,'1 ',  7.2000, -0.1200,  2.7300, -0.1200,1.07770,    0, 7.7002, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000, 7.2000,  7.2000,  1,1.0000
   6270,'1 ',  0.0000,  0.0000,  6.8200, -0.2900,1.04000,    0, 7.2000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000,18.0000,  0.0000,  1,1.0000
   6271,'1 ',  0.0000,  0.0000,  4.0900, -0.1800,1.04000,    0, 4.3200, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000,11.0000,  0.0000,  1,1.0000
   6272,'1 ',  0.0000,  0.0000,  2.7300, -0.1200,1.04000,    0, 2.8800, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000, 7.2000,  0.0000,  1,1.0000
   6273,'1 ',  0.0000,  0.0000,  2.7300, -0.1200,1.04000,    0, 2.8800, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000, 7.2000,  0.0000,  1,1.0000
   6274,'1 ',  8.4000, -0.1400,  3.2000, -0.1400,1.07736,    0, 8.9889, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000, 8.4000,  8.4000,  1,1.0000
   6295,'1 ',206.2300,-22.8895,104.9700,-22.8900,1.07698,    0,247.4800, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,206.2300, 61.8700,  1,1.0000
   6296,'1 ',206.2300,-22.8896,104.9700,-22.8900,1.07721,    0,247.4800, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,206.2300, 61.8700,  1,1.0000
   6297,'1 ',206.2300,-22.5715,104.9700,-22.8900,1.07412,    0,247.4800, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,206.2300, 61.9000,  1,1.0000
   6301,'1 ',  0.0000,  0.0000,  1.6300, -0.3600,1.00000,    0, 3.8400, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000, 3.2000,  0.9600,  1,1.0000
   6302,'1 ',247.2500,-17.1926,125.8500,-27.4400,1.07829,    0,296.7000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,247.2500, 74.1800,  1,1.0000
   6303,'1 ',247.2500,-27.4396,125.8500,-27.4400,1.08045,    0,296.7000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,247.2500, 74.1800,  1,1.0000
   6304,'1 ',247.2500,-22.2841,125.8500,-27.4400,1.07825,    0,296.7000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,247.2500, 74.1800,  1,1.0000
   6305,'1 ',247.2500,-10.9388,125.8500,-27.4400,1.07968,    0,296.7000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,247.2500, 74.1800,  1,1.0000
   6349,'1 ',  0.0000,  0.0000,  6.1100, -1.3300,1.04000,    0,14.4000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000,12.0000,  3.6000,  1,1.0000
   6349,'2 ',  0.0000,  0.0000, 26.2100, -5.7200,1.04000,    0,61.8000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000,51.5000, 15.4500,  1,1.0000
   6349,'3 ',103.0000, 26.1057, 52.4300,-11.4300,1.08013,    0,123.6000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,103.0000, 30.9000,  1,1.0000
   6349,'4 ',  0.0000,  0.0000,  1.1700, -0.2600,1.04000,    0, 2.7600, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000, 2.3000,  0.6900,  1,1.0000
   6349,'5 ',  0.0000,  0.0000,  2.3400, -0.5100,1.04000,    0, 5.5200, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000, 4.6000,  1.3800,  1,1.0000
   6349,'6 ',  0.0000,  0.0000,  0.7600, -0.1700,1.04000,    0, 1.8000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000, 1.5000,  0.4500,  1,1.0000
   6349,'7 ',  0.0000,  0.0000,  2.0400, -0.4400,1.04000,    0, 4.8000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000, 4.0000,  1.2000,  1,1.0000
   6349,'8 ',  0.0000,  0.0000,  3.2600, -0.7100,1.04000,    0, 7.6800, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000, 6.4000,  1.9200,  1,1.0000
   6349,'9 ',281.0735,117.0540,184.7700,-40.2900,1.08013,    0,435.6000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,363.0000,108.9000,  1,1.0000
   6349,'10',281.0735,117.0540,184.7700,-40.2900,1.08013,    0,435.6000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,363.0000,108.9000,  1,1.0000
   6349,'11',  0.0000,  0.0000, 26.2100, -5.7200,1.04000,    0,61.8000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000,51.5000, 15.4500,  1,1.0000
   7005,'1 ',163.0000, 16.5517, 82.9700,-18.0900,1.08944,    0,195.6000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,163.0000, 48.9000,  1,1.0000
   7006,'1 ',163.0000, 40.6173, 82.9700,-18.0900,1.09093,    0,195.6000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,163.0000, 48.9000,  1,1.0000
   7007,'1 ',163.0000, 17.9971, 82.9700,-18.0900,1.08924,    0,195.6000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,163.0000, 48.9000,  1,1.0000
   7008,'1 ',163.0000, 15.0175, 82.9700,-18.0900,1.08893,    0,195.6000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,163.0000, 48.9000,  1,1.0000
   7009,'1 ',163.0000, 14.7767, 82.9700,-18.0900,1.08916,    0,195.6000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,163.0000, 48.9000,  1,1.0000
   7015,'1 ',  0.0000,  0.0000,  2.0400, -0.4400,1.04000,    0, 4.8000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000, 4.0000,  1.2000,  1,1.0000
   7021,'1 ', 22.4000, -2.4891, 11.4000, -2.4900,1.08347,    0,26.8800, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,22.4000,  6.7200,  1,1.0000
   7022,'1 ', 47.4000, -5.2483, 24.1300, -5.2600,1.08188,    0,56.8800, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,47.4000, 14.2200,  1,1.0000
   7023,'1 ', 47.4000, -5.2576, 24.1300, -5.2600,1.08305,    0,56.8800, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,47.4000, 14.2200,  1,1.0000
   7024,'1 ', 94.8000,-10.5190, 48.2500,-10.5200,1.08359,    0,113.7600, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,94.8000, 28.4400,  1,1.0000
   7025,'1 ',  0.0000,  0.0000,  1.6300, -0.3600,1.04000,    0, 3.8400, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000, 3.2000,  0.9600,  1,1.0000
   7031,'1 ', 29.1000,  0.0000,  0.0000,  0.0000,1.08289,    0,46.5600, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,43.6500,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   7032,'1 ',  7.5000,  0.0000,  0.0000,  0.0000,1.08329,    0,12.0000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,11.2500,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   7033,'1 ',  7.5000,  0.0000,  0.0000,  0.0000,1.08321,    0,12.0000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,11.2500,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   7034,'1 ',  0.0000,  0.0000,  0.0000,  0.0000,1.04000,    0, 5.2800, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000, 6.6000,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   7045,'1 ',188.4500,-20.9174, 95.9200,-20.9200,1.08049,    0,226.1400, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,188.4500, 56.5300,  1,1.0000
   7046,'1 ',188.4500,-20.9196, 95.9200,-20.9200,1.08267,    0,226.1400, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,188.4500, 56.5300,  1,1.0000
   7061,'1 ',114.9000, 11.6472, 58.4800,-12.7500,1.09085,    0,137.8800, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,114.9000, 34.4700,  1,1.0000
   7062,'1 ',114.9000, 11.4119, 58.4800,-12.7500,1.09063,    0,137.8800, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,114.9000, 34.4700,  1,1.0000
   7063,'1 ',114.9000,  9.5511, 58.4800,-12.7500,1.09046,    0,137.8800, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,114.9000, 34.4700,  1,1.0000
   7064,'1 ',114.9000, 17.8072, 58.4800,-12.7500,1.09125,    0,137.8800, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,114.9000, 34.4700,  1,1.0000
   7065,'1 ',114.9000, 10.8953, 58.4800,-12.7500,1.09038,    0,137.8800, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,114.9000, 34.4700,  1,1.0000
   7066,'1 ',114.9000, 11.3547, 58.4800,-12.7500,1.09058,    0,137.8800, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,114.9000, 34.4700,  1,1.0000
   7079,'1 ',228.6500, 21.1005,116.3800,-25.3800,1.09101,    0,274.3800, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,228.6500, 68.5900,  1,1.0000
   7080,'1 ',228.6500, 18.3646,116.3800,-25.3800,1.09129,    0,274.3800, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,228.6500, 68.5900,  1,1.0000
   7081,'1 ',228.6500, 20.5273,116.3800,-25.3800,1.09159,    0,274.3800, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,228.6500, 68.5900,  1,1.0000
   7082,'1 ',228.6500, 19.3345,116.3800,-25.3800,1.09087,    0,274.3800, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,228.6500, 68.5900,  1,1.0000
   7098,'1 ',1354.3000,265.9342,498.3800,-111.0500,1.10000,    0,1625.1600, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,1354.3000,406.2900,  1,1.0000
   7099,'1 ',1354.3000,175.9989,498.3800,-111.0500,1.10000,    0,1625.1600, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,1354.3000,406.2900,  1,1.0000
   7107,'1 ',150.0000, 23.2406, 76.3500,-16.6500,1.08878,    0,180.0000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,150.0000, 45.0000,  1,1.0000
   7108,'1 ', 51.0000,  6.1681, 25.9600, -5.6600,1.08916,    0,61.2000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,51.0000, 15.3000,  1,1.0000
   7109,'1 ', 51.0000,  9.8118, 25.9600, -5.6600,1.08991,    0,61.2000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,51.0000, 15.3000,  1,1.0000
   7110,'1 ',196.0000, 25.1341, 99.7600,-21.7600,1.09065,    0,235.2000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,196.0000, 58.8000,  1,1.0000
   7111,'1 ',196.0000, 23.3866, 99.7600,-21.7600,1.09045,    0,235.2000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,196.0000, 58.8000,  1,1.0000
   7112,'1 ',196.0000, 25.1432, 99.7600,-21.7600,1.08928,    0,235.2000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,196.0000, 58.8000,  1,1.0000
   7113,'1 ',196.0000, 18.3897, 99.7600,-21.7600,1.09011,    0,235.2000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,196.0000, 58.8000,  1,1.0000
   7114,'1 ',196.0000, 22.5180, 99.7600,-21.7600,1.08890,    0,235.2000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,196.0000, 58.8000,  1,1.0000
   7115,'1 ',196.0000, 24.8898, 99.7600,-21.7600,1.08911,    0,235.2000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,196.0000, 58.8000,  1,1.0000
   7121,'1 ',  0.0000,  0.0000,  1.8800, -0.4100,1.04000,    0, 4.4400, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000, 3.7000,  1.1100,  1,1.0000
   7122,'1 ',  0.0000,  0.0000,  2.1900, -0.4800,1.04000,    0, 5.1600, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000, 4.3000,  1.2900,  1,1.0000
   7133,'1 ', 16.3000,  5.9873,  8.3000, -1.8100,1.08992,    0,19.5600, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,16.3000,  4.8900,  1,1.0000
   7134,'1 ',206.5500, 18.3523,105.1300,-22.9300,1.08928,    0,247.8600, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,206.5500, 61.9700,  1,1.0000
   7135,'1 ',206.5500, 17.3502,105.1300,-22.9300,1.08961,    0,247.8600, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,206.5500, 61.9700,  1,1.0000
   7136,'1 ',206.5500, 17.5076,105.1300,-22.9300,1.08983,    0,247.8600, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,206.5500, 61.9700,  1,1.0000
   7137,'1 ',206.5500, 13.2287,105.1300,-22.9300,1.08948,    0,247.8600, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,206.5500, 61.9700,  1,1.0000
   7138,'1 ',380.7000, 35.5279,193.7800,-42.2600,1.08929,    0,456.8400, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,380.7000,114.2100,  1,1.0000
   7139,'1 ', 59.0000,  4.0695, 30.0300, -6.5500,1.08893,    0,70.8000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,59.0000, 17.7000,  1,1.0000
   7140,'1 ', 59.0000,  7.4364, 30.0300, -6.5500,1.08965,    0,70.8000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,59.0000, 17.7000,  1,1.0000
   7141,'1 ', 59.0000,  8.0518, 30.0300, -6.5500,1.08896,    0,70.8000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,59.0000, 17.7000,  1,1.0000
   7142,'1 ', 59.0000,  7.0011, 30.0300, -6.5500,1.08922,    0,70.8000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,59.0000, 17.7000,  1,1.0000
   7146,'1 ', 10.2000, -1.1300,  5.1900, -1.1300,1.09805,    0,12.2400, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,10.2000,  3.0600,  1,1.0000
   7162,'1 ',110.6000, 33.3159, 56.3000,-12.2800,1.08426,    0,132.7200, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,110.6000, 33.1800,  1,1.0000
   7163,'1 ',110.6000, 23.0859, 56.3000,-12.2800,1.08459,    0,132.7200, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,110.6000, 33.1800,  1,1.0000
   7164,'1 ',110.6000, 42.9071, 56.3000,-12.2800,1.08638,    0,132.7200, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,110.6000, 33.1800,  1,1.0000
   7165,'1 ',110.6000, 42.6925, 56.3000,-12.2800,1.08567,    0,132.7200, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,110.6000, 33.1800,  1,1.0000
   7166,'1 ',110.6000, 19.2396, 56.3000,-12.2800,1.08443,    0,132.7200, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,110.6000, 33.1800,  1,1.0000
   7167,'1 ',110.6000, 17.6332, 56.3000,-12.2800,1.08489,    0,132.7200, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,110.6000, 33.2000,  1,1.0000
   7168,'1 ', 87.7200, 29.4203, 44.6500, -9.7400,1.08563,    0,105.2600, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,87.7200, 26.3200,  1,1.0000
   7169,'1 ', 87.7200, 44.1720, 44.6500, -9.7400,1.08704,    0,105.2600, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,87.7200, 26.3000,  1,1.0000
   7170,'1 ',350.8700, 56.6466,178.5900,-38.9500,1.08549,    0,421.0400, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,350.8700,105.2600,  1,1.0000
   7189,'1 ',  6.9000,  3.5097,  3.5100, -0.7700,1.08581,    0, 8.2800, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000, 6.9000,  2.0700,  1,1.0000
   7190,'1 ', 48.0000, 20.6559, 24.4300, -5.3300,1.09444,    0,57.6000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,48.0000, 14.4000,  1,1.0000
   7191,'1 ',  0.0000,  0.0000,  2.5500, -0.5500,1.03000,    0, 6.0000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000, 5.0000,  1.5000,  1,1.0000
   7192,'1 ', 35.0000, 17.7156, 17.8100, -3.8800,1.09045,    0,42.0000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,35.0000, 10.5000,  1,1.0000
   7193,'1 ',  7.5000,  3.8197,  3.8200, -0.8300,1.08539,    0, 9.0000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000, 7.5000,  2.2500,  1,1.0000
   7194,'1 ',230.9500, 51.8188,117.5500,-25.6400,1.09152,    0,277.1400, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,230.9500, 69.2800,  1,1.0000
   7195,'1 ',230.9500, 38.9187,117.5500,-25.6400,1.09063,    0,277.1400, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,230.9500, 69.2800,  1,1.0000
   7196,'1 ',230.9500, 73.4327,117.5500,-25.6400,1.09083,    0,277.1400, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,230.9500, 69.2800,  1,1.0000
   7197,'1 ',230.9500,114.9317,117.5500,-25.6400,1.09086,    0,277.1400, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,230.9500, 69.2800,  1,1.0000
   7207,'1 ',  0.0000,  0.0000,  2.0400, -0.4400,1.04000,    0, 4.8000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000, 4.0000,  1.2000,  1,1.0000
   7208,'1 ',229.5000,  8.1009,389.3900,-84.9200,1.08846,    0,918.0000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,765.0000,229.5000,  1,1.0000
   7209,'1 ',229.5000, 10.2599,389.3900,-84.9200,1.08834,    0,918.0000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,765.0000,229.5000,  1,1.0000
   7210,'1 ',178.5000,  6.9901, 90.8600,-19.8100,1.08926,    0,214.2000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,178.5000, 53.5500,  1,1.0000
   7211,'1 ',178.5000,  6.3106, 90.8600,-19.8100,1.08869,    0,214.2000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,178.5000, 53.5500,  1,1.0000
   7212,'1 ',178.5000,  8.2107, 90.8600,-19.8100,1.08944,    0,214.2000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,178.5000, 53.5500,  1,1.0000
   7266,'1 ',304.6000, 47.9427,155.0400,-33.8100,1.09008,    0,365.5200, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,304.6000, 91.3800,  1,1.0000
   7267,'1 ', 90.6400, 11.0098, 46.1400,-10.0600,1.09100,    0,108.7700, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,90.6400, 27.1900,  1,1.0000
   7268,'1 ', 90.6400, 28.2030, 46.1400,-10.0600,1.09026,    0,108.7700, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,90.6400, 27.1900,  1,1.0000
   7269,'1 ', 90.6400, 17.1627, 46.1400,-10.0600,1.09267,    0,108.7700, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,90.6400, 27.1900,  1,1.0000
   7270,'1 ',181.2800, 32.0093, 92.2700,-20.1200,1.09020,    0,217.5400, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,181.2800, 54.3800,  1,1.0000
   7280,'1 ',  0.0000,  0.0000, 13.0800, -2.8500,1.04000,    0,30.8400, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000,25.7000,  7.7100,  1,1.0000
   7281,'1 ',  0.0000,  0.0000,  7.6400, -1.6700,1.04000,    0,18.0000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000,15.0000,  4.5000,  1,1.0000
   7284,'1 ',  0.0000,  0.0000,  0.0000,  0.0000,1.04000,    0, 9.0000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000,11.2500,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   7285,'1 ', 21.2200,  0.0000,  0.0000,  0.0000,1.07964,    0,33.9600, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,31.8300,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   7286,'1 ', 21.2200,  0.0000,  0.0000,  0.0000,1.07982,    0,33.9600, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,31.8300,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   7287,'1 ', 21.2200,  0.0000,  0.0000,  0.0000,1.07959,    0,33.9600, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,31.8300,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   7288,'1 ', 21.2200,  0.0000,  0.0000,  0.0000,1.07978,    0,33.9600, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,31.8300,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   7289,'1 ', 42.4500,  0.0000,  0.0000,  0.0000,1.07976,    0,67.9200, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,63.6750,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   7307,'1 ', 96.6800, 43.4346, 49.2100,-10.7300,1.09800,    0,116.0200, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,96.6800, 29.0000,  1,1.0000
   7308,'1 ', 96.6800, 49.2095, 49.2100,-10.7300,1.09855,    0,116.0200, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,96.6800, 29.0000,  1,1.0000
   7309,'1 ',  0.0000,  0.0000, 49.2100,-10.7300,1.04000,    0,116.0200, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000,96.6800, 29.0000,  1,1.0000
   7310,'1 ', 96.6800, 26.1735, 49.2100,-10.7300,1.09837,    0,116.0200, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,96.6800, 29.0000,  1,1.0000
   7311,'1 ',193.3700, 80.5616, 98.4200,-21.4600,1.09802,    0,232.0400, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,193.3700, 58.0100,  1,1.0000
   7323,'1 ',124.4800,  4.4315, 63.3600,-13.8200,1.09342,    0,149.3700, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,124.4800, 37.3400,  1,1.0000
   7324,'1 ',124.4800,  5.6128, 63.3600,-13.8200,1.09377,    0,149.3700, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,124.4800, 37.3400,  1,1.0000
   7325,'1 ',124.4800,  5.7571, 63.3600,-13.8200,1.09379,    0,149.3700, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,124.4800, 37.3400,  1,1.0000
   7326,'1 ',124.4800,  5.3543, 63.3600,-13.8200,1.09318,    0,149.3700, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,124.4800, 37.3400,  1,1.0000
   7329,'1 ',101.9000, -3.2883, 51.8700,-11.3100,1.07867,    0,122.2800, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,101.9000, 30.5700,  1,1.0000
   7334,'1 ',  0.0000,  0.0000,  2.1900, -0.5700,1.04000,    0, 5.6400, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000, 4.7000,  1.4100,  1,1.0000
   7335,'1 ',136.0500, 40.9766,211.3300,-55.3300,1.08641,    0,544.2000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,453.5000,136.0500,  1,1.0000
   7349,'1 ',313.8300, 52.8459,159.7400,-34.8300,1.08850,    0,376.5900, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,313.8300, 94.1500,  1,1.0000
   7350,'1 ',313.8300, 28.7487,159.7400,-34.8300,1.08915,    0,376.5900, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,313.8300, 94.1500,  1,1.0000
   7351,'1 ',313.8300, 27.3168,159.7400,-34.8300,1.08981,    0,376.5900, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,313.8300, 94.1500,  1,1.0000
   7352,'1 ',313.8300, 25.1399,159.7400,-34.8300,1.08941,    0,376.5900, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,313.8300, 94.1500,  1,1.0000
   7353,'1 ',205.2600, 24.5684,348.2600,-75.9500,1.08849,    0,821.0400, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,684.2000,205.2600,  1,1.0000
   7354,'1 ',205.2600, 66.6618,348.2600,-75.9500,1.08980,    0,821.0400, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,684.2000,205.2600,  1,1.0000
   7355,'1 ',205.2600, 66.6854,348.2600,-75.9500,1.08984,    0,821.0400, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,684.2000,205.2600,  1,1.0000
   7356,'1 ',205.0000, 34.2454,348.2600,-75.9500,1.08774,    0,821.0400, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,684.2000,205.0000,  1,1.0000
   7357,'1 ', 16.3000,  5.9230,  8.3000, -1.8100,1.08795,    0,19.5600, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,16.3000,  4.8900,  1,1.0000
   7358,'1 ',225.2000, 21.9979,114.6300,-25.0000,1.08968,    0,270.2400, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,225.2000, 67.5600,  1,1.0000
   7359,'1 ',225.2000, 33.5246,114.6300,-25.0000,1.08855,    0,270.2400, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,225.2000, 67.5600,  1,1.0000
   7360,'1 ',225.2000, 24.8575,114.6300,-25.0000,1.08910,    0,270.2400, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,225.2000, 67.5600,  1,1.0000
   7361,'1 ',102.7000, 17.0294, 52.2700,-11.4000,1.08950,    0,123.2400, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,102.7000, 30.8100,  1,1.0000
   7369,'1 ',107.2700,  6.7312, 54.6000,-11.9100,1.08602,    0,128.7200, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,107.2700, 32.1800,  1,1.0000
   7370,'1 ',107.2700,  6.9302, 54.6000,-11.9100,1.08647,    0,128.7200, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,107.2700, 32.1800,  1,1.0000
   7371,'1 ',107.2700,  7.1797, 54.6000,-11.9100,1.08618,    0,128.7200, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,107.2700, 32.1800,  1,1.0000
   7372,'1 ',107.2700,  6.9426, 54.6000,-11.9100,1.08602,    0,128.7200, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,107.2700, 32.1800,  1,1.0000
   7373,'1 ',107.2700, 20.0204, 54.6000,-11.9100,1.08618,    0,128.7200, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,107.2700, 32.1800,  1,1.0000
   7374,'1 ',107.2700,  7.2093, 54.6000,-11.9100,1.08576,    0,128.7200, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,107.2700, 32.1800,  1,1.0000
   7375,'1 ',183.6600, 11.9558, 93.4800,-20.3900,1.08674,    0,220.3900, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,183.6600, 55.1000,  1,1.0000
   7376,'1 ',183.6600, 12.5532, 93.4800,-20.3900,1.08662,    0,220.3900, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,183.6600, 55.1000,  1,1.0000
   7377,'1 ',183.6600, 11.5270, 93.4800,-20.3900,1.08603,    0,220.3900, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,183.6600, 55.1000,  1,1.0000
   7378,'1 ',183.6600, 12.0761, 93.4800,-20.3900,1.08647,    0,220.3900, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,183.6600, 55.1000,  1,1.0000
   7379,'1 ',183.6600, 12.3998, 93.4800,-20.3900,1.08636,    0,220.3900, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,183.6600, 55.1000,  1,1.0000
   7389,'1 ',513.9528, -1.4520,276.2900,-60.2500,1.07841,    0,651.3600, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,542.8000,162.8400,  1,1.0000
   7400,'1 ', 72.0000, 13.5927, 36.6500, -7.9900,1.08345,    0,86.4000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,72.0000, 21.6000,  1,1.0000
   7400,'2 ', 72.0000, 13.5927, 36.6500, -7.9900,1.08345,    0,86.4000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,72.0000, 21.6000,  1,1.0000
   7400,'3 ', 72.0000, 13.5927, 36.6500, -7.9900,1.08345,    0,86.4000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,72.0000, 21.6000,  1,1.0000
   7400,'4 ', 72.0000, 13.5927, 36.6500, -7.9900,1.08345,    0,86.4000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,72.0000, 21.6000,  1,1.0000
   7400,'5 ',144.0000, 24.6194, 73.3000,-15.9800,1.08345,    0,172.8000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,144.0000, 43.2000,  1,1.0000
   7400,'6 ',446.4000, 44.9792,227.2200,-49.5500,1.08345,    0,535.6800, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,446.4000,133.9200,  1,1.0000
   7406,'1 ', 63.1000, 10.2647, 32.1200, -7.0000,1.08815,    0,75.7200, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,63.1000, 18.9300,  1,1.0000
   7406,'2 ', 93.0000, 15.0914,157.7900,-34.4100,1.08815,    0,372.0000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,310.0000, 93.0000,  1,1.0000
   7414,'1 ',102.4000, 52.1192, 52.1200,-11.3700,1.08747,    0,122.8800, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,102.4000, 30.7200,  1,1.0000
   7419,'1 ', 88.2000, 20.3129, 44.8900, -9.7900,1.06780,    0,105.8400, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,88.2000, 26.4600,  1,1.0000
   7419,'2 ', 88.2000, 20.3129, 44.8900, -9.7900,1.06780,    0,105.8400, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,88.2000, 26.4600,  1,1.0000
   7422,'1 ',  6.8000,  1.3924,  3.4600, -0.7500,1.09151,    0, 8.1600, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000, 6.8000,  2.0400,  1,1.0000
   7422,'2 ',172.2000, 26.8106, 87.6500,-19.1100,1.09151,    0,206.6400, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,172.2000, 51.6600,  1,1.0000
   7422,'3 ',172.2000, 26.8106, 87.6500,-19.1100,1.09151,    0,206.6400, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,172.2000, 51.6600,  1,1.0000
   7422,'4 ',112.5000, 19.3341, 57.2600,-12.4900,1.09151,    0,135.0000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,112.5000, 33.7500,  1,1.0000
   7422,'5 ',112.5000, 19.3341, 57.2600,-12.4900,1.09151,    0,135.0000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,112.5000, 33.7500,  1,1.0000
   7422,'6 ',112.5000, 19.3341, 57.2600,-12.4900,1.09151,    0,135.0000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,112.5000, 33.7500,  1,1.0000
   7422,'7 ',112.5000, 19.3341, 57.2600,-12.4900,1.09151,    0,135.0000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,112.5000, 33.7500,  1,1.0000
   7422,'8 ',191.1000, 28.8221, 97.2700,-21.2100,1.09151,    0,229.3200, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,191.1000, 57.3300,  1,1.0000
   7422,'9 ',172.2000, 26.8106, 87.6500,-19.1100,1.09151,    0,206.6400, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,172.2000, 51.6600,  1,1.0000
   7422,'10',172.2000, 26.8106, 87.6500,-19.1100,1.09151,    0,206.6400, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,172.2000, 51.6600,  1,1.0000
   7422,'11',172.2000, 26.8106, 87.6500,-19.1100,1.09151,    0,206.6400, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,172.2000, 51.6600,  1,1.0000
   7428,'1 ',100.5200, -1.9603, 51.1600,-11.1600,1.08569,    0,120.6200, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,100.5200, 30.1600,  1,1.0000
   7428,'2 ',130.0000, -4.2615, 66.1700,-14.4300,1.08569,    0,156.0000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,130.0000, 39.0000,  1,1.0000
   7428,'3 ',130.0000, -4.2615, 66.1700,-14.4300,1.08569,    0,156.0000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,130.0000, 39.0000,  1,1.0000
   7428,'4 ',100.5200, -1.9603, 51.1600,-11.1600,1.08569,    0,120.6200, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,100.5200, 30.1600,  1,1.0000
   7428,'5 ',100.5200, -1.9603, 51.1600,-11.1600,1.08569,    0,120.6200, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,100.5200, 30.1600,  1,1.0000
   7428,'6 ',100.5200, -1.9603, 51.1600,-11.1600,1.08569,    0,120.6200, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,100.5200, 30.1600,  1,1.0000
   7428,'7 ',100.5200, -1.9603, 51.1600,-11.1600,1.08569,    0,120.6200, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,100.5200, 30.1600,  1,1.0000
   7428,'8 ',100.5200, -1.9603, 51.1600,-11.1600,1.08569,    0,120.6200, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,100.5200, 30.1600,  1,1.0000
   7428,'9 ', 75.0000, -0.1903, 38.1700, -8.3300,1.08569,    0,90.0000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,75.0000, 22.5000,  1,1.0000
   7428,'10',  0.0000,  0.0000, 41.2300, -8.9900,1.04000,    0,97.2000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000,81.0000, 24.3000,  1,1.0000
   7428,'11', 11.7000,  1.5510,  5.9600, -1.3000,1.08569,    0,14.0400, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,11.7000,  3.5100,  1,1.0000
   8024,'1 ', 33.0000,  0.0000,  0.0000,  0.0000,1.08533,    0,52.8000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,49.5000,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   8033,'1 ',  0.0000,  0.0000,119.5800,-26.0800,1.04000,    0,281.9100, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000,234.9300, 70.4800,  1,1.0000
   8034,'1 ',  0.0000,  0.0000,119.5800,-26.0800,1.04000,    0,281.9100, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000,234.9300, 70.4800,  1,1.0000
   8035,'1 ',  0.0000,  0.0000,119.5800,-26.0800,1.04000,    0,281.9100, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000,234.9300, 70.4800,  1,1.0000
   8036,'1 ',  0.0000,  0.0000,119.5800,-26.0800,1.04000,    0,281.9100, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000,234.9300, 70.4800,  1,1.0000
   8046,'1 ',112.5711,-19.1700, 87.8900,-19.1700,1.06762,    0,207.2000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,172.6700, 51.8000,  1,1.0000
   8047,'1 ',  0.0000,  0.0000, 87.8900,-19.1700,1.01000,    0,207.2000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000,172.6700, 51.8000,  1,1.0000
   8048,'1 ',109.2098,-19.1700, 87.8900,-19.1700,1.06538,    0,207.2000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,172.6700, 51.8000,  1,1.0000
   8049,'1 ',111.9948,-19.1700, 87.8900,-19.1700,1.06853,    0,207.2000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,172.6700, 51.8000,  1,1.0000
   8050,'1 ',  0.0000,  0.0000, 87.8900,-19.1700,1.01000,    0,207.2000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000,172.6700, 51.8000,  1,1.0000
   8051,'1 ',  0.0000,  0.0000, 87.8900,-19.1700,1.01000,    0,207.2000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000,172.6700, 51.8000,  1,1.0000
   8060,'1 ',  0.0000,  0.0000,276.5200,-72.3900,1.00000,    0,712.0800, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000,593.4000,178.0200,  1,1.0000
   8061,'1 ',  0.0000,  0.0000,276.5200,-72.3900,1.00000,    0,712.0800, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000,593.4000,178.0200,  1,1.0000
   8070,'1 ',  0.0000,  0.0000,431.0000,-112.8400,1.00000,    0,1109.8800, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000,924.9000,277.4700,  1,1.0000
   8071,'1 ',277.4700,-112.8400,431.0000,-112.8400,1.06024,    0,1109.8800, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,924.9000,277.4700,  1,1.0000
   8077,'1 ',234.9000,-26.0612,119.5600,-26.0700,1.06443,    0,281.8800, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,234.9000, 70.4700,  1,1.0000
   8078,'1 ',234.9000,-17.9101,119.5600,-26.0700,1.06589,    0,281.8800, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,234.9000, 70.4700,  1,1.0000
   8079,'1 ',234.9000,-26.0341,119.5600,-26.0700,1.06560,    0,281.8800, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,234.9000, 70.4700,  1,1.0000
   8080,'1 ',234.9000,-25.8308,119.5600,-26.0700,1.06493,    0,281.8800, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,234.9000, 70.4700,  1,1.0000
   8087,'1 ',  0.0000,  0.0000,418.3300,-109.5200,1.04000,    0,1077.2400, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000,897.7000,269.3100,  1,1.0000
   8088,'1 ',269.3100,-41.3906,418.3300,-109.5200,1.07239,    0,1077.2400, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,897.7000,269.3100,  1,1.0000
   8099,'1 ', 85.5000,  0.0000,  0.0000,  0.0000,1.07655,    0,136.8000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,128.2500,  0.0000,1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   8115,'1 ',  0.0000,  0.0000,  4.6600, -1.2200,1.04000,    0,12.0000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000,10.0000,  3.0000,  1,1.0000
   8116,'1 ',  0.0000,  0.0000,163.8900,-42.9100,1.04000,    0,422.0400, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000,351.7000,105.5100,  1,1.0000
   8117,'1 ',105.5100,-42.9100,163.8900,-42.9100,1.07318,    0,422.0400, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,351.7000,105.5100,  1,1.0000
   8129,'1 ',475.0953,-73.6864,307.5600,-80.5200,1.09006,    0,792.0000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,660.0000,198.0000,  1,1.0000
   8130,'1 ',468.5449, -3.2852,307.5600,-80.5200,1.09271,    0,792.0000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,660.0000,198.0000,  1,1.0000
   8131,'1 ',474.3570,-54.6297,307.5600,-80.5200,1.09020,    0,792.0000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,660.0000,198.0000,  1,1.0000
   8147,'1 ',  0.0000,  0.0000,  1.8600, -0.4900,1.03000,    0, 4.8000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000, 4.0000,  1.2000,  1,1.0000
   8147,'2 ',  0.0000,  0.0000,111.5100,-29.1900,1.03000,    0,287.1600, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000,239.3000, 71.7900,  1,1.0000
   8152,'1 ',  0.0000,  0.0000, 11.2000, -2.4400,1.00000,    0,26.4000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000,22.0000,  6.6000,  1,1.0000
   8155,'1 ',  0.0000,  0.0000, 81.3600,-21.3000,1.00000,    0,209.5200, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000,174.6000, 52.3800,  1,1.0000
   8155,'2 ',143.7496,-20.9965, 81.3600,-21.3000,1.07369,    0,209.5200, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 1,100.0000,174.6000, 52.3800,  1,1.0000
   8158,'1 ',  0.0000,  0.0000, 53.4400,-11.6500,1.00000,    0,126.0000, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000,105.0000, 31.5000,  1,1.0000
   8158,'2 ',  0.0000,  0.0000, 49.9800,-10.9000,1.00000,    0,117.8400, 0.0000, 0.0500, 0.0000, 0.0000, 1.0000, 0,100.0000,98.2000, 29.4600,  1,1.0000
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
   1001,   1064,'BL', 0.00524, 0.03580, 0.00609,221.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1001,   1064,'BL', 0.00524, 0.03580, 0.00609,221.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1001,   1071,'BL', 0.00435, 0.02808, 0.00536,221.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1001,   1071,'BL', 0.00435, 0.02808, 0.00536,221.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1002,   1007,'BL', 0.07776, 0.46693, 0.06336,98.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1010,   1002,'BL', 0.05552, 0.13570, 0.01777,98.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1004,   1003,'BL', 0.00450, 0.11582, 0.00000,250.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1022,   1003,'BL', 0.00485, 0.02012, 0.00341,221.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1055,   1003,'BL', 0.01574, 0.03782, 0.00513,98.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1004,   3133,'BL', 0.00420, 0.03000, 0.05500,523.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1006,   1005,'BL', 0.00602, 0.14707, 0.00000,42.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1025,   1005,'BL', 0.01842, 0.08210, 0.01204,149.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1005,   1061,'BL', 0.00599, 0.02484, 0.00422,221.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1067,   1005,'BL', 0.01711, 0.04181, 0.00548,102.90000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1007,   1015,'BL', 0.06224, 0.37375, 0.05072,98.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1031,   1007,'BL', 0.04803, 0.27434, 0.04123,98.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1009,   1008,'BL', 0.00455, 0.09471, 0.00000,120.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1008,   1032,'BL', 0.04501, 0.11002, 0.01441,102.90000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1008,   1069,'BL', 0.00830, 0.03628, 0.00553,149.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1011,   1010,'BL', 0.00721, 0.32460, 0.00000,46.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1010,   1015,'BL', 0.04703, 0.28243, 0.03833,98.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1010,   1030,'BL', 0.06160, 0.36990, 0.05020,98.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1012,   1087,'BL', 0.04934, 0.20469, 0.03473,149.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   3051,   1012,'BL', 0.05710, 0.24977, 0.03804,149.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1013,   1031,'BL', 0.04509, 0.27078, 0.03675,98.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1047,   1013,'BL', 0.00947, 0.06117, 0.01167,221.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1086,   1013,'BL', 0.07900, 0.19311, 0.02529,98.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1014,   1047,'BL', 0.03566, 0.14794, 0.02510,149.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1014,   1083,'BL', 0.04105, 0.18293, 0.02682,149.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1016,   1034,'BL', 0.01828, 0.10976, 0.01489,98.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1068,   1016,'BL', 0.02773, 0.15837, 0.02380,98.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1018,   1017,'BL', 0.03227, 0.07887, 0.01033,98.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1017,   1029,'BL', 0.03244, 0.14188, 0.02161,149.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1037,   1017,'BL', 0.00752, 0.03352, 0.00491,221.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1047,   1017,'BL', 0.03600, 0.15600, 0.02400,150.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1024,   1018,'BL', 0.01094, 0.06572, 0.00892,98.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1019,   1040,'BL', 0.04978, 0.20651, 0.03504,149.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1019,   1045,'BL', 0.01522, 0.03720, 0.00487,221.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1019,   1071,'BL', 0.00440, 0.02800, 0.00540,225.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1071,   1019,'BL', 0.00440, 0.02800, 0.00540,225.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1019,   1084,'BL', 0.03000, 0.16000, 0.02500,220.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1021,   1020,'BL', 0.00327, 0.07812, 0.00000,250.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1025,   1020,'BL', 0.00828, 0.03434, 0.00583,149.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1084,   1020,'BL', 0.01056, 0.06337, 0.00860,221.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1020,   3059,'BL', 0.01890, 0.06000, 0.00600,300.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1020,   3130,'BL', 0.00996, 0.06938, 0.01134,221.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1023,   1022,'BL', 0.00535, 0.11733, 0.00000,250.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1022,   1028,'BL', 0.01433, 0.09253, 0.01765,221.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1022,   1028,'BL', 0.01433, 0.09253, 0.01765,221.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1024,   1090,'BL', 0.01414, 0.06303, 0.00924,149.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1026,   1025,'BL', 0.00420, 0.18046, 0.00000,200.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1027,   1045,'BL', 0.02505, 0.10957, 0.01669,221.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1056,   1027,'BL', 0.03121, 0.07630, 0.00999,250.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1028,   3109,'BL', 0.00428, 0.01875, 0.00286,250.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1029,   1056,'BL', 0.02054, 0.11733, 0.01763,221.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1030,   1038,'BL', 0.07404, 0.42285, 0.06354,98.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1083,   1030,'BL', 0.06537, 0.37334, 0.05610,98.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1033,   1032,'BL', 0.00283, 0.06758, 0.00000,170.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1032,   1036,'BL', 0.01956, 0.11746, 0.01594,98.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1038,   1032,'BL', 0.04500, 0.11000, 0.01500,155.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1033,   1081,'BL', 0.00300, 0.03100, 0.05900,548.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1033,   3050,'BL', 0.01390, 0.13600, 0.26200,647.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1035,   1034,'BL', 0.00438, 0.08496, 0.00000,130.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1067,   1034,'BL', 0.00795, 0.04771, 0.00647,98.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1088,   1036,'BL', 0.02065, 0.11793, 0.01772,98.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1037,   1071,'BL', 0.00669, 0.04319, 0.00824,300.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1039,   1038,'BL', 0.00201, 0.08591, 0.00000,200.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1082,   1038,'BL', 0.01115, 0.04969, 0.00729,149.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1083,   1038,'BL', 0.01000, 0.05000, 0.00700,221.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1040,   1090,'BL', 0.02991, 0.13329, 0.01955,149.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1042,   1041,'BL', 0.00419, 0.11123, 0.00000,145.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1043,   1041,'BL', 0.00300, 0.12844, 0.00000,95.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1065,   1041,'BL', 0.00386, 0.02203, 0.00331,147.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1041,   1067,'BL', 0.00393, 0.01722, 0.00262,156.45000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1044,   3019,'BL', 0.03857, 0.17192, 0.02521,149.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   3130,   1044,'BL', 0.02731, 0.19029, 0.03111,221.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1045,   1064,'BL', 0.00545, 0.03794, 0.00620,221.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1087,   1046,'BL', 0.03262, 0.14269, 0.02173,149.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1046,   3009,'BL', 0.05654, 0.23454, 0.03980,149.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1048,   1047,'BL', 0.00335, 0.06576, 0.00000,390.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1049,   1047,'BL', 0.00276, 0.11783, 0.00000,390.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1050,   1047,'BL', 0.00313, 0.09941, 0.00000,124.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1051,   1047,'BL', 0.00560, 0.12830, 0.00000,117.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1052,   1047,'BL', 0.00368, 0.08260, 0.00000,110.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1053,   1047,'BL', 0.00230, 0.08808, 0.00000,250.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1047,   1085,'BL', 0.00947, 0.06117, 0.01167,221.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1053,   1081,'BL', 0.00300, 0.03000, 0.06000,548.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1054,   1056,'BL', 0.02202, 0.09633, 0.01467,149.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1089,   1054,'BL', 0.08737, 0.21357, 0.02796,98.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1055,   1089,'BL', 0.04982, 0.12179, 0.01595,98.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1057,   1056,'BL', 0.00315, 0.13120, 0.00000,160.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1056,   1061,'BL', 0.02267, 0.12946, 0.01945,150.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1056,   1065,'BL', 0.02269, 0.12962, 0.01948,250.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1059,   1058,'BL', 0.02655, 0.46187, 0.00000,33.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1060,   1058,'BL', 0.00894, 0.38854, 0.00000,27.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1069,   1058,'BL', 0.00740, 0.05155, 0.00843,221.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1069,   1058,'BL', 0.00740, 0.05155, 0.00843,221.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1058,   1087,'BL', 0.01573, 0.10956, 0.01791,221.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1058,   1087,'BL', 0.01573, 0.10956, 0.01791,221.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1062,   1061,'BL', 0.01630, 0.31787, 0.00000,29.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1063,   1061,'BL', 0.00567, 0.10409, 0.00000,260.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1061,   3042,'BL', 0.05400, 0.18000, 0.02800,221.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1066,   1065,'BL', 0.00508, 0.12315, 0.00000,200.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1088,   1068,'BL', 0.02962, 0.16921, 0.02543,98.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1070,   1069,'BL', 0.00297, 0.07000, 0.00000,220.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1082,   1069,'BL', 0.02137, 0.09520, 0.01396,149.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1072,   1071,'BL', 0.00529, 0.08551, 0.00000,240.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1073,   1071,'BL', 0.00499, 0.14254, 0.00000,240.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1074,   1071,'BL', 0.00575, 0.12453, 0.00000,240.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1075,   1071,'BL', 0.00373, 0.09967, 0.00000,240.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1076,   1071,'BL', 0.00141, 0.04937, 0.00000,230.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1077,   1071,'BL', 0.00641, 0.12047, 0.00000,230.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1078,   1071,'BL', 0.00533, 0.19087, 0.00000,137.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1079,   1071,'BL', 0.00013, 0.04600, 0.00000,2000.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1080,   1071,'BL', 0.01206, 0.20208, 0.00000,136.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1081,   1071,'BL', 0.00167, 0.06650, 0.00000,350.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   3048,   1079,'BL', 0.00130, 0.01500, 1.02000,2300.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   3048,   1079,'BL', 0.00130, 0.01500, 1.02000,2300.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1081,   3058,'BL', 0.00910, 0.08900, 0.17100,548.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1084,   3130,'BL', 0.02049, 0.09131, 0.01339,221.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1085,   1086,'BL', 0.03392, 0.14838, 0.02260,149.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1090,   1085,'BL', 0.02018, 0.13786, 0.02346,221.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2029,   1091,'BL', 0.03890, 0.17144, 0.07980,187.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   1091,   2048,'BL', 0.02193, 0.09667, 0.04500,187.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2098,   1091,'BL', 0.00554, 0.02443, 0.01137,187.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2022,   2001,'BL', 0.00839, 0.03697, 0.01721,187.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2027,   2001,'BL', 0.00955, 0.04062, 0.02032,187.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2003,   2002,'BL', 0.00030, 0.01986, 0.00000,981.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2004,   2002,'BL', 0.00022, 0.01466, 0.00000,635.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2005,   2002,'BL', 0.00033, 0.01714, 0.00000,645.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2006,   2002,'BL', 0.00036, 0.02679, 0.00000,636.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2021,   2002,'BL', 0.00097, 0.01175, 0.78032,2295.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2002,   2101,'BL', 0.00031, 0.00370, 0.24573,2020.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2038,   2003,'BL', 0.00353, 0.02067, 0.01032,251.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2003,   2047,'BL', 0.00130, 0.00990, 0.00520,310.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2007,   2114,'BL', 0.00888, 0.05207, 0.02600,251.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2007,   2122,'BL', 0.00861, 0.03661, 0.01831,187.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2014,   2008,'BL', 0.02253, 0.09931, 0.04623,187.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2008,   2052,'BL', 0.01877, 0.08271, 0.03850,187.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2009,   2049,'BL', 0.01224, 0.07176, 0.03583,251.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2009,   2082,'BL', 0.00735, 0.03126, 0.01563,187.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2109,   2009,'BL', 0.00725, 0.03084, 0.01542,250.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2061,   2010,'BL', 0.02439, 0.10748, 0.05003,187.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2010,   2079,'BL', 0.02061, 0.09083, 0.04228,187.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2010,   2091,'BL', 0.02461, 0.10467, 0.05235,187.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2012,   2011,'BL', 0.00044, 0.03546, 0.00000,461.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2013,   2011,'BL', 0.00043, 0.02897, 0.00000,412.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2127,   2011,'BL', 0.00108, 0.01307, 0.86827,2020.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2012,   2041,'BL', 0.01245, 0.05297, 0.02649,187.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2012,   2052,'BL', 0.02008, 0.08851, 0.04120,187.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2093,   2012,'BL', 0.01029, 0.04536, 0.02111,187.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2012,   2123,'BL', 0.00995, 0.04230, 0.02115,251.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2014,   2029,'BL', 0.01859, 0.07908, 0.03955,187.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2015,   2037,'BL', 0.00862, 0.03799, 0.01769,187.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   5014,   2015,'BL', 0.00961, 0.04237, 0.01972,187.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2043,   2016,'BL', 0.00593, 0.02614, 0.01217,187.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2069,   2016,'BL', 0.00840, 0.03705, 0.01725,280.50000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2018,   2017,'BL', 0.00048, 0.05045, 0.00000,271.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2019,   2017,'BL', 0.00020, 0.01182, 0.00000,454.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2017,   2096,'BL', 0.00253, 0.03068, 2.03836,2020.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2017,   2127,'BL', 0.00089, 0.01081, 0.71846,2020.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2018,   2093,'BL', 0.01163, 0.05125, 0.02386,187.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2045,   2020,'BL', 0.00097, 0.00548, 0.00295,310.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2055,   2020,'BL', 0.00102, 0.00744, 0.00422,409.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2022,   2021,'BL', 0.00034, 0.01888, 0.00000,867.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2023,   2021,'BL', 0.00054, 0.03406, 0.00000,319.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2024,   2021,'BL', 0.00036, 0.02425, 0.00000,391.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2113,   2021,'BL', 0.00010, 0.00124, 0.08207,2020.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2022,   2040,'BL', 0.02207, 0.09391, 0.04697,187.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2064,   2022,'BL', 0.00558, 0.03156, 0.01697,251.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2025,   2055,'BL', 0.00230, 0.01016, 0.00473,187.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2067,   2025,'BL', 0.00317, 0.01400, 0.00651,187.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2058,   2026,'BL', 0.02475, 0.10526, 0.05264,187.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2128,   2026,'BL', 0.01207, 0.05318, 0.02475,187.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2027,   2090,'BL', 0.01692, 0.07455, 0.03470,187.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2028,   2045,'BL', 0.00363, 0.02129, 0.01063,251.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2028,   2109,'BL', 0.01026, 0.04520, 0.02104,250.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2112,   2028,'BL', 0.00369, 0.02161, 0.01079,310.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2030,   2106,'BL', 0.01180, 0.05199, 0.02420,187.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2122,   2030,'BL', 0.00737, 0.04320, 0.02157,251.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2031,   2048,'BL', 0.02398, 0.10567, 0.04919,187.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2031,   2087,'BL', 0.02177, 0.09259, 0.04631,187.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2032,   2114,'BL', 0.01097, 0.04834, 0.02250,187.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2122,   2032,'BL', 0.01414, 0.06232, 0.02901,187.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2129,   2033,'BL', 0.00522, 0.02298, 0.01070,187.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2033,   5288,'BL', 0.00925, 0.03935, 0.01968,187.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2034,   2043,'BL', 0.00439, 0.01867, 0.00934,187.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2046,   2034,'BL', 0.00468, 0.01993, 0.00997,187.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2035,   2066,'BL', 0.01411, 0.08272, 0.04131,251.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2035,   2091,'BL', 0.01863, 0.10528, 0.05663,251.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2036,   2055,'BL', 0.00216, 0.00920, 0.00460,300.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2036,   2082,'BL', 0.00236, 0.01003, 0.00502,250.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2037,   2065,'BL', 0.00415, 0.02434, 0.01216,251.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2110,   2037,'BL', 0.00307, 0.01798, 0.00898,251.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2081,   2038,'BL', 0.00639, 0.03748, 0.01871,251.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2039,   2086,'BL', 0.00845, 0.03725, 0.01734,187.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   5285,   2039,'BL', 0.00569, 0.03334, 0.01665,251.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2039,   5455,'BL', 0.00371, 0.02173, 0.01085,251.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2040,   2114,'BL', 0.02335, 0.09932, 0.04967,187.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2121,   2040,'BL', 0.00894, 0.03938, 0.01833,187.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2042,   2041,'BL', 0.00216, 0.07846, 0.00000,95.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2041,   2058,'BL', 0.01360, 0.05786, 0.02893,187.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2065,   2044,'BL', 0.01021, 0.04497, 0.02093,187.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2044,   2102,'BL', 0.01465, 0.06453, 0.03004,187.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2063,   2046,'BL', 0.00363, 0.02051, 0.01103,251.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2092,   2047,'BL', 0.00376, 0.02203, 0.01100,251.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2079,   2048,'BL', 0.02944, 0.12973, 0.06039,187.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2049,   2061,'BL', 0.00912, 0.05349, 0.02671,251.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2090,   2050,'BL', 0.02377, 0.10475, 0.04876,187.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2050,   5268,'BL', 0.01273, 0.05412, 0.02707,187.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2080,   2051,'BL', 0.00691, 0.03904, 0.02100,251.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2051,   2112,'BL', 0.00873, 0.04934, 0.02654,310.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   5285,   2053,'BL', 0.00757, 0.04280, 0.02302,251.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2053,   5362,'BL', 0.01118, 0.06552, 0.03272,251.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2055,   2054,'BL', 0.00016, 0.00742, 0.00000,1095.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2055,   2054,'BL', 0.00016, 0.00742, 0.00000,1095.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2056,   2054,'BL', 0.00069, 0.06323, 0.00000,227.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2057,   2054,'BL', 0.00025, 0.01321, 0.00000,1001.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2127,   2054,'BL', 0.03300, 0.04300, 2.30000,2020.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2054,   5236,'BL', 0.00080, 0.00971, 0.64507,2020.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2059,   2058,'BL', 0.00537, 0.10085, 0.00000,99.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2123,   2058,'BL', 0.00524, 0.02310, 0.01075,187.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2060,   2064,'BL', 0.00608, 0.03562, 0.01779,251.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   5136,   2060,'BL', 0.00421, 0.02468, 0.01232,251.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2062,   2061,'BL', 0.00160, 0.04103, 0.00000,223.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2092,   2063,'BL', 0.00409, 0.02397, 0.01197,251.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2126,   2065,'BL', 0.00712, 0.04025, 0.02165,251.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2073,   2066,'BL', 0.01087, 0.06371, 0.03181,251.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2068,   2067,'BL', 0.00995, 0.05832, 0.02912,251.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2068,   2088,'BL', 0.00135, 0.00792, 0.00396,251.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2069,   2072,'BL', 0.00557, 0.03267, 0.01631,251.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2069,   5074,'BL', 0.01020, 0.04493, 0.02092,187.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2071,   2070,'BL', 0.00129, 0.05708, 0.00000,249.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2088,   2070,'BL', 0.00235, 0.01376, 0.00687,251.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2070,   5237,'BL', 0.00727, 0.03095, 0.01548,257.25000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2072,   2102,'BL', 0.00840, 0.04925, 0.02460,251.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2074,   2073,'BL', 0.00225, 0.04467, 0.00000,144.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2076,   2073,'BL', 0.00347, 0.07389, 0.00000,64.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2087,   2073,'BL', 0.01908, 0.08409, 0.03914,187.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2073,   3079,'BL', 0.01377, 0.08073, 0.04031,251.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2075,   2074,'BL', 0.01303, 0.29308, 0.00000,19.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   3115,   2074,'BL', 0.00520, 0.02972, 0.00447,221.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2078,   2077,'BL', 0.00200, 0.07139, 0.00000,189.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2077,   2110,'BL', 0.00218, 0.01278, 0.00638,310.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2077,   2133,'BL', 0.00307, 0.01798, 0.00898,251.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2086,   2080,'BL', 0.01338, 0.05896, 0.02745,187.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2133,   2080,'BL', 0.01236, 0.07244, 0.03618,251.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2081,   2129,'BL', 0.01257, 0.05349, 0.02675,187.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2083,   2082,'BL', 0.00401, 0.14309, 0.00000,91.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2084,   2082,'BL', 0.00414, 0.18022, 0.00000,82.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2085,   2082,'BL', 0.00156, 0.07238, 0.00000,98.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2089,   2088,'BL', 0.00259, 0.12398, 0.00000,84.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2090,   2121,'BL', 0.01763, 0.07500, 0.03751,187.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2094,   2093,'BL', 0.00170, 0.10337, 0.00000,88.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2095,   2093,'BL', 0.00149, 0.05101, 0.00000,164.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2097,   2096,'BL', 0.00012, 0.00729, 0.00000,836.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2099,   2096,'BL', 0.00030, 0.03477, 0.00000,237.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2100,   2096,'BL', 0.00075, 0.04235, 0.00000,386.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2098,   2097,'BL', 0.00183, 0.13303, 0.00000,146.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2097,   3096,'BL', 0.00546, 0.05679, 0.19351,750.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2102,   2101,'BL', 0.00013, 0.00916, 0.00000,1072.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2103,   2101,'BL', 0.00019, 0.01252, 0.00000,542.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2104,   2101,'BL', 0.00022, 0.01640, 0.00000,542.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2105,   2101,'BL', 0.00055, 0.02588, 0.00000,544.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2101,   5083,'BL', 0.00059, 0.00721, 0.47876,2020.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2102,   2107,'BL', 0.00156, 0.01139, 0.00646,310.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2124,   2106,'BL', 0.00485, 0.02842, 0.01419,251.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2106,   2129,'BL', 0.00424, 0.01803, 0.00902,187.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2107,   2125,'BL', 0.01090, 0.06393, 0.03192,251.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2130,   2108,'BL', 0.00945, 0.04022, 0.02012,187.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   5472,   2108,'BL', 0.01619, 0.07138, 0.03323,187.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2111,   5187,'BL', 0.01319, 0.05811, 0.02705,187.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2111,   5472,'BL', 0.02196, 0.09676, 0.04504,187.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2114,   2113,'BL', 0.00013, 0.00965, 0.00000,924.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2115,   2113,'BL', 0.00077, 0.03843, 0.00000,410.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2116,   2113,'BL', 0.00027, 0.02003, 0.00000,402.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2117,   2113,'BL', 0.00043, 0.04450, 0.00000,404.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2118,   2113,'BL', 0.00064, 0.04928, 0.00000,391.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2119,   2113,'BL', 0.00034, 0.02438, 0.00000,389.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2120,   2113,'BL', 0.00070, 0.04736, 0.00000,392.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   5049,   2113,'BL', 0.00053, 0.01087, 0.75821,2768.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2113,   8126,'BL', 0.00058, 0.01198, 0.83533,2768.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   5450,   2124,'BL', 0.00519, 0.02933, 0.01578,251.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2125,   5078,'BL', 0.00981, 0.04323, 0.02012,187.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2125,   5215,'BL', 0.00341, 0.01999, 0.00998,251.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2126,   5220,'BL', 0.00380, 0.02226, 0.01112,251.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2128,   2127,'BL', 0.00066, 0.06242, 0.00000,308.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2127,   5164,'BL', 0.01000, 0.10000, 3.00000,2768.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2129,   5141,'BL', 0.00446, 0.02617, 0.01307,251.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2131,   2130,'BL', 0.00178, 0.07699, 0.00000,214.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   2132,   2131,'BL', 0.00583, 0.25242, 0.00000,24.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   3021,   2131,'BL', 0.02143, 0.09374, 0.01428,149.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   3002,   3001,'BL', 0.00103, 0.06934, 0.00000,171.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   3002,   3001,'BL', 0.00103, 0.06934, 0.00000,171.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   3001,   6177,'BL', 0.00653, 0.06378, 0.12272,548.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   6285,   3001,'BL', 0.00639, 0.04566, 0.08324,443.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
   3002,   3107,'BL', 0.01283, 0.07327, 0.01101,98.00000,0.00000,0.00000,0.0000,0.0000,0.0000,0.0000, 1,1,0.00,1,1.0000
