@!IC,SBASE,REV,XFRRAT,NXFRAT,BASFRQ
0,  100.00, 36,     0,     1, 50.00     / PSS(R)E-36.1    WED, FEB 19 2025  10:04
THIS IS A REDUCED WECC 240-BUS POWER SYSTEM MODEL REFLECTING
REFERENCE: H. YUAN, R. S. BISWAS, J. TAN AND Y. ZHANG, "DEVE
GENERAL, THRSHZ=0.0001, PQBRAK=0.7, BLOWUP=5.0, MaxIsolLvls=4, CAMaxReptSln=20, ChkDupCntLbl=0
GAUSS, ITMX=100, ACCP=1.6, ACCQ=1.6, ACCM=1.0, TOL=0.0001
NEWTON, ITMXN=20, ACCN=1.0, TOLN=0.1, VCTOLQ=0.1, VCTOLV=0.00001, DVLIM=0.99, NDVFCT=0.99
ADJUST, ADJTHR=0.005, ACCTAP=1.0, TAPLIM=0.05, SWVBND=100.0, MXTPSS=99, MXSWIM=10
TYSL, ITMXTY=20, ACCTY=1.0, TOLTY=0.00001
SOLVER, FNSL, ACTAPS=0, AREAIN=0, PHSHFT=0, DCTAPS=0, SWSHNT=0, FLATST=1, VARLIM=-1, NONDIV=0
RATING, 1, "RATE1 ", "RATING SET 1                    "
RATING, 2, "RATE2 ", "RATING SET 2                    "
RATING, 3, "RATE3 ", "RATING SET 3                    "
RATING, 4, "RATE4 ", "RATING SET 4                    "
RATING, 5, "RATE5 ", "RATING SET 5                    "
RATING, 6, "RATE6 ", "RATING SET 6                    "
RATING, 7, "RATE7 ", "RATING SET 7                    "
RATING, 8, "RATE8 ", "RATING SET 8                    "
RATING, 9, "RATE9 ", "RATING SET 9                    "
RATING,10, "RATE10", "RATING SET 10                   "
RATING,11, "RATE11", "RATING SET 11                   "
RATING,12, "RATE12", "RATING SET 12                   "
SWDRATNAM,  1, "RATE1 ", 0, "MVA", "SWD RATING SET 1                "
SWDRATNAM,  2, "RATE2 ", 0, "MVA", "SWD RATING SET 2                "
SWDRATNAM,  3, "RATE3 ", 0, "MVA", "SWD RATING SET 3                "
SWDRATNAM,  4, "RATE4 ", 0, "MVA", "SWD RATING SET 4                "
SWDRATNAM,  5, "RATE5 ", 0, "MVA", "SWD RATING SET 5                "
SWDRATNAM,  6, "RATE6 ", 0, "MVA", "SWD RATING SET 6                "
SWDRATNAM,  7, "RATE7 ", 0, "MVA", "SWD RATING SET 7                "
SWDRATNAM,  8, "RATE8 ", 0, "MVA", "SWD RATING SET 8                "
SWDRATNAM,  9, "RATE9 ", 0, "MVA", "SWD RATING SET 9                "
SWDRATNAM, 10, "RATE10", 0, "MVA", "SWD RATING SET 10               "
SWDRATNAM, 11, "RATE11", 0, "MVA", "SWD RATING SET 11               "
SWDRATNAM, 12, "RATE12", 0, "MVA", "SWD RATING SET 12               "
0 / END OF SYSTEM-WIDE DATA, BEGIN BUS DATA
@!   I,'NAME        ', BASKV, IDE,AREA,ZONE,OWNER, VM,        VA,    NVHI,   NVLO,   EVHI,   EVLO
  1001,'FOURCORN    ', 500.0000,1,   1,   3,   1,1.03380,   5.5450,1.10000,0.90000,1.10000,0.90000
  1002,'FOURCORN    ', 345.0000,1,   1,   3,   1,1.01381,   8.3333,1.10000,0.90000,1.10000,0.90000
  1003,'FOURCORN    ', 230.0000,1,   1,  10,   1,0.97298,  -0.3307,1.10000,0.90000,1.10000,0.90000
  1004,'SAN JUAN    ', 345.0000,1,   1,  10,   1,1.02682,  18.8215,1.10000,0.90000,1.10000,0.90000
  1032,'FCNGN4CC    ',  20.0000,2,   1,  10,   1,1.01400,   8.9151,1.10000,0.90000,1.10000,0.90000
  1034,'SJUAN G4    ',  20.0000,2,   1,  10,   1,1.03000,  20.4496,1.10000,0.90000,1.10000,0.90000
  1101,'CORONADO    ', 500.0000,1,   1,   3,   1,1.01030, -13.6236,1.10000,0.90000,1.10000,0.90000
  1102,'CHOLLA      ', 345.0000,1,   1,   3,   1,0.99474,  -4.8261,1.10000,0.90000,1.10000,0.90000
  1131,'CORONADO    ',  20.0000,2,   1,   3,   1,1.01000, -12.8953,1.10000,0.90000,1.10000,0.90000
  1201,'MOENKOPI    ', 500.0000,1,   1,   3,   1,1.09092,  -6.6457,1.10000,0.90000,1.10000,0.90000
  1202,'NAVAJO      ', 500.0000,1,   1,   3,   1,1.07998,  -3.8966,1.10000,0.90000,1.10000,0.90000
  1232,'NAVAJO 2    ',  20.0000,2,   1,   3,   1,1.08000,  -3.0651,1.10000,0.90000,1.10000,0.90000
  1301,'MEAD        ', 500.0000,1,   1,   3,   1,1.04482,  -9.9053,1.10000,0.90000,1.10000,0.90000
  1302,'H ALLEN     ', 500.0000,1,   1,   9,   1,1.02266, -11.7205,1.10000,0.90000,1.10000,0.90000
  1303,'H ALLEN     ', 345.0000,1,   1,   9,   1,1.00215, -15.2807,1.10000,0.90000,1.10000,0.90000
  1331,'HOOVER      ',  20.0000,2,   1,   3,   1,1.04500,  -8.8245,1.10000,0.90000,1.10000,0.90000
  1333,'H ALLEN     ',  20.0000,2,   1,   9,   1,1.00500, -13.8168,1.10000,0.90000,1.10000,0.90000
  1401,'PALOVRDE    ', 500.0000,1,   1,   3,   1,1.03044, -14.7880,1.10000,0.90000,1.10000,0.90000
  1402,'WESTWING    ', 500.0000,1,   1,   3,   1,1.05594, -20.4103,1.10000,0.90000,1.10000,0.90000
  1403,'PARKER      ', 230.0000,1,   1,   3,   1,1.03136, -14.4100,1.10000,0.90000,1.10000,0.90000
  1431,'PALOVRD2    ',  20.0000,2,   1,   3,   1,1.03500, -12.4136,1.10000,0.90000,1.10000,0.90000
  2000,'MEXICO      ', 230.0000,1,   4,   7,   1,0.99866, -16.7947,1.10000,0.90000,1.10000,0.90000
  2030,'MEXICO      ',  20.0000,2,   4,   7,   1,1.00000, -16.0896,1.10000,0.90000,1.10000,0.90000
  2100,'IMPERIAL    ', 230.0000,1,   2,   2,   1,1.03441, -12.4745,1.10000,0.90000,1.10000,0.90000
  2130,'IMPERIAL    ',  20.0000,2,   2,   2,   1,1.03500, -12.1189,1.10000,0.90000,1.10000,0.90000
  2201,'MIGUEL      ', 500.0000,1,   2,   2,   1,0.99250, -26.5557,1.10000,0.90000,1.10000,0.90000
  2202,'MIGUEL      ', 230.0000,1,   2,   2,   1,0.98937, -27.7476,1.10000,0.90000,1.10000,0.90000
  2203,'MISSION     ', 230.0000,1,   2,   2,   1,1.00320, -27.9686,1.10000,0.90000,1.10000,0.90000
  2233,'MISSION     ',  20.0000,2,   2,   2,   1,1.00500, -27.6864,1.10000,0.90000,1.10000,0.90000
  2301,'IMPRLVLY    ', 500.0000,1,   2,   2,   1,1.03492, -15.0010,1.10000,0.90000,1.10000,0.90000
  2302,'IMPRLVLY    ', 230.0000,1,   2,   2,   1,1.03471, -13.9078,1.10000,0.90000,1.10000,0.90000
  2332,'IMPRLVLY    ',  20.0000,2,   2,   2,   1,1.03500, -13.6729,1.10000,0.90000,1.10000,0.90000
  2400,'DEVERS      ', 500.0000,1,   2,   2,   1,1.02819, -19.8209,1.10000,0.90000,1.10000,0.90000
  2401,'LUGO        ', 500.0000,1,   2,   2,   1,1.05004, -13.7273,1.10000,0.90000,1.10000,0.90000
  2402,'MIRALOMA    ', 500.0000,1,   2,   2,   1,1.03173, -18.0369,1.10000,0.90000,1.10000,0.90000
  2403,'VALLEY      ', 500.0000,1,   2,   2,   1,1.02625, -22.4320,1.10000,0.90000,1.10000,0.90000
  2404,'VINCENT     ', 500.0000,1,   2,   2,   1,1.03917,  -9.9568,1.10000,0.90000,1.10000,0.90000
  2405,'SYLMAR S    ', 230.0000,1,   2,   2,   1,1.01126, -11.0754,1.10000,0.90000,1.10000,0.90000
  2406,'EAGLROCK    ', 230.0000,1,   2,   2,   1,1.00733, -14.9972,1.10000,0.90000,1.10000,0.90000
  2407,'LITEHIPE    ', 230.0000,1,   2,   2,   1,0.97406, -20.9381,1.10000,0.90000,1.10000,0.90000
  2408,'MESA CAL    ', 230.0000,1,   2,   2,   1,1.00823,  -9.2008,1.10000,0.90000,1.10000,0.90000
  2409,'MIRALOMA    ', 230.0000,1,   2,   2,   1,1.02022, -18.8115,1.10000,0.90000,1.10000,0.90000
  2410,'PARDEE      ', 230.0000,1,   2,   2,   1,1.00693, -14.7259,1.10000,0.90000,1.10000,0.90000
  2411,'VINCENT     ', 230.0000,1,   2,   2,   1,1.02033, -11.4439,1.10000,0.90000,1.10000,0.90000
  2431,'LUGO        ',  20.0000,2,   2,   2,   1,1.05000, -13.7013,1.10000,0.90000,1.10000,0.90000
  2434,'VINCENT     ',  20.0000,2,   2,   2,   1,1.02000, -11.4163,1.10000,0.90000,1.10000,0.90000
  2438,'MESA CAL    ',  20.0000,2,   2,   2,   1,1.00900,  -7.7747,1.10000,0.90000,1.10000,0.90000
  2439,'MIRALOMA    ',  20.0000,2,   2,   2,   1,1.02000, -18.7564,1.10000,0.90000,1.10000,0.90000
  2501,'SERRANO     ', 500.0000,1,   2,   2,   1,1.02666, -20.3054,1.10000,0.90000,1.10000,0.90000
  2502,'SERRANO     ', 230.0000,1,   2,   2,   1,1.02289, -21.6410,1.10000,0.90000,1.10000,0.90000
  2503,'S.ONOFRE    ', 230.0000,1,   2,   2,   1,1.00838, -23.6062,1.10000,0.90000,1.10000,0.90000
  2533,'S.ONOFRE    ',  20.0000,2,   2,   2,   1,1.00900, -23.0715,1.10000,0.90000,1.10000,0.90000
  2600,'ADELANTO    ', 500.0000,1,   2,   2,   1,1.05568,  -9.4014,1.10000,0.90000,1.10000,0.90000
  2601,'RINALDI     ', 500.0000,1,   2,   2,   1,1.04780,  -9.8493,1.10000,0.90000,1.10000,0.90000
  2602,'STA E       ', 500.0000,1,   2,   2,   1,1.02225,  -9.4654,1.10000,0.90000,1.10000,0.90000
  2603,'VICTORVL    ', 500.0000,1,   2,   2,   1,1.05647, -10.0610,1.10000,0.90000,1.10000,0.90000
  2604,'INTERMT     ', 345.0000,1,   2,   2,   1,1.03007,  -3.4117,1.10000,0.90000,1.10000,0.90000
  2605,'STA B1      ', 287.0000,1,   2,   2,   1,1.02050,  -7.2708,1.10000,0.90000,1.10000,0.90000
  2606,'STA B2      ', 287.0000,1,   2,   2,   1,1.02050,  -7.2708,1.10000,0.90000,1.10000,0.90000
  2607,'VICTORVL    ', 287.0000,1,   2,   2,   1,1.04710,  -9.1295,1.10000,0.90000,1.10000,0.90000
  2608,'CASTAIC     ', 230.0000,1,   2,   2,   1,1.01495,  -9.4681,1.10000,0.90000,1.10000,0.90000
  2609,'GLENDAL     ', 230.0000,1,   2,   2,   1,0.99929,  -7.7486,1.10000,0.90000,1.10000,0.90000
  2610,'HAYNES      ', 230.0000,1,   2,   2,   1,1.00316,   6.4507,1.10000,0.90000,1.10000,0.90000
  2611,'OLIVE       ', 230.0000,1,   2,   2,   1,1.01484,  -9.6609,1.10000,0.90000,1.10000,0.90000
  2612,'RINALDI     ', 230.0000,1,   2,   2,   1,1.01337, -10.0268,1.10000,0.90000,1.10000,0.90000
  2613,'RIVER       ', 230.0000,1,   2,   2,   1,0.99420,  -4.2475,1.10000,0.90000,1.10000,0.90000
  2614,'STA BLD     ', 230.0000,1,   2,   2,   1,1.00161,  -5.8269,1.10000,0.90000,1.10000,0.90000
  2615,'STA E       ', 230.0000,1,   2,   2,   1,1.00506,  -9.1771,1.10000,0.90000,1.10000,0.90000
  2616,'STA F       ', 230.0000,1,   2,   2,   1,0.99613,  -4.5820,1.10000,0.90000,1.10000,0.90000
  2617,'STA G       ', 230.0000,1,   2,   2,   1,0.99722,  -6.3136,1.10000,0.90000,1.10000,0.90000
  2618,'STA J       ', 230.0000,1,   2,   2,   1,1.01092, -11.0248,1.10000,0.90000,1.10000,0.90000
  2619,'SYLMARLA    ', 230.0000,1,   2,   2,   1,1.01233,  -9.7222,1.10000,0.90000,1.10000,0.90000
  2620,'VALLEY      ', 230.0000,1,   2,   2,   1,1.00904, -10.0842,1.10000,0.90000,1.10000,0.90000
  2621,'STA B       ', 138.0000,1,   2,   2,   1,1.01228,  -6.9327,1.10000,0.90000,1.10000,0.90000
  2630,'HAYNES3G    ',  20.0000,2,   2,   2,   1,1.00400,   7.0998,1.10000,0.90000,1.10000,0.90000
  2631,'OLIVE       ',  20.0000,2,   2,   2,   1,1.01500,  -9.5963,1.10000,0.90000,1.10000,0.90000
  2634,'INTERM1G    ',  20.0000,2,   2,   2,   1,1.03000,  -2.9967,1.10000,0.90000,1.10000,0.90000
  2637,'OWENS G     ',  20.0000,2,   2,   2,   1,1.01357, -10.0036,1.10000,0.90000,1.10000,0.90000
  2638,'CASTAI4G    ',  20.0000,2,   2,   2,   1,1.01500,  -9.4124,1.10000,0.90000,1.10000,0.90000
  2901,'ELDORADO    ', 500.0000,1,   2,   2,   1,1.10719, -10.0312,1.10000,0.90000,1.10000,0.90000
  2902,'MOHAVE      ', 500.0000,1,   2,   2,   1,1.11727, -11.2295,1.10000,0.90000,1.10000,0.90000
  3101,'EMBRCDRD    ', 230.0000,1,   2,   2,   1,0.98111,  -7.7853,1.10000,0.90000,1.10000,0.90000
  3102,'MARTIN      ', 230.0000,1,   2,   2,   1,0.98582,  -6.6417,1.10000,0.90000,1.10000,0.90000
  3103,'SANMATEO    ', 230.0000,1,   2,   2,   1,0.99262,  -4.5083,1.10000,0.90000,1.10000,0.90000
  3104,'MARTIN      ', 115.0000,1,   2,   2,   1,0.98548, -11.5056,1.10000,0.90000,1.10000,0.90000
  3105,'POTRERO     ', 115.0000,1,   2,   2,   1,0.99957, -11.5155,1.10000,0.90000,1.10000,0.90000
  3133,'SANMATEO    ',  20.0000,2,   2,   2,   1,0.99272,  -4.4993,1.10000,0.90000,1.10000,0.90000
  3135,'POTRERO     ',  20.0000,2,   2,   2,   1,1.00000, -11.4525,1.10000,0.90000,1.10000,0.90000
  3201,'C.COSTA     ', 230.0000,1,   2,   2,   1,1.00294,  -4.5800,1.10000,0.90000,1.10000,0.90000
  3202,'MORAGA      ', 230.0000,1,   2,   2,   1,1.00131,  -4.1335,1.10000,0.90000,1.10000,0.90000
  3203,'NEWARK      ', 230.0000,1,   2,   2,   1,0.99980,  -4.2266,1.10000,0.90000,1.10000,0.90000
  3204,'PITSBURG    ', 230.0000,1,   2,   2,   1,1.00822,   0.1569,1.10000,0.90000,1.10000,0.90000
  3205,'SOBRANTE    ', 230.0000,1,   2,   2,   1,0.99944,  -2.5194,1.10000,0.90000,1.10000,0.90000
  3234,'PITSBURG    ',  20.0000,2,   2,   2,   1,1.01000,   1.2806,1.10000,0.90000,1.10000,0.90000
  3301,'METCALF     ', 500.0000,1,   2,   2,   1,1.01134,  -4.7412,1.10000,0.90000,1.10000,0.90000
  3302,'JEFFERSN    ', 230.0000,1,   2,   2,   1,0.98381,  -7.6797,1.10000,0.90000,1.10000,0.90000
  3303,'METCALF     ', 230.0000,1,   2,   2,   1,0.99929,  -5.4868,1.10000,0.90000,1.10000,0.90000
  3304,'MONTAVIS    ', 230.0000,1,   2,   2,   1,0.98924,  -7.0555,1.10000,0.90000,1.10000,0.90000
  3305,'RAVENSWD    ', 230.0000,1,   2,   2,   1,0.99465,  -4.7891,1.10000,0.90000,1.10000,0.90000
  3333,'METCALF     ',  20.0000,2,   2,   2,   1,1.00000,  -5.2544,1.10000,0.90000,1.10000,0.90000
  3401,'GREGG       ', 230.0000,1,   2,   2,   1,0.96635, -13.8713,1.10000,0.90000,1.10000,0.90000
  3402,'HELMS PP    ', 230.0000,1,   2,   2,   1,0.96848, -13.8849,1.10000,0.90000,1.10000,0.90000
  3403,'MC CALL     ', 230.0000,1,   2,   2,   1,0.99977,  -1.5587,1.10000,0.90000,1.10000,0.90000
  3404,'PANOCHE     ', 230.0000,1,   2,   2,   1,0.98832,  -8.6816,1.10000,0.90000,1.10000,0.90000
  3405,'WILSON      ', 230.0000,1,   2,   2,   1,0.96153, -15.5962,1.10000,0.90000,1.10000,0.90000
  3432,'HELMS PP    ',  20.0000,1,   2,   2,   1,0.96848, -13.8849,1.10000,0.90000,1.10000,0.90000
  3433,'MC CALL     ',  20.0000,2,   2,   2,   1,1.00000,  -1.2074,1.10000,0.90000,1.10000,0.90000
  3501,'FULTON      ', 230.0000,1,   2,   2,   1,0.99962,   1.6152,1.10000,0.90000,1.10000,0.90000
  3531,'FULTON      ',  20.0000,2,   2,   2,   1,1.00000,   1.9273,1.10000,0.90000,1.10000,0.90000
  3601,'HUMBOLDT    ', 115.0000,1,   2,   2,   1,1.01523,  -3.9733,1.10000,0.90000,1.10000,0.90000
  3631,'HUMBOLDT    ',  20.0000,2,   2,   2,   1,1.01500,  -3.9463,1.10000,0.90000,1.10000,0.90000
  3701,'SUMMIT      ', 115.0000,1,   1,   9,   1,1.00071, -20.7358,1.10000,0.90000,1.10000,0.90000
  3731,'SUMMIT      ',  20.0000,2,   1,   9,   1,1.00000, -20.6723,1.10000,0.90000,1.10000,0.90000
  3801,'DIABLO      ', 500.0000,1,   2,   2,   1,1.04923,   0.2057,1.10000,0.90000,1.10000,0.90000
  3802,'GATES       ', 500.0000,1,   2,   2,   1,1.03722,  -5.7718,1.10000,0.90000,1.10000,0.90000
  3803,'MIDWAY      ', 500.0000,1,   2,   2,   1,1.04622,  -7.1420,1.10000,0.90000,1.10000,0.90000
  3804,'GATES       ', 230.0000,1,   2,   2,   1,1.00227,  -7.1454,1.10000,0.90000,1.10000,0.90000
  3805,'MIDWAY      ', 230.0000,1,   2,   2,   1,1.03475,  -6.6815,1.10000,0.90000,1.10000,0.90000
  3806,'MORROBAY    ', 230.0000,1,   2,   2,   1,1.01903,  -3.5500,1.10000,0.90000,1.10000,0.90000
  3831,'DIABLO1     ',  20.0000,2,   2,   2,   1,1.04900,   0.7544,1.10000,0.90000,1.10000,0.90000
  3835,'MIDWAY      ',  20.0000,2,   2,   2,   1,1.03500,  -6.5801,1.10000,0.90000,1.10000,0.90000
  3836,'MORROBAY    ',  20.0000,2,   2,   2,   1,1.01900,  -3.3627,1.10000,0.90000,1.10000,0.90000
  3891,'GATES1      ', 500.0000,1,   2,   2,   1,1.05213,  -9.2788,1.10000,0.90000,1.10000,0.90000
  3892,'MIDWAY1     ', 500.0000,1,   2,   2,   1,1.03880,  -3.9309,1.10000,0.90000,1.10000,0.90000
  3893,'MIDWAY2     ', 500.0000,1,   2,   2,   1,1.03352, -13.1819,1.10000,0.90000,1.10000,0.90000
  3894,'MIDWAY3     ', 500.0000,1,   2,   2,   1,1.03860,  -3.8775,1.10000,0.90000,1.10000,0.90000
  3895,'MIDWAY4     ', 500.0000,1,   2,   2,   1,1.03371, -13.2029,1.10000,0.90000,1.10000,0.90000
  3896,'MIDWAY5     ', 500.0000,1,   2,   2,   1,1.03899,  -3.7187,1.10000,0.90000,1.10000,0.90000
  3897,'MIDWAY6     ', 500.0000,1,   2,   2,   1,1.03562, -13.0403,1.10000,0.90000,1.10000,0.90000
  3901,'LOSBANOS    ', 500.0000,1,   2,   2,   1,1.03036,  -6.0340,1.10000,0.90000,1.10000,0.90000
  3902,'MOSSLAND    ', 500.0000,1,   2,   2,   1,1.00114,  -2.2851,1.10000,0.90000,1.10000,0.90000
  3903,'TESLA       ', 500.0000,1,   2,   2,   1,1.03506,  -5.2998,1.10000,0.90000,1.10000,0.90000
  3904,'VACA-DIX    ', 500.0000,1,   2,   2,   1,1.03452,  -5.4730,1.10000,0.90000,1.10000,0.90000
  3905,'TABLE MT    ', 500.0000,1,   2,   2,   1,1.05033,  -6.1641,1.10000,0.90000,1.10000,0.90000
  3906,'ROUND MT    ', 500.0000,1,   2,   2,   1,1.07184,  -5.5270,1.10000,0.90000,1.10000,0.90000
  3907,'BELLOTA     ', 230.0000,1,   2,   2,   1,0.96876, -13.7327,1.10000,0.90000,1.10000,0.90000
  3908,'BRIGHTON    ', 230.0000,1,   2,   2,   1,0.97374, -16.6087,1.10000,0.90000,1.10000,0.90000
  3909,'COLGATE     ', 230.0000,1,   2,   2,   1,0.98602, -17.7848,1.10000,0.90000,1.10000,0.90000
  3910,'CORTINA     ', 230.0000,1,   2,   2,   1,0.97901, -13.0167,1.10000,0.90000,1.10000,0.90000
  3911,'COTWDPGE    ', 230.0000,1,   2,   2,   1,1.04247,  -4.1642,1.10000,0.90000,1.10000,0.90000
  3912,'GLENN       ', 230.0000,1,   2,   2,   1,1.02396, -10.2298,1.10000,0.90000,1.10000,0.90000
  3913,'GOLDHILL    ', 230.0000,1,   2,   2,   1,0.98648, -12.6977,1.10000,0.90000,1.10000,0.90000
  3914,'IGNACIO     ', 230.0000,1,   2,   2,   1,0.99047,  -2.1396,1.10000,0.90000,1.10000,0.90000
  3915,'LAKEVILE    ', 230.0000,1,   2,   2,   1,0.99625,  -3.3902,1.10000,0.90000,1.10000,0.90000
  3916,'LOGAN CR    ', 230.0000,1,   2,   2,   1,1.02163,  -9.9794,1.10000,0.90000,1.10000,0.90000
  3917,'LOSBANOS    ', 230.0000,1,   2,   2,   1,1.01039,  -8.3547,1.10000,0.90000,1.10000,0.90000
  3918,'MOSSLAND    ', 230.0000,1,   2,   2,   1,0.99393,  -6.0428,1.10000,0.90000,1.10000,0.90000
  3919,'PALERMO     ', 230.0000,1,   2,   2,   1,0.99593, -16.6383,1.10000,0.90000,1.10000,0.90000
  3920,'RIO OSO     ', 230.0000,1,   2,   2,   1,0.98824, -16.3107,1.10000,0.90000,1.10000,0.90000
  3921,'ROUND MT    ', 230.0000,1,   2,   2,   1,1.06942,   1.4737,1.10000,0.90000,1.10000,0.90000
  3922,'TABLE MT    ', 230.0000,1,   2,   2,   1,1.01604, -12.7404,1.10000,0.90000,1.10000,0.90000
  3923,'TESLA       ', 230.0000,1,   2,   2,   1,1.01749,  -1.0261,1.10000,0.90000,1.10000,0.90000
  3924,'VACA-DIX    ', 230.0000,1,   2,   2,   1,1.00898,  -5.4656,1.10000,0.90000,1.10000,0.90000
  3925,'COTWDPGE    ', 115.0000,1,   2,   2,   1,1.02973,  -4.1026,1.10000,0.90000,1.10000,0.90000
  3926,'RIO OSO     ', 115.0000,1,   2,   2,   1,0.99389, -19.5943,1.10000,0.90000,1.10000,0.90000
  3931,'ROUND MT    ',  20.0000,2,   2,   2,   1,1.07000,   1.8360,1.10000,0.90000,1.10000,0.90000
  3932,'MOSSLAND    ',  20.0000,2,   2,   2,   1,1.00000,  -1.8974,1.10000,0.90000,1.10000,0.90000
  3933,'TESLA       ',  20.0000,3,   2,   2,   1,1.02000,   0.0000,1.10000,0.90000,1.10000,0.90000
  4001,'MALIN       ', 500.0000,1,   3,  11,   1,1.08277,  -5.9618,1.10000,0.90000,1.10000,0.90000
  4002,'SUMMER L    ', 500.0000,1,   3,  11,   1,1.11695,  -3.7375,1.10000,0.90000,1.10000,0.90000
  4003,'BURNS       ', 500.0000,1,   3,  11,   1,1.13191,   4.0638,1.10000,0.90000,1.10000,0.90000
  4004,'GRIZZLY     ', 500.0000,1,   3,  11,   1,1.10359,  -5.7422,1.10000,0.90000,1.10000,0.90000
  4005,'JOHN DAY    ', 500.0000,1,   3,  11,   1,1.08157,  -5.3609,1.10000,0.90000,1.10000,0.90000
  4006,'BIG EDDY    ', 500.0000,1,   3,  11,   1,1.07491,  -8.9743,1.10000,0.90000,1.10000,0.90000
  4007,'CELILOCA    ', 500.0000,1,   3,  11,   1,1.07480,  -9.1478,1.10000,0.90000,1.10000,0.90000
  4008,'MALIN       ', 345.0000,1,   3,  11,   1,1.08236,  -8.1391,1.10000,0.90000,1.10000,0.90000
  4009,'BIG EDDY    ', 230.0000,1,   3,  11,   1,1.07668, -11.4587,1.10000,0.90000,1.10000,0.90000
  4010,'CELILO      ', 230.0000,1,   3,  11,   1,1.07586, -11.7012,1.10000,0.90000,1.10000,0.90000
  4031,'MALIN       ',  20.0000,2,   3,  11,   1,1.08000,  -5.5808,1.10000,0.90000,1.10000,0.90000
  4035,'JOHN DAY    ',  20.0000,2,   3,  11,   1,1.08000,  -4.8002,1.10000,0.90000,1.10000,0.90000
  4039,'DALLES21    ',  20.0000,2,   3,  13,   1,1.08000, -10.9055,1.10000,0.90000,1.10000,0.90000
  4090,'MALIN1      ', 500.0000,1,   3,  11,   1,1.11352,  -4.0604,1.10000,0.90000,1.10000,0.90000
  4091,'GRIZZLY1    ', 500.0000,1,   3,  11,   1,1.11313,  -4.9149,1.10000,0.90000,1.10000,0.90000
  4092,'GRIZZLY2    ', 500.0000,1,   3,  11,   1,1.09675,  -5.9545,1.10000,0.90000,1.10000,0.90000
  4093,'GRIZZLY3    ', 500.0000,1,   3,  11,   1,1.09502,  -5.9847,1.10000,0.90000,1.10000,0.90000
  4094,'GRIZZLY4    ', 500.0000,1,   3,  11,   1,1.10826,  -5.7557,1.10000,0.90000,1.10000,0.90000
  4095,'GRIZZLY5    ', 500.0000,1,   3,  11,   1,1.09510,  -5.9668,1.10000,0.90000,1.10000,0.90000
  4096,'GRIZZLY6    ', 500.0000,1,   3,  11,   1,1.09316,  -5.9992,1.10000,0.90000,1.10000,0.90000
  4097,'GRIZZLY7    ', 500.0000,1,   3,  11,   1,1.10801,  -5.7535,1.10000,0.90000,1.10000,0.90000
  4101,'COULEE      ', 500.0000,1,   3,  13,   1,1.12480,  11.3275,1.10000,0.90000,1.10000,0.90000
  4102,'HANFORD     ', 500.0000,1,   3,  13,   1,1.09506,   4.0017,1.10000,0.90000,1.10000,0.90000
  4103,'BELL        ', 500.0000,1,   3,  13,   1,1.07715,  -3.7563,1.10000,0.90000,1.10000,0.90000
  4104,'BELL        ', 230.0000,1,   3,  13,   1,1.04785, -14.7878,1.10000,0.90000,1.10000,0.90000
  4131,'COULEE      ',  20.0000,2,   3,  13,   1,1.12800,  13.2299,1.10000,0.90000,1.10000,0.90000
  4132,'HANFORD     ',  20.0000,2,   3,  13,   1,1.09600,   5.6396,1.10000,0.90000,1.10000,0.90000
  4201,'NORTH       ', 500.0000,1,   3,  13,   1,1.11458,   4.1007,1.10000,0.90000,1.10000,0.90000
  4202,'WCASCADE    ', 500.0000,1,   3,  13,   1,1.05996,  -8.2623,1.10000,0.90000,1.10000,0.90000
  4203,'WILLAMET    ', 500.0000,1,   3,  13,   1,1.02957, -11.5154,1.10000,0.90000,1.10000,0.90000
  4204,'MERIDIAN    ', 500.0000,1,   3,  13,   1,1.06425,  -7.7466,1.10000,0.90000,1.10000,0.90000
  4231,'NORTH G3    ',  20.0000,2,   3,  13,   1,1.12000,   5.0347,1.10000,0.90000,1.10000,0.90000
  4232,'WCASCADE    ',  20.0000,2,   3,  13,   1,1.06000,  -8.0361,1.10000,0.90000,1.10000,0.90000
  5001,'CANADA      ', 500.0000,1,   3,   4,   1,1.04523,  -5.8359,1.10000,0.90000,1.10000,0.90000
  5002,'CANALB      ', 500.0000,1,   3,   1,   1,1.04865,  -7.0138,1.10000,0.90000,1.10000,0.90000
  5003,'CA230TO     ', 230.0000,1,   3,   1,   1,1.04736, -10.5297,1.10000,0.90000,1.10000,0.90000
  5004,'CA230       ', 230.0000,1,   3,   4,   1,1.08149, -12.7066,1.10000,0.90000,1.10000,0.90000
  5031,'CANAD G1    ',  20.0000,2,   3,   4,   1,1.05000,  -4.0613,1.10000,0.90000,1.10000,0.90000
  5032,'CMAIN GM    ',  20.0000,2,   3,   1,   1,1.05500,  -4.5682,1.10000,0.90000,1.10000,0.90000
  6101,'MIDPOINT    ', 500.0000,1,   3,   6,   1,1.07016,  13.8598,1.10000,0.90000,1.10000,0.90000
  6102,'MIDPOINT    ', 345.0000,1,   3,   6,   1,1.03397,  16.6258,1.10000,0.90000,1.10000,0.90000
  6103,'BORAH       ', 345.0000,1,   3,   6,   1,1.01881,  14.8318,1.10000,0.90000,1.10000,0.90000
  6104,'BORAH       ', 230.0000,1,   3,   6,   1,1.01197,   2.6819,1.10000,0.90000,1.10000,0.90000
  6132,'MIDPOINT    ',  20.0000,2,   3,   6,   1,1.03000,  17.6383,1.10000,0.90000,1.10000,0.90000
  6201,'COLSTRP     ', 500.0000,1,   3,   8,   1,1.06075,   7.3218,1.10000,0.90000,1.10000,0.90000
  6202,'GARRISON    ', 500.0000,1,   3,   8,   1,1.09483,   2.7129,1.10000,0.90000,1.10000,0.90000
  6203,'COLSTRP     ', 230.0000,1,   3,   8,   1,1.00458,   6.4050,1.10000,0.90000,1.10000,0.90000
  6204,'GARRISON    ', 230.0000,1,   3,   8,   1,1.05171,   3.1060,1.10000,0.90000,1.10000,0.90000
  6205,'MONTANA     ', 230.0000,1,   3,   8,   1,1.04932,  12.9820,1.10000,0.90000,1.10000,0.90000
  6231,'COLSTRP     ',  20.0000,2,   3,   8,   1,1.06000,   7.5588,1.10000,0.90000,1.10000,0.90000
  6235,'MONTA G1    ',  20.0000,2,   3,   8,   1,1.05000,  13.3490,1.10000,0.90000,1.10000,0.90000
  6301,'BRIDGER     ', 345.0000,1,   3,  14,   1,1.02072,  16.1285,1.10000,0.90000,1.10000,0.90000
  6302,'LARAMIE     ', 345.0000,1,   3,  14,   1,1.00098, -32.7093,1.10000,0.90000,1.10000,0.90000
  6303,'BRIDGER2    ', 230.0000,1,   3,  14,   1,1.02709,  29.5469,1.10000,0.90000,1.10000,0.90000
  6304,'LARAMIE     ', 230.0000,1,   3,  14,   1,0.98886, -20.0360,1.10000,0.90000,1.10000,0.90000
  6305,'NAUGHTON    ', 230.0000,1,   3,  14,   1,1.05645,  30.0710,1.10000,0.90000,1.10000,0.90000
  6333,'BRIDGER     ',  20.0000,2,   3,  14,   1,1.03000,  30.5644,1.10000,0.90000,1.10000,0.90000
  6335,'NAUGHT      ',  20.0000,2,   3,  14,   1,1.06000,  30.7947,1.10000,0.90000,1.10000,0.90000
  6401,'TRACYSPP    ', 345.0000,1,   1,   9,   1,1.06944, -19.2008,1.10000,0.90000,1.10000,0.90000
  6402,'SUMITSPP    ', 115.0000,1,   1,   9,   1,1.03145, -21.0640,1.10000,0.90000,1.10000,0.90000
  6403,'VALMY       ', 345.0000,1,   1,   9,   1,1.10886,   4.0215,1.10000,0.90000,1.10000,0.90000
  6404,'GONDER      ', 345.0000,1,   1,   9,   1,1.08058,  -4.1100,1.10000,0.90000,1.10000,0.90000
  6433,'VALMY       ',  20.0000,2,   1,   9,   1,1.11000,   4.3287,1.10000,0.90000,1.10000,0.90000
  6501,'BENLOMND    ', 345.0000,1,   3,  12,   1,1.02130,  -0.4923,1.10000,0.90000,1.10000,0.90000
  6502,'CAMP WIL    ', 345.0000,1,   3,  12,   1,1.01920,  -1.2497,1.10000,0.90000,1.10000,0.90000
  6503,'EMERY       ', 345.0000,1,   3,  12,   1,1.06358,  10.1875,1.10000,0.90000,1.10000,0.90000
  6504,'MONA        ', 345.0000,1,   3,  12,   1,1.02177,  -1.2511,1.10000,0.90000,1.10000,0.90000
  6505,'PINTO       ', 345.0000,1,   3,  12,   1,1.07067,   8.8145,1.10000,0.90000,1.10000,0.90000
  6506,'PINTO PS    ', 345.0000,1,   3,  12,   1,1.05846,   8.5906,1.10000,0.90000,1.10000,0.90000
  6507,'SIGURD      ', 345.0000,1,   3,  12,   1,1.04999,   0.2326,1.10000,0.90000,1.10000,0.90000
  6508,'SPAN FRK    ', 345.0000,1,   3,  12,   1,1.02702,   1.4761,1.10000,0.90000,1.10000,0.90000
  6509,'TERMINAL    ', 345.0000,1,   3,  12,   1,1.01995,  -1.2309,1.10000,0.90000,1.10000,0.90000
  6510,'BENLOMND    ', 230.0000,1,   3,  12,   1,0.98657,   0.2595,1.10000,0.90000,1.10000,0.90000
  6533,'EMERY       ',  20.0000,2,   3,  12,   1,1.06500,  11.0336,1.10000,0.90000,1.10000,0.90000
  7001,'COLOEAST    ', 345.0000,1,   3,   5,   1,1.01427, -34.2684,1.10000,0.90000,1.10000,0.90000
  7002,'CRAIG       ', 345.0000,1,   3,   5,   1,1.01408, -31.0832,1.10000,0.90000,1.10000,0.90000
  7031,'COLOEAST    ',  20.0000,2,   3,   5,   1,1.02000, -33.0031,1.10000,0.90000,1.10000,0.90000
  7032,'CRAIG       ',  20.0000,2,   3,   5,   1,1.01500, -30.3212,1.10000,0.90000,1.10000,0.90000
  8001,'OLINDA      ', 500.0000,1,   2,   2,   1,1.06566,  -6.0604,1.10000,0.90000,1.10000,0.90000
  8002,'TRACY       ', 500.0000,1,   2,   2,   1,1.04250,  -7.7523,1.10000,0.90000,1.10000,0.90000
  8003,'COTWDWAP    ', 230.0000,1,   2,   2,   1,1.07387,  -3.4946,1.10000,0.90000,1.10000,0.90000
  8004,'RNCHSECO    ', 230.0000,1,   2,   2,   1,0.99777, -11.7319,1.10000,0.90000,1.10000,0.90000
  8005,'TRACYPMP    ', 230.0000,1,   2,   2,   1,1.00303, -13.4305,1.10000,0.90000,1.10000,0.90000
  8033,'COTWDWAP    ',  20.0000,2,   2,   2,   1,1.07500,  -3.2013,1.10000,0.90000,1.10000,0.90000
  8034,'RNCHSECO    ',  20.0000,2,   2,   2,   1,1.00000, -10.7634,1.10000,0.90000,1.10000,0.90000
0 / END OF BUS DATA, BEGIN LOAD DATA
@!   I,'ID',STAT,AREA,ZONE,      PL,        QL,        IP,        IQ,        YP,        YQ, OWNER,SCALE,INTRPT,  DGENP,     DGENQ,DGENF,'  LOAD TYPE ',               'N A M E'
  1002,'1 ',   1,   1,   3,   226.840,  -600.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  1003,'1 ',   1,   1,  10,  2153.320,   366.850,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  1004,'1 ',   1,   1,  10,  1037.950,     5.520,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  1101,'1 ',   1,   1,   3,  4527.370,  -137.040,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  1102,'1 ',   1,   1,   3,   178.910,    23.650,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  1201,'1 ',   1,   1,   3,   168.050,    -2.040,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  1202,'1 ',   1,   1,   3,   875.610,   287.130,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  1301,'1 ',   1,   1,   3,  2704.780,   352.830,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  1302,'1 ',   1,   1,   9,    17.510,     2.290,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  1303,'1 ',   1,   1,   9,  6235.140,   813.350,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  1401,'1 ',   1,   1,   3,  6535.540,  1524.590,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  1402,'1 ',   1,   1,   3,  5373.330,  -601.660,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  2000,'1 ',   1,   4,   7,  2207.190,   287.920,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  2100,'1 ',   1,   2,   2,   253.040,    49.350,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  2202,'1 ',   1,   2,   2,  1400.760,   244.990,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  2203,'1 ',   1,   2,   2,  1537.700,   250.450,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  2400,'1 ',   1,   2,   2,   763.510,    69.830,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  2401,'1 ',   1,   2,   2,   794.390,    94.750,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  2402,'1 ',   1,   2,   2,   974.150,    74.110,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  2403,'1 ',   1,   2,   2,   949.960,    35.050,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  2405,'1 ',   1,   2,   2,   742.750,    20.640,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  2406,'1 ',   1,   2,   2,   664.340,   -36.750,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  2407,'1 ',   1,   2,   2,  1569.980,   -33.330,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  2408,'1 ',   1,   2,   2,  1568.950,   -65.360,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  2409,'1 ',   1,   2,   2,  1441.600,   -78.030,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  2410,'1 ',   1,   2,   2,  1421.480,    52.540,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  2411,'1 ',   1,   2,   2,   978.970,    68.370,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  2502,'1 ',   1,   2,   2,  2136.280,   -83.030,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  2503,'1 ',   1,   2,   2,  1661.330,   181.790,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  2600,'1 ',   1,   2,   2, -1680.780,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  2602,'1 ',   1,   2,   2,    89.500,    11.700,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  2604,'1 ',   1,   2,   2,  1845.700,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  2608,'1 ',   1,   2,   2,    89.350,    11.660,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  2609,'1 ',   1,   2,   2,   120.750,    24.180,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  2610,'1 ',   1,   2,   2,    89.350,    11.660,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  2611,'1 ',   1,   2,   2,    89.350,    11.660,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  2612,'1 ',   1,   2,   2,   108.110,    22.340,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  2613,'1 ',   1,   2,   2,   286.220,    58.200,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  2614,'1 ',   1,   2,   2,   123.420,    25.060,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  2615,'1 ',   1,   2,   2,   722.530,   118.280,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  2616,'1 ',   1,   2,   2,   104.640,    21.490,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  2617,'1 ',   1,   2,   2,   108.220,    22.380,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  2618,'1 ',   1,   2,   2,   793.430,    -5.540,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  2619,'1 ',   1,   2,   2, -2497.430,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  2620,'1 ',   1,   2,   2,   183.440,    15.740,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  2621,'1 ',   1,   2,   2,   212.090,   -56.550,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  3101,'1 ',   1,   2,   2,   307.720,    47.720,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  3102,'1 ',   1,   2,   2,   143.690,    22.490,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  3103,'1 ',   1,   2,   2,   377.650,    53.800,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  3104,'1 ',   1,   2,   2,   279.490,    36.250,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  3105,'1 ',   1,   2,   2,   215.370,    44.180,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  3201,'1 ',   1,   2,   2,   418.680,    89.100,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  3202,'1 ',   1,   2,   2,   530.160,    75.870,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  3203,'1 ',   1,   2,   2,   592.870,   143.340,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  3204,'1 ',   1,   2,   2,   601.910,    85.780,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  3205,'1 ',   1,   2,   2,   492.600,    70.330,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  3302,'1 ',   1,   2,   2,   311.410,    77.520,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  3303,'1 ',   1,   2,   2,   562.870,   135.640,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  3304,'1 ',   1,   2,   2,   480.850,   110.680,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  3305,'1 ',   1,   2,   2,   387.720,    55.220,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  3401,'1 ',   1,   2,   2,   505.820,   124.220,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  3403,'1 ',   1,   2,   2,   464.370,    66.220,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  3404,'1 ',   1,   2,   2,   395.710,    56.180,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  3405,'1 ',   1,   2,   2,   406.990,    58.200,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  3501,'1 ',   1,   2,   2,   562.510,    80.110,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  3601,'1 ',   1,   2,   2,    94.370,    13.360,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  3701,'1 ',   1,   1,   9,   319.130,    16.060,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  3801,'1 ',   1,   2,   2,   172.100,    42.670,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  3804,'1 ',   1,   2,   2,   202.290,    50.290,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  3805,'1 ',   1,   2,   2,   449.450,   146.800,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  3806,'1 ',   1,   2,   2,   260.630,    37.230,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  3902,'1 ',   1,   2,   2,   137.690,    34.420,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  3903,'1 ',   1,   2,   2,   197.350,    28.810,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  3907,'1 ',   1,   2,   2,   417.280,    57.330,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  3908,'1 ',   1,   2,   2,   182.230,    22.740,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  3909,'1 ',   1,   2,   2,   157.390,    37.470,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  3910,'1 ',   1,   2,   2,   223.770,    32.760,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  3911,'1 ',   1,   2,   2,   213.160,    43.760,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  3912,'1 ',   1,   2,   2,   160.770,    -0.600,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  3913,'1 ',   1,   2,   2,   297.380,    39.300,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  3914,'1 ',   1,   2,   2,   205.450,    47.510,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  3915,'1 ',   1,   2,   2,   230.160,    48.550,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  3916,'1 ',   1,   2,   2,   142.870,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  3917,'1 ',   1,   2,   2,   216.330,    40.320,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  3918,'1 ',   1,   2,   2,   287.760,    68.110,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  3919,'1 ',   1,   2,   2,   171.120,    23.030,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  3920,'1 ',   1,   2,   2,   157.280,    21.870,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  3921,'1 ',   1,   2,   2,   135.800,    31.340,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  3922,'1 ',   1,   2,   2,   235.590,    30.640,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  3923,'1 ',   1,   2,   2,   359.680,    60.490,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  3924,'1 ',   1,   2,   2,   303.000,    43.520,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  3926,'1 ',   1,   2,   2,   243.690,    15.390,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  4002,'1 ',   1,   3,  11,   172.130,    22.910,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  4004,'1 ',   1,   3,  11,   273.330,    36.050,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  4005,'1 ',   1,   3,  11,   480.110,   157.420,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  4008,'1 ',   1,   3,  11,   286.350,    37.510,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  4009,'1 ',   1,   3,  11,  2208.740,   431.400,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  4010,'1 ',   1,   3,  11,  3133.110,     0.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  4101,'1 ',   1,   3,  13,   995.030,   129.780,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  4102,'1 ',   1,   3,  13,   480.650,    68.660,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  4103,'1 ',   1,   3,  13,    11.680,     1.520,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  4104,'1 ',   1,   3,  13,  2550.580,   335.720,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  4201,'1 ',   1,   3,  13,  5762.660,   461.010,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  4202,'1 ',   1,   3,  13,  4558.240,   594.630,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  4203,'1 ',   1,   3,  13,  4434.750,   585.800,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  4204,'1 ',   1,   3,  13,  1008.370,   130.740,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  5001,'1 ',   1,   3,   4,  7574.050,  1721.380,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  5002,'1 ',   1,   3,   1,  9003.980,  1174.360,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  5003,'1 ',   1,   3,   1,   620.890,    81.740,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  6102,'1 ',   1,   3,   6,  1053.140,  -345.280,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  6103,'1 ',   1,   3,   6,   392.450,    51.260,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  6104,'1 ',   1,   3,   6,  1700.080,   222.420,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  6201,'1 ',   1,   3,   8,   205.820,    26.860,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  6202,'1 ',   1,   3,   8,    89.030,    13.620,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  6203,'1 ',   1,   3,   8,   612.730,   145.270,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  6204,'1 ',   1,   3,   8,   702.080,   157.710,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  6205,'1 ',   1,   3,   8,   489.280,    86.340,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  6301,'1 ',   1,   3,  14,   517.660,    67.700,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  6302,'1 ',   1,   3,  14,   592.500,    77.400,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  6303,'1 ',   1,   3,  14,   746.600,    97.400,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  6305,'1 ',   1,   3,  14,    60.230,    19.750,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  6401,'1 ',   1,   1,   9,  1746.220,   237.840,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  6402,'1 ',   1,   1,   9,   280.570,    37.700,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  6403,'1 ',   1,   1,   9,     2.200,     0.270,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  6404,'1 ',   1,   1,   9,    29.750,     3.980,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  6501,'1 ',   1,   3,  12,   197.330,    65.310,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  6502,'1 ',   1,   3,  12,  1570.440,   283.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  6503,'1 ',   1,   3,  12,   441.150,   144.600,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  6504,'1 ',   1,   3,  12,   300.410,    39.630,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  6505,'1 ',   1,   3,  12,     7.020,     2.380,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  6507,'1 ',   1,   3,  12,   554.920,   -64.610,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  6508,'1 ',   1,   3,  12,   132.630,    43.730,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  6509,'1 ',   1,   3,  12,     8.670,     2.870,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  6510,'1 ',   1,   3,  12,  1949.220,  -109.330,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  7001,'1 ',   1,   3,   5,  7000.920,   772.350,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  7002,'1 ',   1,   3,   5,  2554.830,  -138.070,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  8003,'1 ',   1,   2,   2,   587.400,    76.630,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  8004,'1 ',   1,   2,   2,  3409.100,   444.700,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
  8005,'1 ',   1,   2,   2,  1216.870,   162.460,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,    0,'            ','                                        '
0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
@!   I,'ID',STATUS,  GL,        BL,                'N A M E'
  4001,'1 ',1,     0.000,   600.000,'                                        '
  4005,'1 ',1,     0.000,     0.000,'                                        '
  6104,'1 ',1,     0.000,   400.000,'                                        '
  6302,'1 ',1,     0.000,     0.000,'                                        '
  6304,'1 ',1,     0.000,   600.000,'                                        '
  6401,'1 ',1,     0.000,   600.000,'                                        '
  7001,'1 ',1,     0.000,   200.000,'                                        '
0 / END OF FIXED SHUNT DATA, BEGIN VOLTAGE DROOP CONTROL DATA
@!'NAME',                              STATUS,REGBUS,       QDB,      QMIN,      QMAX, VDBLOW,VDBHIGH,  VLOW,   VHIGH
0 / END OF VOLTAGE DROOP CONTROL DATA, BEGIN GENERATOR DATA
@!   I,'ID',      PG,        QG,        QT,        QB,     VS,    IREG,NREG,     MBASE,     ZR,         ZX,         RT,         XT,     GTAP,STAT, RMPCT,      PT,        PB,BASLOD,O1,    F1,  O2,    F2,  O3,    F3,  O4,    F4,WMOD, WPF          'DROOPNAME'                                      'N A M E'
  1032,'C ',   712.000,    16.392,   200.000,  -200.000,1.01400,  1032,   0,   873.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   873.000,     0.000, 0,   1,1.0000
  1032,'G ',   856.000,    19.707,   357.000,  -357.000,1.01400,  1032,   0,  1050.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1050.000,     0.000, 0,   1,1.0000
  1032,'S ',   520.000,    11.971,   360.000,  -360.000,1.01400,  1032,   0,   638.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   638.000,     0.000, 0,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  1034,'C ',  1847.000,   227.164,   500.000,  -500.000,1.03000,  1034,   0,  2100.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1944.000,     0.000, 0,   1,1.0000
  1034,'G ',  2565.000,   315.471,   918.000,  -918.000,1.03000,  1034,   0,  2900.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  2700.000,     0.000, 0,   1,1.0000
  1034,'W ',  1598.000,   196.539,   800.000,  -800.000,1.03000,  1034,   0,  1682.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1682.000,     0.000, 0,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  1131,'C ',   530.000,    -9.091,   308.000,  -308.000,1.01000,  1131,   0,  1268.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1268.000,     0.000, 0,   1,1.0000
  1131,'G ',  2064.000,   -35.404,  1916.000, -1916.000,1.01000,  1131,   0,  4934.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  4934.000,     0.000, 0,   1,1.0000
  1232,'C ',  2728.000,    22.502,  1208.000, -1208.000,1.08000,  1232,   0,  4977.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  4977.000,     0.000, 0,   1,1.0000
  1232,'H ',   657.000,     5.419,   628.000,  -628.000,1.08000,  1232,   0,  1199.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1199.000,     0.000, 0,   1,1.0000
  1331,'G ',  1986.000,    36.309,   841.000,  -841.000,1.04500,  1331,   0,  2167.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  2167.000,     0.000, 0,   1,1.0000
  1331,'H ',  2133.000,    38.996,  1219.000, -1219.000,1.04500,  1331,   0,  2328.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  2328.000,     0.000, 0,   1,1.0000
  1333,'C ',   218.000,    27.012,   303.000,  -303.000,1.00500,  1333,   0,   418.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   418.000,     0.000, 0,   1,1.0000
  1333,'G ',  3662.000,   453.759,  2746.000, -2746.000,1.00500,  1333,   0,  7011.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  7011.000,     0.000, 0,   1,1.0000
  1333,'S ',  1266.000,   156.870,  1300.000, -1300.000,1.00500,  1333,   0,  2423.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  2423.000,     0.000, 0,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  1431,'G ',  5129.000,   653.317,  3559.000, -3559.000,1.03500,  1431,   0,  9170.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9170.000,     0.000, 0,   1,1.0000
  1431,'N ',  2355.000,   299.973,  2057.000, -2057.000,1.03500,  1431,   0,  4210.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  4210.000,     0.000, 0,   1,1.0000
  1431,'S ',  1353.000,   172.341,  1000.000, -1000.000,1.03500,  1431,   0,  2419.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  2419.000,     0.000, 0,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  2030,'E ',   605.000,    69.693,   350.000,  -350.000,1.00000,  2030,   0,   699.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   699.000,     0.000, 0,   1,1.0000
  2030,'G ',  1853.000,   213.456,  1070.000, -1070.000,1.00000,  2030,   0,  2140.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  2140.000,     0.000, 0,   1,1.0000
  2130,'E ',   573.000,    54.004,   254.000,  -254.000,1.03500,  2130,   0,   831.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   831.000,     0.000, 0,   1,1.0000
  2130,'G ',   404.000,    38.076,   200.000,  -200.000,1.03500,  2130,   0,   586.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   586.000,     0.000, 0,   1,1.0000
  2130,'H ',   273.000,    25.730,   250.000,  -250.000,1.03500,  2130,   0,   396.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   396.000,     0.000, 0,   1,1.0000
  2130,'S ',    79.000,     7.446,    86.000,   -86.000,1.03500,  2130,   0,   115.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   115.000,     0.000, 0,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  2233,'DG',   285.000,   104.642,   304.000,  -118.000,1.00500,  2233,   0,  1035.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1035.000,     0.000, 0,   1,1.0000
  2233,'EG',   506.000,   185.785,   611.000,  -181.000,1.00500,  2233,   0,  1837.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1837.000,     0.000, 0,   1,1.0000
  2233,'TG',   202.000,    74.167,   206.000,  -155.000,1.00500,  2233,   0,   733.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   733.000,     0.000, 0,   1,1.0000
  2332,'S ',   878.000,    60.657,   590.000,  -364.000,1.03500,  2332,   0,  1333.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1333.000,     0.000, 0,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  2431,'S ',   500.000,   -38.404,   800.000,  -800.000,1.05000,  2431,   0,  1666.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1666.000,     0.000, 0,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  2434,'S ',   500.000,  -335.102,   500.000,  -500.000,1.02000,  2434,   0,  1489.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1489.000,     0.000, 0,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  2438,'EG',   503.000,    21.583,   728.000,  -454.000,1.00900,  2438,   0,  2292.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  2292.000,     0.000, 0,   1,1.0000
  2438,'ND',     0.000,     0.000,     0.500,     0.000,1.00900,  2438,   0,   100.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000, -1006.000, 0,   1,1.0000
  2438,'RG',  1195.999,    51.318,  1902.000, -1168.000,1.00900,  2438,   0,  5451.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  5451.000,     0.000, 0,   1,1.0000
  2438,'S ',   251.000,    10.770,   800.000,  -800.000,1.00900,  2438,   0,  1146.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1146.000,     0.000, 0,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  2438,'SG',   901.000,    38.660,  2301.000, -1053.000,1.00900,  2438,   0,  4110.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  4110.000,     0.000, 0,   1,1.0000
  2438,'SH',   233.000,     9.997,   659.000,  -523.000,1.00900,  2438,   0,  1460.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1460.000,     0.000, 0,   1,1.0000
  2438,'SW',   704.000,    30.207,   561.000,  -553.000,1.00900,  2438,   0,  3210.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  3210.000,     0.000, 0,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  2438,'WG',  1276.000,    54.750,  1910.000, -1150.000,1.00900,  2438,   0,  5817.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  5817.000,     0.000, 0,   1,1.0000
  2439,'S ',  1000.000,  -228.819,   800.000,  -800.000,1.02000,  2439,   0,  1666.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1666.000,     0.000, 0,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  2533,'S ',  1899.000,   133.258,  1100.000,  -820.000,1.00900,  2533,   0,  1999.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1999.000,     0.000, 0,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  2630,'G ',  2282.000,   181.849,  1346.000, -1346.000,1.00400,  2630,   0,  3947.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  3947.000,     0.000, 0,   1,1.0000
  2631,'S ',   232.000,    32.684,   350.000,  -350.000,1.01500,  2631,   0,   520.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   520.000,     0.000, 0,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  2634,'C ',  1537.000,    -8.530,   950.000,  -950.000,1.03000,  2634,   0,  1900.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1618.000,     0.000, 0,   1,1.0000
  2637,'H ',    83.000,    40.999,   110.000,  -110.000,1.01357,  2637,   0,   200.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    87.000,     0.000, 0,   1,1.0000
  2638,'H ',   200.000,     9.295,   100.000,  -100.000,1.01500,  2638,   0,   407.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   407.000,     0.000, 0,   1,1.0000
  3133,'NG',    31.000,    19.714,    42.000,   -29.000,0.99272,  3133,   0,    80.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    62.000,     0.000, 0,   1,1.0000
  3133,'SC',     0.000,     0.000,   500.000,  -500.000,0.99272,  3133,   0,   300.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.100,     0.000, 0,   1,1.0000
  3135,'MG',   206.000,    79.727,   239.000,  -201.000,1.00000,  3135,   0,   541.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   541.000,     0.000, 0,   1,1.0000
  3135,'NG',    14.000,     5.418,   100.000,   -85.000,1.00000,  3135,   0,    38.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    38.000,     0.000, 0,   1,1.0000
  3234,'DG',   104.000,    10.371,   101.000,   -75.000,1.01000,  3234,   0,   177.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   177.000,     0.000, 0,   1,1.0000
  3234,'MG',  2261.000,   225.470,  1244.000, -1234.000,1.01000,  3234,   0,  3853.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  3853.000,     0.000, 0,   1,1.0000
  3234,'NG',   608.000,    60.631,   382.000,  -212.000,1.01000,  3234,   0,  1037.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1037.000,     0.000, 0,   1,1.0000
  3234,'NW',  1021.000,   101.816,   150.000,  -110.000,1.01000,  3234,   0,  1740.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1740.000,     0.000, 0,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  3333,'CG',   620.000,   109.629,   398.000,  -226.000,1.00000,  3333,   0,  1012.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1012.000,     0.000, 0,   1,1.0000
  3333,'NG',   191.000,    33.773,   202.000,  -143.000,1.00000,  3333,   0,   312.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   312.000,     0.000, 0,   1,1.0000
  3432,'NP',     0.000,     0.000,  1568.000,  -941.000,1.00000,  3432,   0,  3746.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  3746.000, -2841.000, 0,   1,1.0000
  3433,'NG',   481.000,    19.652,   231.000,  -175.000,1.00000,  3433,   0,   921.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   921.000,     0.000, 0,   1,1.0000
  3433,'S ',   745.000,    30.438,   939.000,  -562.000,1.00000,  3433,   0,  1426.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1426.000,     0.000, 0,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  3531,'CE',   783.000,    55.948,  1004.000,  -599.000,1.00000,  3531,   0,  1424.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1424.000,     0.000, 0,   1,1.0000
  3531,'NE',   293.000,    20.936,   253.000,  -181.000,1.00000,  3531,   0,   533.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   533.000,     0.000, 0,   1,1.0000
  3531,'NH',    13.000,     0.929,    13.000,   -10.000,1.00000,  3531,   0,    24.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    24.000,     0.000, 0,   1,1.0000
  3631,'NB',    30.000,   -14.000,    20.000,   -14.000,1.01500,  3631,   0,    96.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    96.000,     0.000, 0,   1,1.0000
  3631,'NG',    67.000,   -31.750,    74.000,   -34.000,1.01500,  3631,   0,   210.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   210.000,     0.000, 0,   1,1.0000
  3731,'NH',   222.000,  -142.653,   200.000,  -121.000,1.00000,  3731,   0,   400.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   243.000,     0.000, 0,   1,1.0000
  3831,'NN',  2108.000,   -38.598,  1175.000,  -980.000,1.04900,  3831,   0,  2323.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  2323.000,     0.000, 0,   1,1.0000
  3835,'ND',     0.000,     0.000,     0.500,     0.000,1.03500,  3835,   0,   100.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,  -510.000, 0,   1,1.0000
  3835,'NG',   229.000,    31.542,   662.000,  -479.000,1.03500,  3835,   0,  2025.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  2025.000,     0.000, 0,   1,1.0000
  3835,'S ',   150.000,    20.661,   500.000,  -500.000,1.03500,  3835,   0,  1333.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1333.000,     0.000, 0,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  3836,'DG',   679.000,    -5.496,   476.000,  -352.000,1.01900,  3836,   0,  1497.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1497.000,     0.000, 0,   1,1.0000
  3931,'NB',   235.000,    21.013,   151.000,  -115.000,1.07000,  3931,   0,   567.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   567.000,     0.000, 0,   1,1.0000
  3931,'NH',  1212.000,   108.373,  1284.000,  -946.000,1.07000,  3931,   0,  2875.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  2875.000,     0.000, 0,   1,1.0000
  3932,'S ',  1355.000,  -223.428,  1150.000,  -500.000,1.00000,  3932,   0,  1426.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1426.000,     0.000, 0,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  3933,'CG',   405.246,    59.421,   363.000,   -82.000,1.02000,  3933,   0,   865.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   865.000,     0.000, 0,   1,1.0000
  3933,'NB',   161.630,    23.700,    77.000,   -55.000,1.02000,  3933,   0,   345.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   345.000,     0.000, 0,   1,1.0000
  3933,'ND',     0.000,     0.000,     0.500,     0.000,1.02000,  3933,   0,   100.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,  -449.000, 0,   1,1.0000
  3933,'NG',   902.785,   132.374,   500.000,  -307.000,1.02000,  3933,   0,  1927.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1927.000,     0.000, 0,   1,1.0000
  3933,'NH',  1276.174,   187.123,  1256.000, -1041.000,1.02000,  3933,   0,  2774.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  2724.000,     0.000, 0,   1,1.0000
  3933,'NW',   346.685,    50.834,   200.000,  -200.000,1.02000,  3933,   0,   740.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   740.000,     0.000, 0,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  3933,'S ',   624.501,    91.570,   800.000,  -500.000,1.02000,  3933,   0,  1333.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1333.000,     0.000, 0,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  4031,'G ',   892.801,  -340.165,   502.000,  -502.000,1.08000,  4031,   0,  2710.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  2710.000,     0.000, 0,   1,1.0000
  4031,'H ',   313.199,  -119.332,   489.000,  -489.000,1.08000,  4031,   0,   952.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   952.000,     0.000, 0,   1,1.0000
  4031,'S ',   140.400,   -53.494,   250.000,  -250.000,1.08000,  4031,   0,   427.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   427.000,     0.000, 0,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  4031,'W ',   208.800,   -79.555,   240.000,  -240.000,1.08000,  4031,   0,   635.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   635.000,     0.000, 0,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  4035,'C ',   173.700,   -24.905,   255.000,  -255.000,1.08000,  4035,   0,   642.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   642.000,     0.000, 0,   1,1.0000
  4035,'G ',   448.200,   -64.263,   307.000,  -307.000,1.08000,  4035,   0,  1656.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1656.000,     0.000, 0,   1,1.0000
  4035,'H ',   966.600,  -138.592,  1836.000, -1836.000,1.08000,  4035,   0,  3572.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  3572.000,     0.000, 0,   1,1.0000
  4035,'W ',   697.500,  -100.008,   800.000,  -800.000,1.08000,  4035,   0,  2578.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  2578.000,     0.000, 0,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  4039,'G ',    77.400,    25.072,   102.000,  -102.000,1.08000,  4039,   0,   150.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.000,     0.000, 0,   1,1.0000
  4039,'H ',  1455.300,   471.407,  1459.000, -1459.000,1.08000,  4039,   0,  2839.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  2839.000,     0.000, 0,   1,1.0000
  4039,'W ',   712.800,   230.893,   500.000,  -500.000,1.08000,  4039,   0,  1290.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1290.000,     0.000, 0,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  4131,'B ',   450.000,    45.952,   150.000,  -150.000,1.12800,  4131,   0,   711.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   711.000,     0.000, 0,   1,1.0000
  4131,'H ',  7418.700,   757.559,  6482.000, -6482.000,1.12800,  4131,   0, 12613.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0, 12613.000,     0.000, 0,   1,1.0000
  4131,'W ',   555.300,    56.704,   120.000,  -120.000,1.12800,  4131,   0,   790.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   790.000,     0.000, 0,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  4132,'G ',  1854.899,    81.952,  1473.000, -1473.000,1.09600,  4132,   0,  2170.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  2170.000,     0.000, 0,   1,1.0000
  4132,'H ',  3835.801,   169.471,  2847.000, -2847.000,1.09600,  4132,   0,  5539.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  5539.000,     0.000, 0,   1,1.0000
  4132,'N ',   900.000,    39.763,   231.000,  -231.000,1.09600,  4132,   0,  1200.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1200.000,     0.000, 0,   1,1.0000
  4132,'W ',   270.000,    11.929,   160.000,  -160.000,1.09600,  4132,   0,   400.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   300.000,     0.000, 0,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  4231,'C ',   999.000,   305.965,   728.000,  -728.000,1.12000,  4231,   0,  1460.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1460.000,     0.000, 0,   1,1.0000
  4231,'G ',   664.200,   203.426,   659.000,  -659.000,1.12000,  4231,   0,   970.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   970.000,     0.000, 0,   1,1.0000
  4231,'H ',  2406.601,   737.073,  1808.000, -1808.000,1.12000,  4231,   0,  3517.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  3517.000,     0.000, 0,   1,1.0000
  4232,'G ',   348.300,     4.314,   592.000,  -592.000,1.06000,  4232,   0,   872.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   872.000,     0.000, 0,   1,1.0000
  4232,'H ',   222.300,     2.754,   287.000,  -287.000,1.06000,  4232,   0,   558.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   558.000,     0.000, 0,   1,1.0000
  4232,'W ',   316.800,     3.924,   108.000,  -108.000,1.06000,  4232,   0,   695.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   695.000,     0.000, 0,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  5031,'G ',   821.700,   133.540,   605.000,  -605.000,1.05000,  5031,   0,  2650.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  2650.000,     0.000, 0,   1,1.0000
  5031,'H ',  5976.000,   971.196,  4399.000, -4399.000,1.05000,  5031,   0, 10747.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0, 10747.000,     0.000, 0,   1,1.0000
  5032,'C ',  3646.800,   594.359,  2977.000, -2977.000,1.05500,  5032,   0, 13039.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0, 13039.000,     0.000, 0,   1,1.0000
  5032,'G ',  2695.500,   439.315,  2200.000, -2200.000,1.05500,  5032,   0,  9636.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9636.000,     0.000, 0,   1,1.0000
  5032,'R ',    66.600,    10.855,    54.000,   -54.000,1.05500,  5032,   0,   108.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   108.000,     0.000, 0,   1,1.0000
  5032,'S ',  2701.800,   440.342,  2205.000, -2205.000,1.05500,  5032,   0,  4410.200, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  4410.200,     0.000, 0,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  5032,'W ',   331.200,    53.979,   271.000,  -271.000,1.05500,  5032,   0,   541.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   541.000,     0.000, 0,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  6132,'B ',    45.000,   -10.543,    20.000,   -20.000,1.03000,  6132,   0,   122.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   122.000,     0.000, 0,   1,1.0000
  6132,'G ',  1043.100,  -147.000,   147.000,  -147.000,1.03000,  6132,   0,  1272.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1272.000,     0.000, 0,   1,1.0000
  6132,'H ',  1992.599,  -466.834,  1072.000, -1072.000,1.03000,  6132,   0,  2541.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  2541.000,     0.000, 0,   1,1.0000
  6132,'S ',   180.000,   -42.171,    75.000,   -75.000,1.03000,  6132,   0,   395.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   395.000,     0.000, 0,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  6132,'W ',   503.100,  -117.868,   210.000,  -210.000,1.03000,  6132,   0,   973.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   973.000,     0.000, 0,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  6231,'C ',   705.150,  -119.788,  1256.000, -1256.000,1.06000,  6231,   0,  2488.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  2488.000,     0.000, 0,   1,1.0000
  6231,'G ',   225.000,   -38.222,    70.000,   -70.000,1.06000,  6231,   0,   250.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   250.000,     0.000, 0,   1,1.0000
  6235,'G ',    90.000,     9.390,    64.000,   -64.000,1.05000,  6235,   0,   226.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   226.000,     0.000, 0,   1,1.0000
  6235,'H ',  1040.400,   108.545,   347.000,  -347.000,1.05000,  6235,   0,  2671.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  2671.000,     0.000, 0,   1,1.0000
  6235,'W ',   280.800,    29.296,   195.000,  -195.000,1.05000,  6235,   0,   720.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   720.000,     0.000, 0,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  6333,'C ',  2837.700,   477.988,  1671.000, -1671.000,1.03000,  6333,   0,  4594.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  4594.000,     0.000, 0,   1,1.0000
  6333,'W ',   919.800,   154.933,   350.000,  -350.000,1.03000,  6333,   0,  1489.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1489.000,     0.000, 0,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  6335,'C ',  2274.300,   618.588,   968.000,  -968.000,1.06000,  6335,   0,  3000.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  2660.000,     0.000, 0,   1,1.0000
  6335,'G ',   295.200,    80.292,   330.000,  -330.000,1.06000,  6335,   0,   418.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   418.000,     0.000, 0,   1,1.0000
  6335,'H ',   259.200,    70.500,   406.000,  -406.000,1.06000,  6335,   0,   400.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   303.000,     0.000, 0,   1,1.0000
  6433,'C ',   194.000,    40.363,   283.000,  -283.000,1.11000,  6433,   0,   391.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   391.000,     0.000, 0,   1,1.0000
  6433,'E ',   372.000,    59.000,    59.000,   -59.000,1.11000,  6433,   0,   751.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   751.000,     0.000, 0,   1,1.0000
  6433,'G ',   679.000,   141.269,   536.000,  -536.000,1.11000,  6433,   0,  1369.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1369.000,     0.000, 0,   1,1.0000
  6433,'W ',    75.000,    15.604,    50.000,   -50.000,1.11000,  6433,   0,   152.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   152.000,     0.000, 0,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  6533,'C ',  1318.501,   129.011,  1924.000, -1924.000,1.06500,  6533,   0,  3276.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  3276.000,     0.000, 0,   1,1.0000
  6533,'G ',  1213.201,   118.708,   880.000,  -880.000,1.06500,  6533,   0,  3239.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  3239.000,     0.000, 0,   1,1.0000
  6533,'H ',    90.000,     8.806,    75.000,   -75.000,1.06500,  6533,   0,   275.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   275.000,     0.000, 0,   1,1.0000
  6533,'S ',   566.100,    55.391,   500.000,  -500.000,1.06500,  6533,   0,  1407.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1407.000,     0.000, 0,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  6533,'W ',   157.500,    15.411,    20.000,   -20.000,1.06500,  6533,   0,   391.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   391.000,     0.000, 0,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7031,'C ',  1105.199,   294.671,  1419.000, -1419.000,1.02000,  7031,   0,  3127.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  3127.000,     0.000, 0,   1,1.0000
  7031,'G ',  2242.802,   597.982,  2092.000, -2092.000,1.02000,  7031,   0,  6346.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  6346.000,     0.000, 0,   1,1.0000
  7031,'P ',   123.300,    32.875,   175.000,  -175.000,1.02000,  7031,   0,   509.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   509.000,  -509.000, 0,   1,1.0000
  7031,'SC',     0.000,     0.000,  1000.000, -1000.000,1.02000,  7031,   0,   100.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.100,     0.000, 0,   1,1.0000
  7031,'W ',  1098.000,   292.752,  1000.000, -1000.000,1.02000,  7031,   0,  3106.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  3106.000,     0.000, 0,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  7032,'C ',  1057.500,    78.726,   826.000,  -826.000,1.01500,  7032,   0,  1821.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1821.000,     0.000, 0,   1,1.0000
  7032,'G ',   861.300,    64.120,   489.000,  -489.000,1.01500,  7032,   0,  1483.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1483.000,     0.000, 0,   1,1.0000
  7032,'H ',   390.600,    29.078,   346.000,  -346.000,1.01500,  7032,   0,   672.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   672.000,     0.000, 0,   1,1.0000
  7032,'S ',   428.400,    31.892,   230.000,  -230.000,1.01500,  7032,   0,   738.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   738.000,     0.000, 0,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
  8033,'H ',  1182.000,   245.915,   786.000,  -786.000,1.07500,  8033,   0,  1394.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1394.000,     0.000, 0,   1,1.0000
  8034,'G ',  2946.000,   414.254,  1280.000, -1280.000,1.00000,  8034,   0,  3754.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  3754.000,     0.000, 0,   1,1.0000
  8034,'H ',   427.000,    60.043,   344.000,  -344.000,1.00000,  8034,   0,   544.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   544.000,     0.000, 0,   1,1.0000
0 / END OF GENERATOR DATA, BEGIN SWITCHING DEVICE RATING SET DATA
@!                'N A M E'                 , 'DESCRIPTION',   RATE1,   RATE2,   RATE3,   RATE4,   RATE5,   RATE6,   RATE7,   RATE8,   RATE9,  RATE10,  RATE11,  RATE12
0 / END OF SWITCHING DEVICE RATING SET DATA, BEGIN BRANCH DATA
@!   I,     J,'CKT',      R,           X,       B,                   'N A M E'                 ,  RATE1,  RATE2,  RATE3,  RATE4,  RATE5,  RATE6,  RATE7,  RATE8,  RATE9, RATE10, RATE11, RATE12,   GI,      BI,      GJ,      BJ,STAT,MET, LEN,  O1,  F1,    O2,  F2,    O3,  F3,    O4,  F4
  1001,  1201,'1 ', 1.77000E-03, 3.16900E-02,3.34460,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  1001,  1202,'9 ', 1.08000E-02, 9.65000E-02,0.32960,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  1002,  1004,'1 ', 5.00000E-04, 5.30000E-03,0.08820,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  1002,  1102,'1 ', 1.79000E-03, 1.98800E-02,2.57600,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  1002,  1102,'2 ', 1.79000E-03, 1.98800E-02,2.57600,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  1002,  6506,'1 ', 4.80000E-03, 4.36000E-02,0.70780,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  1004,  7001,'1 ', 8.11000E-03, 1.36900E-01,2.43480,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  1004,  7002,'1 ', 9.77000E-03, 1.10000E-01,2.00000,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  1101,  1401,'1 ', 2.80000E-03, 2.11000E-02,1.01940,'                                        ',   0.00,   0.00,1630.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  1101,  1401,'2 ', 2.80000E-03, 2.11000E-02,1.01940,'                                        ',   0.00,   0.00,1630.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  1201,  1202,'1 ', 7.70000E-04, 5.36000E-03,1.39842,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  1201,  1402,'1 ', 1.79000E-03, 2.59200E-02,3.39220,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  1201,  2901,'1 ', 2.07000E-03, 1.36900E-02,3.95160,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  1202,  1302,'1 ', 2.80000E-03, 2.11000E-02,1.01940,'                                        ',   0.00,   0.00,1630.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  1202,  1402,'1 ', 2.41000E-03, 3.48900E-02,4.86560,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  1301,  1302,'1 ', 2.80000E-03, 2.11000E-02,1.01940,'                                        ',   0.00,   0.00,1630.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  1301,  1402,'1 ', 2.80000E-03, 2.11000E-02,1.01940,'                                        ',   0.00,   0.00,1630.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  1301,  1402,'2 ', 6.20000E-03, 6.73000E-02,1.11560,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  1301,  2603,'1 ', 1.79000E-03, 2.52400E-02,0.53546,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  1301,  2901,'1 ', 1.08000E-02, 9.65000E-02,0.32960,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  1303,  6507,'1 ', 8.11000E-03, 1.36900E-01,1.11560,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  1401,  1402,'1 ', 4.00000E-04, 9.60000E-03,0.90380,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  1401,  1402,'2 ', 4.00000E-04, 9.60000E-03,0.90380,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  1401,  2301,'1 ', 2.59000E-03, 2.96700E-02,2.15300,'                                        ',   0.00,   0.00,1800.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  1401,  2400,'1 ', 2.59000E-03, 2.96700E-02,2.15300,'                                        ',   0.00,   0.00,1800.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  1403,  2100,'1 ', 8.45000E-03, 7.03400E-02,0.15954,'                                        ',   0.00,   0.00,1160.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  2000,  2202,'1 ', 1.38000E-03, 5.39900E-02,0.15252,'                                        ',   0.00, 986.00, 888.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  2000,  2302,'1 ', 1.38000E-03, 5.39900E-02,0.15252,'                                        ',   0.00, 986.00, 888.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  2100,  2302,'1 ', 8.45000E-03, 7.03400E-02,0.15954,'                                        ',   0.00,   0.00,1160.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  2201,  2301,'1 ', 1.79000E-03, 2.52400E-02,2.15300,'                                        ',   0.00,   0.00,1800.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  2202,  2203,'1 ', 3.12000E-03, 2.88600E-02,0.15252,'                                        ',   0.00, 986.00, 888.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  2202,  2203,'2 ', 3.12000E-03, 2.88600E-02,0.15252,'                                        ',   0.00, 986.00, 888.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  2202,  2503,'1 ', 3.12000E-03, 2.88600E-02,0.15252,'                                        ',   0.00, 986.00, 888.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  2203,  2503,'1 ', 3.12000E-03, 2.88600E-02,0.15252,'                                        ',   0.00, 986.00, 888.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  2203,  2503,'2 ', 3.12000E-03, 2.88600E-02,0.15252,'                                        ',   0.00, 986.00, 888.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  2400,  2403,'1 ', 4.20000E-04, 9.05000E-03,0.66794,'                                        ',   0.00,   0.00,3600.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  2401,  2402,'1 ', 2.80000E-04, 7.53000E-03,0.51736,'                                        ',   0.00,   0.00,3600.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  2401,  2402,'2 ', 3.50000E-04, 7.50000E-03,0.55360,'                                        ',   0.00,   0.00,3600.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  2401,  2404,'1 ', 4.40000E-04, 1.12500E-02,0.82920,'                                        ',   0.00,   0.00,3600.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  2401,  2404,'2 ', 4.40000E-04, 1.12500E-02,0.82920,'                                        ',   0.00,   0.00,3600.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  2401,  2501,'1 ', 6.00000E-04, 1.28000E-02,0.94620,'                                        ',   0.00,   0.00,3600.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  2401,  2603,'1 ', 2.00000E-04, 4.10000E-03,0.29620,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  2401,  2901,'1 ', 1.93000E-03, 2.77900E-02,4.67120,'                                        ',   0.00,   0.00,3600.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  2401,  2902,'1 ', 1.90000E-03, 3.10000E-02,4.14020,'                                        ',   0.00,   0.00,3600.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  2402,  2501,'1 ', 2.10000E-04, 4.57000E-03,0.32336,'                                        ',   0.00,   0.00,3600.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  2403,  2501,'1 ', 4.00000E-04, 9.30000E-03,0.68560,'                                        ',   0.00,   0.00,3600.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  2404,  3893,'1 ', 1.00000E-07,-9.35000E-03,0.00000,'                                        ',   0.00,   0.00,2134.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  2404,  3895,'1 ', 1.00000E-07,-9.35000E-03,0.00000,'                                        ',   0.00,   0.00,2134.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  2404,  3897,'1 ', 1.00000E-07,-8.40000E-03,0.00000,'                                        ',   0.00,   0.00,2100.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  2405,  2406,'1 ', 1.40000E-03, 2.64000E-02,0.10200,'                                        ',   0.00,   0.00,3070.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  2405,  2410,'1 ', 6.50000E-04, 1.18700E-02,0.04672,'                                        ',   0.00,   0.00,3070.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  2405,  2410,'2 ', 6.50000E-04, 1.18700E-02,0.04672,'                                        ',   0.00,   0.00,3070.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  2406,  2408,'1 ', 1.90000E-03, 2.58000E-02,0.09840,'                                        ',   0.00,   0.00,2320.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  2406,  2410,'1 ', 8.45000E-03, 7.03400E-02,0.15954,'                                        ',   0.00,   0.00,1160.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  2407,  2408,'1 ', 1.10000E-03, 1.27000E-02,0.04800,'                                        ',   0.00,   0.00,2320.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  2408,  2409,'1 ', 1.38000E-03, 5.39900E-02,0.15252,'                                        ',   0.00,   0.00,2320.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  2408,  2409,'2 ', 1.38000E-03, 5.39900E-02,0.15252,'                                        ',   0.00,   0.00,2320.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  2408,  2411,'1 ', 3.20000E-03, 3.95000E-02,0.14400,'                                        ',   0.00,   0.00,2320.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  2408,  2502,'1 ', 3.12000E-03, 2.88600E-02,0.15252,'                                        ',   0.00, 986.00, 888.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  2409,  2502,'1 ', 3.12000E-03, 2.88600E-02,0.15252,'                                        ',   0.00, 986.00, 888.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  2409,  2503,'1 ', 3.12000E-03, 2.88600E-02,0.15252,'                                        ',   0.00, 986.00, 888.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  2410,  2411,'1 ', 2.85000E-03, 3.64900E-02,0.12656,'                                        ',   0.00,   0.00,2320.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  2410,  2411,'2 ', 1.38000E-03, 3.39900E-02,0.11252,'                                        ',   0.00,   0.00,2320.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  2502,  2503,'1 ', 3.12000E-03, 2.88600E-02,0.15252,'                                        ',   0.00, 986.00, 888.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  2502,  2503,'2 ', 3.12000E-03, 2.88600E-02,0.15252,'                                        ',   0.00, 986.00, 888.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  2600,  2601,'1 ', 7.40000E-04, 1.86100E-02,1.40264,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  2600,  2602,'1 ', 8.20000E-04, 1.66800E-02,1.18802,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  2600,  2603,'1 ', 1.00000E-07, 1.59000E-03,0.12002,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  2600,  2603,'2 ', 1.00000E-07, 1.59000E-03,0.12002,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  2601,  2603,'1 ', 8.30000E-04, 1.88400E-02,1.66668,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  2603,  2901,'1 ', 1.79000E-03, 2.52400E-02,0.53546,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  2604,  6404,'1 ', 1.08000E-02, 9.65000E-02,0.32960,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  2604,  6504,'1 ', 1.80000E-03, 2.45000E-02,0.43920,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  2604,  6504,'2 ', 1.80000E-03, 2.45000E-02,0.43920,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  2605,  2607,'1 ', 1.07000E-02, 7.90500E-02,0.36670,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  2606,  2607,'1 ', 1.07000E-02, 7.90500E-02,0.36670,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  2608,  2611,'1 ', 2.21000E-03, 3.34600E-02,0.07338,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  2608,  2612,'1 ', 2.90000E-03, 3.80000E-02,0.08240,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  2608,  2618,'1 ', 3.09000E-03, 4.67700E-02,0.10080,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  2608,  2619,'1 ', 2.26000E-03, 3.42200E-02,0.07506,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  2609,  2615,'1 ', 4.70000E-04, 7.23000E-03,0.01624,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  2609,  2617,'1 ', 3.50000E-04, 5.36000E-03,0.01204,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  2610,  2613,'1 ', 2.20000E-03, 3.42200E-02,0.07716,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  2610,  2613,'2 ', 2.38000E-03, 3.66900E-02,0.08284,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  2610,  2616,'1 ', 2.01000E-03, 3.07400E-02,0.06886,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  2610,  2617,'1 ', 2.81000E-03, 4.29600E-02,0.09648,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  2611,  2612,'1 ', 2.90000E-04, 4.34000E-03,0.00950,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  2612,  2615,'1 ', 2.29000E-03, 1.58300E-02,0.03060,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  2612,  2615,'2 ', 2.29000E-03, 1.58300E-02,0.03060,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  2612,  2618,'1 ', 1.41000E-03, 9.67000E-03,0.01940,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  2612,  2618,'2 ', 1.41000E-03, 9.67000E-03,0.01940,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  2612,  2618,'3 ', 1.61000E-03, 9.71000E-03,0.01928,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  2612,  2618,'4 ', 1.61000E-03, 9.71000E-03,0.01928,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  2612,  2619,'1 ', 2.70000E-04, 3.93000E-03,0.00918,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  2612,  2619,'2 ', 2.70000E-04, 3.93000E-03,0.00918,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  2612,  2619,'3 ', 2.70000E-04, 3.93000E-03,0.00918,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  2612,  2620,'1 ', 1.38000E-03, 1.11600E-02,0.02470,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  2612,  2620,'2 ', 1.38000E-03, 1.11600E-02,0.02470,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  2613,  2616,'1 ', 3.70000E-04, 3.66000E-03,0.00830,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  2613,  2617,'1 ', 5.50000E-04, 5.86000E-03,0.01246,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  2614,  2616,'1 ', 7.30000E-04, 1.02500E-02,0.02558,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  2614,  2616,'2 ', 7.30000E-04, 1.02500E-02,0.02558,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  2615,  2617,'1 ', 1.19000E-03, 1.24400E-02,0.02798,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  2615,  2617,'2 ', 1.19000E-03, 1.24400E-02,0.02798,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  2615,  2620,'1 ', 1.28000E-03, 9.79000E-03,0.02120,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  2616,  2617,'1 ', 1.10000E-03, 1.18900E-02,0.02514,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  2901,  2902,'1 ', 5.60000E-04, 1.41500E-02,1.04290,'                                        ',   0.00,   0.00,3600.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  3101,  3102,'1 ', 1.10000E-03, 1.27000E-02,0.04800,'                                        ',   0.00,1120.00,1120.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  3101,  3102,'2 ', 1.10000E-03, 1.27000E-02,0.04800,'                                        ',   0.00,1120.00,1120.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  3102,  3103,'1 ', 1.10000E-03, 1.27000E-02,0.04800,'                                        ',   0.00,1120.00,1120.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  3102,  3103,'2 ', 1.10000E-03, 1.27000E-02,0.04800,'                                        ',   0.00,1120.00,1120.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  3102,  3103,'3 ', 1.10000E-03, 1.27000E-02,0.04800,'                                        ',   0.00,1120.00,1120.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  3102,  3302,'1 ', 1.10000E-03, 1.27000E-02,0.04800,'                                        ',   0.00,1120.00,1120.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  3103,  3204,'1 ', 1.10000E-03, 1.27000E-02,0.04800,'                                        ',   0.00,1120.00,1120.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  3103,  3204,'2 ', 1.10000E-03, 1.27000E-02,0.04800,'                                        ',   0.00,1120.00,1120.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  3103,  3305,'1 ', 1.10000E-03, 1.27000E-02,0.04800,'                                        ',   0.00,1120.00,1120.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  3103,  3305,'2 ', 1.10000E-03, 1.27000E-02,0.04800,'                                        ',   0.00,1120.00,1120.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  3104,  3105,'1 ', 3.12000E-03, 2.88600E-02,0.15252,'                                        ',   0.00, 986.00, 888.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  3201,  3202,'1 ', 1.10000E-03, 1.27000E-02,0.04800,'                                        ',   0.00,1120.00,1120.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  3201,  3202,'2 ', 1.10000E-03, 1.27000E-02,0.04800,'                                        ',   0.00,1120.00,1120.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  3201,  3203,'1 ', 1.10000E-03, 1.27000E-02,0.04800,'                                        ',   0.00,1120.00,1120.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  3201,  3203,'2 ', 1.10000E-03, 1.27000E-02,0.04800,'                                        ',   0.00,1120.00,1120.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  3201,  3923,'1 ', 3.12000E-03, 2.88600E-02,0.15252,'                                        ',   0.00, 986.00, 888.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  3201,  3923,'2 ', 3.12000E-03, 2.88600E-02,0.15252,'                                        ',   0.00, 986.00, 888.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  3201,  3924,'1 ', 1.10000E-03, 1.27000E-02,0.04800,'                                        ',   0.00,1120.00,1120.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  3201,  3924,'2 ', 1.10000E-03, 1.27000E-02,0.04800,'                                        ',   0.00,1120.00,1120.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  3202,  3203,'1 ', 1.10000E-03, 1.27000E-02,0.04800,'                                        ',   0.00,1120.00,1120.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 0, 0, 1,  0.00,   1,1.0000
  3202,  3203,'9 ', 3.12000E-03, 2.88600E-02,0.15252,'                                        ',   0.00, 986.00, 888.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  3202,  3204,'1 ', 1.10000E-03, 1.27000E-02,0.04800,'                                        ',   0.00,1120.00,1120.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  3202,  3205,'1 ', 1.10000E-03, 1.27000E-02,0.04800,'                                        ',   0.00,1120.00,1120.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  3202,  3924,'1 ', 3.12000E-03, 2.88600E-02,0.15252,'                                        ',   0.00, 986.00, 888.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  3202,  3924,'2 ', 3.12000E-03, 2.88600E-02,0.15252,'                                        ',   0.00, 986.00, 888.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  3203,  3204,'1 ', 1.10000E-03, 1.27000E-02,0.04800,'                                        ',   0.00,1120.00,1120.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  3203,  3303,'1 ', 1.10000E-03, 1.27000E-02,0.04800,'                                        ',   0.00,1120.00,1120.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  3203,  3303,'9 ', 3.12000E-03, 2.88600E-02,0.15252,'                                        ',   0.00, 986.00, 888.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  3203,  3305,'1 ', 1.10000E-03, 1.27000E-02,0.04800,'                                        ',   0.00,1120.00,1120.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  3203,  3923,'1 ', 3.12000E-03, 2.88600E-02,0.15252,'                                        ',   0.00, 986.00, 888.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  3203,  3923,'2 ', 3.12000E-03, 2.88600E-02,0.15252,'                                        ',   0.00, 986.00, 888.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  3204,  3205,'1 ', 1.10000E-03, 1.27000E-02,0.04800,'                                        ',   0.00,1120.00,1120.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  3204,  3205,'2 ', 1.10000E-03, 1.27000E-02,0.04800,'                                        ',   0.00,1120.00,1120.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  3204,  3923,'1 ', 3.12000E-03, 2.88600E-02,0.15252,'                                        ',   0.00, 986.00, 888.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  3204,  3923,'2 ', 3.12000E-03, 2.88600E-02,0.15252,'                                        ',   0.00, 986.00, 888.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  3205,  3914,'1 ', 3.12000E-03, 2.88600E-02,0.15252,'                                        ',   0.00, 986.00, 888.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  3205,  3915,'1 ', 3.12000E-03, 2.88600E-02,0.15252,'                                        ',   0.00, 986.00, 888.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  3301,  3902,'1 ', 5.30000E-04, 1.29700E-02,0.00000,'                                        ',   0.00,   0.00,2450.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  3301,  3903,'1 ', 5.00000E-04, 8.81000E-03,0.59878,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  3302,  3304,'1 ', 1.10000E-03, 1.27000E-02,0.04800,'                                        ',   0.00,1120.00,1120.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  3302,  3304,'2 ', 1.10000E-03, 1.27000E-02,0.04800,'                                        ',   0.00,1120.00,1120.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  3303,  3304,'1 ', 1.10000E-03, 1.27000E-02,0.04800,'                                        ',   0.00,1120.00,1120.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  3303,  3304,'2 ', 1.10000E-03, 1.27000E-02,0.04800,'                                        ',   0.00,1120.00,1120.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  3303,  3304,'3 ', 1.10000E-03, 1.27000E-02,0.04800,'                                        ',   0.00,1120.00,1120.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  3303,  3918,'1 ', 3.12000E-03, 2.88600E-02,0.15252,'                                        ',   0.00, 986.00, 888.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  3303,  3918,'2 ', 3.12000E-03, 2.88600E-02,0.15252,'                                        ',   0.00, 986.00, 888.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  3305,  3923,'1 ', 3.12000E-03, 2.88600E-02,0.15252,'                                        ',   0.00, 986.00, 888.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  3401,  3402,'1 ', 3.12000E-03, 2.88600E-02,0.15252,'                                        ',   0.00, 986.00, 888.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  3401,  3402,'2 ', 3.12000E-03, 2.88600E-02,0.15252,'                                        ',   0.00, 986.00, 888.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  3401,  3404,'1 ', 3.12000E-03, 2.88600E-02,0.15252,'                                        ',   0.00, 986.00, 888.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  3401,  3405,'1 ', 3.12000E-03, 2.88600E-02,0.15252,'                                        ',   0.00, 986.00, 888.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  3401,  3405,'2 ', 3.12000E-03, 2.88600E-02,0.15252,'                                        ',   0.00, 986.00, 888.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  3401,  3804,'1 ', 3.12000E-03, 2.88600E-02,0.15252,'                                        ',   0.00, 986.00, 888.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  3403,  3404,'1 ', 3.12000E-03, 2.88600E-02,0.15252,'                                        ',   0.00, 986.00, 888.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  3403,  3804,'1 ', 3.12000E-03, 2.88600E-02,0.15252,'                                        ',   0.00, 986.00, 888.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  3404,  3804,'1 ', 3.12000E-03, 2.88600E-02,0.15252,'                                        ',   0.00, 986.00, 888.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 0, 0, 1,  0.00,   1,1.0000
  3404,  3804,'2 ', 3.12000E-03, 2.88600E-02,0.15252,'                                        ',   0.00, 986.00, 888.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  3404,  3917,'1 ', 3.12000E-03, 2.88600E-02,0.15252,'                                        ',   0.00, 986.00, 888.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  3404,  3918,'1 ', 3.12000E-03, 2.88600E-02,0.15252,'                                        ',   0.00, 986.00, 888.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  3405,  3907,'1 ', 3.12000E-03, 2.88600E-02,0.15252,'                                        ',   0.00, 986.00, 888.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  3405,  3907,'2 ', 3.12000E-03, 2.88600E-02,0.15252,'                                        ',   0.00, 986.00, 888.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  3501,  3914,'1 ', 3.12000E-03, 2.88600E-02,0.15252,'                                        ',   0.00, 986.00, 888.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  3501,  3915,'1 ', 3.12000E-03, 2.88600E-02,0.15252,'                                        ',   0.00, 986.00, 888.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  3601,  3925,'1 ', 3.12000E-03, 2.88600E-02,0.15252,'                                        ',   0.00, 986.00, 888.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  3701,  3926,'1 ', 3.12000E-03, 2.88600E-02,0.15252,'                                        ',   0.00, 986.00, 888.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  3701,  3926,'2 ', 3.12000E-03, 2.88600E-02,0.15252,'                                        ',   0.00, 986.00, 888.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  3801,  3802,'1 ', 7.90000E-04, 1.93700E-02,1.32850,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  3801,  3803,'1 ', 8.70000E-04, 2.08700E-02,1.45710,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  3801,  3803,'2 ', 8.70000E-04, 2.08700E-02,1.45710,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  3802,  3891,'1 ', 7.20000E-04, 1.60000E-02,1.08790,'                                        ',   0.00,   0.00,2450.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  3802,  3901,'1 ', 8.30000E-04, 1.98500E-02,0.00000,'                                        ',   0.00,   0.00,2450.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  3803,  3891,'1 ', 2.00000E-05,-9.98000E-03,0.00000,'                                        ',   0.00,   0.00,2450.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  3803,  3892,'1 ', 1.00000E-07,-9.35000E-03,0.00000,'                                        ',   0.00,   0.00,2134.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  3803,  3894,'1 ', 1.00000E-07,-9.44000E-03,0.00000,'                                        ',   0.00,   0.00,2134.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  3803,  3896,'1 ', 1.00000E-07,-9.35000E-03,0.00000,'                                        ',   0.00,   0.00,2134.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  3803,  3901,'1 ', 1.53000E-03, 1.47000E-02,0.00000,'                                        ',   0.00,   0.00,1560.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  3804,  3806,'1 ', 3.12000E-03, 2.88600E-02,0.15252,'                                        ',   0.00, 986.00, 888.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  3805,  3806,'1 ', 3.12000E-03, 2.88600E-02,0.15252,'                                        ',   0.00, 986.00, 888.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  3892,  3893,'1 ', 1.23000E-03, 2.65900E-02,1.98702,'                                        ',   0.00,   0.00,3600.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  3894,  3895,'1 ', 1.23000E-03, 2.66200E-02,1.98880,'                                        ',   0.00,   0.00,3600.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  3896,  3897,'1 ', 1.12000E-03, 2.51700E-02,1.83586,'                                        ',   0.00,   0.00,3600.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  3901,  3902,'1 ', 5.30000E-04, 1.29700E-02,0.00000,'                                        ',   0.00,   0.00,2450.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  3901,  3903,'1 ', 9.30000E-04, 3.64400E-02,1.38950,'                                        ',   0.00,   0.00,2450.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  3901,  8002,'1 ', 6.80000E-04, 1.58500E-02,1.15126,'                                        ',   0.00,   0.00,1800.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  3903,  3904,'1 ', 1.00000E-05, 3.59000E-03,0.97812,'                                        ',   0.00,   0.00,2450.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  3903,  3905,'9 ', 9.80000E-04, 1.03500E-02,0.00000,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  3903,  8002,'1 ', 1.65000E-03, 5.71900E-02,2.47740,'                                        ',   0.00,   0.00,2450.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  3904,  3905,'9 ', 1.60000E-03, 1.22900E-02,0.00000,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  3905,  3906,'9 ', 7.20000E-04, 3.46000E-03,0.00000,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  3906,  4001,'1 ', 5.30000E-04, 4.56000E-03,0.76350,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  3906,  4001,'2 ', 5.30000E-04, 4.56000E-03,0.76350,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  3907,  3908,'1 ', 3.12000E-03, 2.88600E-02,0.15252,'                                        ',   0.00, 986.00, 888.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  3907,  3923,'1 ', 3.12000E-03, 2.88600E-02,0.15252,'                                        ',   0.00, 986.00, 888.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  3907,  8004,'1 ', 1.38200E-02, 9.26800E-02,0.11060,'                                        ',   0.00,   0.00, 747.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  3908,  3920,'1 ', 3.12000E-03, 2.88600E-02,0.15252,'                                        ',   0.00, 986.00, 888.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  3909,  3919,'1 ', 3.12000E-03, 2.88600E-02,0.15252,'                                        ',   0.00, 986.00, 888.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  3909,  3920,'1 ', 3.12000E-03, 2.88600E-02,0.15252,'                                        ',   0.00, 986.00, 888.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  3910,  3911,'1 ', 2.48200E-02, 1.69380E-01,0.20232,'                                        ',   0.00,   0.00, 838.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  3910,  3924,'1 ', 1.48000E-02, 1.01010E-01,0.12066,'                                        ',   0.00,   0.00, 838.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  3911,  3912,'1 ', 1.38200E-02, 9.26800E-02,0.11060,'                                        ',   0.00,   0.00, 747.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  3911,  3916,'1 ', 1.66800E-02, 1.13810E-01,0.13608,'                                        ',   0.00,   0.00, 838.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  3911,  3921,'1 ', 1.11300E-02, 6.67800E-02,0.07286,'                                        ',   0.00,   0.00, 752.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  3911,  3921,'2 ', 1.05000E-02, 6.54000E-02,0.06860,'                                        ',   0.00,   0.00, 602.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  3911,  3921,'3 ', 1.10500E-02, 6.64200E-02,0.07160,'                                        ',   0.00,   0.00, 752.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  3911,  3924,'1 ', 3.90300E-02, 2.74030E-01,0.31072,'                                        ',   0.00,   0.00, 747.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  3911,  8003,'1 ', 1.38200E-02, 9.26800E-02,0.11060,'                                        ',   0.00,   0.00, 747.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  3911,  8003,'2 ', 1.38200E-02, 9.26800E-02,0.11060,'                                        ',   0.00,   0.00, 747.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  3912,  3924,'1 ', 3.05800E-02, 2.04600E-01,0.24472,'                                        ',   0.00,   0.00, 747.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  3913,  3920,'1 ', 3.12000E-03, 2.88600E-02,0.15252,'                                        ',   0.00, 986.00, 888.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  3913,  3920,'2 ', 3.12000E-03, 2.88600E-02,0.15252,'                                        ',   0.00, 986.00, 888.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  3913,  3923,'1 ', 3.12000E-03, 2.88600E-02,0.15252,'                                        ',   0.00, 986.00, 888.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  3913,  8004,'1 ', 1.38200E-02, 9.26800E-02,0.11060,'                                        ',   0.00,   0.00, 747.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  3915,  3924,'1 ', 3.12000E-03, 2.88600E-02,0.15252,'                                        ',   0.00, 986.00, 888.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  3916,  3924,'1 ', 2.23500E-02, 1.61060E-01,0.18342,'                                        ',   0.00,   0.00, 838.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  3919,  3922,'1 ', 3.12000E-03, 2.88600E-02,0.15252,'                                        ',   0.00, 986.00, 888.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  3920,  3922,'1 ', 3.12000E-03, 2.88600E-02,0.15252,'                                        ',   0.00, 986.00, 888.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  3923,  8005,'1 ', 1.38200E-02, 9.26800E-02,0.11060,'                                        ',   0.00,   0.00, 747.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  3923,  8005,'2 ', 1.38200E-02, 9.26800E-02,0.11060,'                                        ',   0.00,   0.00, 747.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  4001,  4090,'1 ', 7.20000E-04, 1.38200E-02,1.27572,'                                        ',   0.00,   0.00,3600.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  4001,  4094,'1 ', 7.80000E-04, 1.50200E-02,1.13810,'                                        ',   0.00,   0.00,3020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  4001,  4097,'1 ', 7.40000E-04, 1.41300E-02,1.06634,'                                        ',   0.00,   0.00,3020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  4001,  4204,'1 ', 7.80000E-04, 2.39000E-03,1.13810,'                                        ',   0.00,   0.00,2400.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  4001,  8001,'1 ', 1.06000E-03, 1.29300E-02,0.00000,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  4002,  4003,'1 ', 1.22000E-03, 2.37300E-02,2.20710,'                                        ',   0.00,   0.00,1732.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  4002,  4090,'1 ', 1.20000E-04, 2.38000E-03,0.21926,'                                        ',   0.00,   0.00,2000.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  4002,  4091,'1 ', 6.00000E-04, 1.03600E-02,1.01456,'                                        ',   0.00,   0.00,2000.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  4003,  6101,'1 ', 2.64000E-03, 2.68900E-02,5.29066,'                                        ',   0.00,   0.00,1732.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  4004,  4005,'1 ', 6.30000E-04, 1.41200E-02,1.09756,'                                        ',   0.00,   0.00,3450.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  4004,  4005,'2 ', 1.09000E-03, 2.40800E-02,1.55542,'                                        ',   0.00,   0.00,3020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  4004,  4005,'3 ', 1.08000E-03, 2.40900E-02,1.55348,'                                        ',   0.00,   0.00,3020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  4004,  4091,'1 ', 4.10000E-04, 7.37000E-03,0.72694,'                                        ',   0.00,   0.00,3450.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  4004,  4092,'1 ', 6.60000E-04, 1.26600E-02,0.95976,'                                        ',   0.00,   0.00,3020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  4004,  4095,'1 ', 6.60000E-04, 1.26600E-02,0.95976,'                                        ',   0.00,   0.00,3020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  4005,  4006,'1 ', 2.30000E-04, 4.51000E-03,0.33320,'                                        ',   0.00,   0.00,2175.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  4005,  4006,'2 ', 2.00000E-04, 4.46000E-03,0.30500,'                                        ',   0.00,   0.00,2175.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  4005,  4102,'1 ', 1.20000E-03, 2.31600E-02,1.71520,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  4005,  4102,'2 ', 3.00000E-04, 2.00000E-02,3.60000,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  4005,  4202,'1 ', 2.00000E-04, 8.20000E-03,1.30000,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  4005,  6202,'1 ', 1.96000E-03, 3.30400E-02,1.88000,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  4006,  4007,'1 ', 1.00000E-05, 3.00000E-04,0.01434,'                                        ',   0.00,   0.00,3450.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  4006,  4007,'2 ', 1.00000E-05, 3.00000E-04,0.01844,'                                        ',   0.00,   0.00,3450.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  4006,  4202,'1 ', 2.00000E-04, 8.20000E-03,1.30000,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  4008,  6401,'1 ', 6.20000E-03, 6.73000E-02,1.11560,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  4009,  4010,'1 ', 6.00000E-05, 1.31000E-03,0.00378,'                                        ',   0.00,   0.00,3020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  4009,  4010,'2 ', 6.00000E-05, 1.16000E-03,0.00332,'                                        ',   0.00,   0.00,3020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  4009,  4104,'1 ', 2.00000E-03, 2.00000E-02,0.80000,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  4092,  4093,'1 ', 1.00000E-07, 1.65000E-03,0.00000,'                                        ',   0.00,   0.00,2400.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  4093,  4094,'1 ', 1.00000E-07,-1.26300E-02,0.00000,'                                        ',   0.00,   0.00,2400.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  4095,  4096,'1 ', 1.00000E-07, 1.65000E-03,0.00000,'                                        ',   0.00,   0.00,2000.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  4096,  4097,'1 ', 1.00000E-07,-1.26300E-02,0.00000,'                                        ',   0.00,   0.00,2000.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  4101,  4102,'1 ', 1.13000E-03, 2.06900E-02,1.85526,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  4101,  4102,'2 ', 1.13000E-03, 2.06900E-02,1.85526,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  4101,  4103,'1 ', 7.00000E-04, 7.40000E-02,4.87000,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  4101,  4103,'2 ', 2.00000E-03, 2.00000E-02,0.80000,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  4101,  4201,'1 ', 2.00000E-04, 8.20000E-03,1.30000,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  4101,  4201,'2 ', 2.00000E-04, 8.20000E-03,1.30000,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  4102,  4201,'1 ', 2.00000E-04, 8.20000E-03,1.30000,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  4102,  4201,'2 ', 2.00000E-04, 8.20000E-03,1.30000,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  4102,  4202,'1 ', 2.00000E-04, 8.20000E-03,1.30000,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  4102,  4202,'2 ', 2.00000E-04, 8.20000E-03,1.30000,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  4102,  6202,'1 ', 1.42000E-03, 2.25800E-02,1.88000,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  4103,  6202,'1 ', 7.00000E-04, 7.40000E-02,4.87000,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  4104,  5004,'1 ', 2.00000E-03, 8.00000E-02,0.80000,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  4201,  4202,'1 ', 1.09000E-03, 2.40800E-02,1.55542,'                                        ',   0.00,   0.00,3020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  4201,  5001,'1 ', 8.30000E-04, 2.00000E-02,3.30000,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  4202,  4203,'1 ', 6.60000E-04, 1.65000E-03,0.95976,'                                        ',   0.00,   0.00,3020.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  4203,  4204,'1 ', 7.40000E-04, 1.26600E-02,1.08220,'                                        ',   0.00,   0.00,2400.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5001,  5002,'1 ', 3.50000E-03, 7.00000E-03,4.60600,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  5003,  5004,'1 ', 2.00000E-03, 8.00000E-02,0.80000,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6102,  6103,'1 ', 1.20000E-03, 2.31600E-03,1.71520,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6102,  6301,'1 ', 1.00000E-07, 4.60000E-03,0.30000,'                                        ',   0.00,   0.00,2000.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6102,  6403,'1 ', 6.20000E-03, 6.73000E-02,1.11560,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6103,  6301,'1 ', 1.00000E-07, 4.60000E-03,0.00000,'                                        ',   0.00,   0.00,2000.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6103,  6301,'2 ', 1.00000E-07, 4.60000E-03,0.00000,'                                        ',   0.00,   0.00,2000.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6103,  6501,'1 ', 6.20000E-03, 6.73000E-02,1.11560,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6103,  6501,'2 ', 6.20000E-03, 6.73000E-02,1.11560,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6104,  6204,'1 ', 1.08000E-02, 9.65000E-02,0.32960,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6104,  6305,'1 ', 1.08000E-02, 9.65000E-02,0.32960,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6201,  6202,'1 ', 1.79000E-03, 1.40500E-02,3.68000,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6203,  6205,'1 ', 7.00000E-04, 7.40000E-02,0.48770,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6203,  6303,'1 ', 1.08000E-02, 9.65000E-02,0.32960,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6203,  6303,'2 ', 1.08000E-02, 9.65000E-02,0.32960,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6203,  6304,'1 ', 1.08000E-02, 9.65000E-02,0.32960,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6204,  6205,'1 ', 7.00000E-04, 2.50000E-02,0.48700,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6302,  7001,'1 ', 1.00000E-07, 4.60000E-03,0.00000,'                                        ',   0.00,   0.00,2000.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6303,  6304,'1 ', 1.08000E-02, 9.65000E-02,0.32960,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6303,  6305,'1 ', 1.08000E-02, 9.65000E-02,0.32960,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6303,  6305,'2 ', 1.08000E-02, 9.65000E-02,0.32960,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6305,  6510,'1 ', 5.48000E-03, 4.82500E-02,0.32960,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6305,  6510,'2 ', 5.40000E-03, 4.82500E-02,0.32960,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6401,  6403,'1 ', 6.20000E-03, 6.73000E-02,1.11560,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6401,  6403,'2 ', 6.20000E-03, 6.73000E-02,1.11560,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6401,  6404,'1 ', 1.08000E-02, 9.65000E-02,0.32960,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6403,  6404,'1 ', 6.20000E-03, 6.73000E-02,1.11560,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6404,  6507,'1 ', 1.08000E-02, 9.65000E-02,0.32960,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6501,  6502,'1 ', 2.40000E-03, 3.32000E-03,0.58490,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 2,  0.00,   1,1.0000
  6501,  6504,'1 ', 2.10000E-03, 2.38000E-03,0.38450,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6501,  6509,'1 ', 1.60000E-03, 2.26000E-02,0.38100,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6501,  6509,'2 ', 1.60000E-03, 2.26000E-02,0.38100,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6502,  6503,'1 ', 5.20000E-03, 6.02000E-02,1.01000,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6502,  6503,'2 ', 4.90000E-03, 5.37000E-02,0.88430,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6502,  6504,'1 ', 1.70000E-03, 2.25000E-03,0.39920,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 0, 0, 1,  0.00,   1,1.0000
  6502,  6504,'2 ', 2.10000E-03, 2.38000E-03,0.38450,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6502,  6504,'3 ', 1.70000E-03, 2.25000E-03,0.39920,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6502,  6504,'4 ', 2.10000E-03, 2.38000E-03,0.38450,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 0, 0, 1,  0.00,   1,1.0000
  6502,  6508,'1 ', 1.20000E-03, 1.72000E-02,0.29870,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6502,  6509,'1 ', 8.00000E-04, 1.06000E-03,0.20390,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6502,  6509,'2 ', 8.00000E-04, 1.06000E-03,0.20390,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6503,  6504,'1 ', 3.20000E-03, 3.49000E-02,0.57220,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6503,  6505,'1 ', 9.60000E-03, 8.78000E-02,1.42650,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6503,  6507,'1 ', 3.40000E-03, 3.74000E-02,0.62080,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6503,  6507,'2 ', 3.40000E-03, 3.72000E-02,0.61820,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6503,  6508,'1 ', 3.40000E-03, 3.92000E-02,0.65240,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6504,  6507,'1 ', 3.80000E-03, 3.40000E-02,0.58240,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6504,  6507,'2 ', 3.20000E-03, 3.49000E-02,0.57220,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  6504,  7002,'1 ', 8.11000E-03, 1.36900E-01,2.43480,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  7001,  7002,'1 ', 1.00000E-07, 4.60000E-03,0.00000,'                                        ',   0.00,   0.00,2000.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  8001,  8002,'9 ', 1.59000E-03, 1.11000E-02,0.00000,'                                        ',   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  8003,  8004,'1 ', 1.95200E-02, 1.37020E-01,0.15536,'                                        ',   0.00,   0.00, 747.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  8003,  8005,'1 ', 3.90300E-02, 2.74030E-01,0.31072,'                                        ',   0.00,   0.00, 747.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  8003,  8005,'2 ', 3.90300E-02, 2.74030E-01,0.31072,'                                        ',   0.00,   0.00, 747.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
  8004,  8005,'1 ', 1.95200E-02, 1.37020E-01,0.15536,'                                        ',   0.00,   0.00, 747.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00,   0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 0, 1,  0.00,   1,1.0000
0 / END OF BRANCH DATA, BEGIN SYSTEM SWITCHING DEVICE DATA
@!   I,     J,'CKT',          X, 'RATING SET NAME'                       , STAT,NSTAT,  MET,STYPE,'NAME'
0 / END OF SYSTEM SWITCHING DEVICE DATA, BEGIN TRANSFORMER DATA
@!   I,     J,     K,'CKT',CW,CZ,CM,     MAG1,        MAG2,NMETR,               'N A M E',               STAT,O1,  F1,    O2,  F2,    O3,  F3,    O4,  F4,     'VECGRP', ZCOD
@!   R1-2,       X1-2, SBASE1-2,     R2-3,       X2-3, SBASE2-3,     R3-1,       X3-1, SBASE3-1, VMSTAR,   ANSTAR
@!WINDV1, NOMV1,   ANG1, RATE1-1, RATE1-2, RATE1-3, RATE1-4, RATE1-5, RATE1-6, RATE1-7, RATE1-8, RATE1-9,RATE1-10,RATE1-11,RATE1-12,COD1,CONT1,NOD1,  RMA1,   RMI1,   VMA1,   VMI1, NTP1,TAB1, CR1,    CX1,  CNXA1
@!WINDV2, NOMV2,   ANG2, RATE2-1, RATE2-2, RATE2-3, RATE2-4, RATE2-5, RATE2-6, RATE2-7, RATE2-8, RATE2-9,RATE2-10,RATE2-11,RATE2-12,COD2,CONT2,NOD2,  RMA2,   RMI2,   VMA2,   VMI2, NTP2,TAB2, CR2,    CX2,  CNXA2
@!WINDV3, NOMV3,   ANG3, RATE3-1, RATE3-2, RATE3-3, RATE3-4, RATE3-5, RATE3-6, RATE3-7, RATE3-8, RATE3-9,RATE3-10,RATE3-11,RATE3-12,COD3,CONT3,NOD3,  RMA3,   RMI3,   VMA3,   VMI3, NTP3,TAB3, CR3,    CX3,  CNXA3
  1001,  1002,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-07, 1.10000E-02, 100.00
1.00000,500.000,  0.000,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   1001,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000, 345.00
  1001,  1002,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-07, 1.10000E-02, 100.00
1.00000,500.000,  0.000,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   1001,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000, 345.00
  1002,  1003,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.80000E-04, 1.38000E-02, 100.00
1.00000,345.000,  0.000,    0.00,    0.00,  430.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   1002,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000, 230.00
  1002,  1003,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.90000E-04, 1.39000E-02, 100.00
1.00000,345.000,  0.000,    0.00,    0.00,  430.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   1002,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000, 230.00
  1002,  1032,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-07, 5.00000E-04, 100.00
1.00000,345.000,  0.000,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   1002,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000,  20.00
  1004,  1034,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-07, 5.00000E-04, 100.00
1.00000,345.000,  0.000,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   1004,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000,  20.00
  1101,  1102,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-07, 1.46000E-02, 100.00
1.00000,500.000,  0.000,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   1101,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000, 345.00
  1101,  1102,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-07, 1.46000E-02, 100.00
1.00000,500.000,  0.000,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   1101,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000, 345.00
  1101,  1131,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-07, 5.00000E-04, 100.00
1.00000,500.000,  0.000,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   1101,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000,  20.00
  1202,  1232,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-07, 5.00000E-04, 100.00
1.00000,500.000,  0.000,    0.00,    0.00, 2000.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   1202,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000,  20.00
  1301,  1331,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-07, 5.00000E-04, 100.00
1.00000,500.000,  0.000,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   1301,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000,  20.00
  1302,  1303,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-07, 7.20000E-03, 100.00
1.00000,500.000,  0.000,    0.00,    0.00, 1500.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   1302,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000, 345.00
  1303,  1333,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-07, 5.00000E-04, 100.00
1.00000,345.000,  0.000,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   1303,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000,  20.00
  1401,  1403,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.80000E-04, 1.38000E-02, 100.00
1.00000,500.000,  0.000,    0.00,    0.00,  430.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   1401,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000, 230.00
  1401,  1431,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-07, 5.00000E-04, 100.00
1.00000,500.000,  0.000,    0.00,    0.00, 3066.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   1401,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000,  20.00
  2000,  2030,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-07, 5.00000E-04, 100.00
1.00000,230.000,  0.000,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   2000,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000,  20.00
  2100,  2130,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-07, 5.00000E-04, 100.00
1.00000,230.000,  0.000,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   2100,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000,  20.00
  2100,  2400,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.80000E-04, 1.38000E-02, 100.00
1.00000,230.000,  0.000,    0.00,    0.00,  430.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   2100,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000, 500.00
  2201,  2202,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-07, 5.00000E-03, 100.00
1.00000,500.000,  0.000,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   2201,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000, 230.00
  2201,  2202,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-07, 5.00000E-03, 100.00
1.00000,500.000,  0.000,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   2201,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000, 230.00
  2203,  2233,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-07, 5.00000E-04, 100.00
1.00000,230.000,  0.000,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   2203,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000,  20.00
  2301,  2302,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-07, 5.00000E-03, 100.00
1.00000,500.000,  0.000,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   2301,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000, 230.00
  2301,  2302,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-07, 5.00000E-03, 100.00
1.00000,500.000,  0.000,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   2301,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000, 230.00
  2302,  2332,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-07, 5.00000E-04, 100.00
1.00000,230.000,  0.000,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   2302,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000,  20.00
  2401,  2431,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-07, 1.00000E-04, 100.00
1.00000,500.000,  0.000,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   2401,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000,  20.00
  2402,  2409,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-07, 5.00000E-03, 100.00
1.00000,500.000,  0.000,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   2402,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000, 230.00
  2404,  2411,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-07, 1.14900E-02, 100.00
1.00000,500.000,  0.000,    0.00,    0.00, 1120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   2404,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000, 230.00
  2404,  2411,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-07, 1.14900E-02, 100.00
1.00000,500.000,  0.000,    0.00,    0.00, 1120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   2404,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000, 230.00
  2404,  2411,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-07, 1.14900E-02, 100.00
1.00000,500.000,  0.000,    0.00,    0.00, 1120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   2404,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000, 230.00
  2405,  2619,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-07, 1.15000E-03, 100.00
1.00000,230.000,  0.000,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   2405,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000, 230.00
  2408,  2438,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-07, 5.00000E-04, 100.00
1.00000,230.000,  0.000,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   2408,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000,  20.00
  2409,  2439,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-07, 1.00000E-04, 100.00
1.00000,230.000,  0.000,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   2409,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000,  20.00
  2411,  2434,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-07, 1.00000E-04, 100.00
1.00000,230.000,  0.000,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   2411,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000,  20.00
  2501,  2502,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-07, 5.00000E-03, 100.00
1.00000,500.000,  0.000,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   2501,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000, 230.00
  2501,  2502,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-07, 5.00000E-03, 100.00
1.00000,500.000,  0.000,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   2501,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000, 230.00
  2501,  2502,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-07, 5.00000E-03, 100.00
1.00000,500.000,  0.000,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   2501,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000, 230.00
  2503,  2533,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-07, 5.00000E-04, 100.00
1.00000,230.000,  0.000,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   2503,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000,  20.00
  2601,  2612,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.60000E-04, 1.38600E-02, 100.00
1.00000,500.000,  0.000,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   2601,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000, 230.00
  2602,  2615,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.30000E-04, 1.38600E-02, 100.00
1.00000,500.000,  0.000,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   2602,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000, 230.00
  2602,  2615,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.30000E-04, 1.38600E-02, 100.00
1.00000,500.000,  0.000,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   2602,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000, 230.00
  2603,  2607,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-04, 2.33800E-02, 100.00
1.00000,500.000,  0.000,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   2603,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000, 287.00
  2604,  2634,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-07, 5.00000E-04, 100.00
1.00000,345.000,  0.000,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   2604,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000,  20.00
  2605,  2621,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.90000E-04, 1.49100E-02, 100.00
1.00000,287.000,  0.000,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   2605,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000, 138.00
  2606,  2621,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.90000E-04, 1.49100E-02, 100.00
1.00000,287.000,  0.000,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   2606,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000, 138.00
  2608,  2638,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-07, 5.00000E-04, 100.00
1.00000,230.000,  0.000,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   2608,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000,  20.00
  2610,  2630,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-07, 5.00000E-04, 100.00
1.00000,230.000,  0.000,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   2610,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000,  20.00
  2611,  2631,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-07, 5.00000E-04, 100.00
1.00000,230.000,  0.000,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   2611,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000,  20.00
  2612,  2637,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-07, 5.00000E-04, 100.00
1.00000,230.000,  0.000,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   2612,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000,  20.00
  2614,  2621,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.33000E-02, 100.00
1.00000,230.000,  0.000,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   2614,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000, 138.00
  2614,  2621,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.34000E-02, 100.00
1.00000,230.000,  0.000,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   2614,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000, 138.00
  3102,  3104,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.90000E-04, 2.99000E-02, 100.00
1.00000,230.000,  0.000,    0.00,    0.00,  250.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   3102,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000, 115.00
  3103,  3133,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-07, 5.00000E-04, 100.00
1.00000,230.000,  0.000,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   3103,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000,  20.00
  3105,  3135,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-07, 5.00000E-04, 100.00
1.00000,115.000,  0.000,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   3105,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000,  20.00
  3204,  3234,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-07, 5.00000E-04, 100.00
1.00000,230.000,  0.000,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   3204,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000,  20.00
  3301,  3303,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.74000E-02, 100.00
1.00000,500.000,  0.000,    0.00,    0.00,  840.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   3301,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000, 230.00
  3301,  3303,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.74000E-02, 100.00
1.00000,500.000,  0.000,    0.00,    0.00,  840.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   3301,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000, 230.00
  3301,  3303,     0,'3 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.74000E-02, 100.00
1.00000,500.000,  0.000,    0.00,    0.00,  840.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   3301,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000, 230.00
  3303,  3333,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-07, 5.00000E-04, 100.00
1.00000,230.000,  0.000,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   3303,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000,  20.00
  3402,  3432,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-07, 5.00000E-04, 100.00
1.00000,230.000,  0.000,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   3402,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000,  20.00
  3403,  3433,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-07, 5.00000E-04, 100.00
1.00000,230.000,  0.000,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   3403,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000,  20.00
  3501,  3531,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-07, 5.00000E-04, 100.00
1.00000,230.000,  0.000,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   3501,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000,  20.00
  3601,  3631,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-07, 5.00000E-04, 100.00
1.00000,115.000,  0.000,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   3601,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000,  20.00
  3701,  3731,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-07, 5.00000E-04, 100.00
1.00000,115.000,  0.000,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   3701,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000,  20.00
  3701,  6402,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.90000E-04, 2.99000E-02, 100.00
1.00000,115.000,  0.000,    0.00,    0.00,  250.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   3701,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000, 115.00
  3701,  6402,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.90000E-04, 2.99000E-02, 100.00
1.00000,115.000,  0.000,    0.00,    0.00,  250.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   3701,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000, 115.00
  3801,  3831,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-07, 5.00000E-04, 100.00
1.00000,500.000,  0.000,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   3801,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000,  20.00
  3802,  3804,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.74000E-02, 100.00
1.00000,500.000,  0.000,    0.00,    0.00,  840.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   3802,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000, 230.00
  3803,  3805,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.74000E-02, 100.00
1.00000,500.000,  0.000,    0.00,    0.00,  840.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   3803,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000, 230.00
  3803,  3805,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-04, 1.19000E-02, 100.00
1.00000,500.000,  0.000,    0.00,    0.00, 1120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   3803,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000, 230.00
  3805,  3835,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-07, 5.00000E-04, 100.00
1.00000,230.000,  0.000,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   3805,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000,  20.00
  3806,  3836,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-07, 5.00000E-04, 100.00
1.00000,230.000,  0.000,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   3806,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000,  20.00
  3901,  3917,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.74000E-02, 100.00
1.00000,500.000,  0.000,    0.00,    0.00,  840.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   3901,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000, 230.00
  3902,  3918,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.74000E-02, 100.00
1.00000,500.000,  0.000,    0.00,    0.00,  840.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   3902,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000, 230.00
  3902,  3932,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-07, 5.00000E-04, 100.00
1.00000,500.000,  0.000,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   3902,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000,  20.00
  3903,  3923,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.74000E-02, 100.00
1.00000,500.000,  0.000,    0.00,    0.00,  840.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   3903,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000, 230.00
  3904,  3924,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-04, 1.25000E-02, 100.00
1.00000,500.000,  0.000,    0.00,    0.00, 1120.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   3904,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000, 230.00
  3905,  3922,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.74000E-02, 100.00
1.00000,500.000,  0.000,    0.00,    0.00,  840.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   3905,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000, 230.00
  3906,  3921,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-04, 1.74000E-02, 100.00
1.00000,500.000,  0.000,    0.00,    0.00,  840.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   3906,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000, 230.00
  3911,  3925,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.90000E-04, 2.99000E-02, 100.00
1.00000,230.000,  0.000,    0.00,    0.00,  250.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   3911,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000, 115.00
  3920,  3926,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.90000E-04, 2.99000E-02, 100.00
1.00000,230.000,  0.000,    0.00,    0.00,  250.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   3920,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000, 115.00
  3920,  3926,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.90000E-04, 2.99000E-02, 100.00
1.00000,230.000,  0.000,    0.00,    0.00,  250.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   3920,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000, 115.00
  3921,  3931,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-07, 5.00000E-04, 100.00
1.00000,230.000,  0.000,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   3921,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000,  20.00
  3923,  3933,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-07, 5.00000E-04, 100.00
1.00000,230.000,  0.000,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   3923,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000,  20.00
  4001,  4008,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-07, 7.20000E-03, 100.00
1.00000,500.000,  0.000,    0.00,    0.00, 1500.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   4001,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000, 345.00
  4001,  4031,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-07, 5.00000E-04, 100.00
1.00000,500.000,  0.000,    0.00,    0.00, 2000.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   4001,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000,  20.00
  4005,  4035,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-07, 5.00000E-04, 100.00
1.00000,500.000,  0.000,    0.00,    0.00, 5000.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   4005,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000,  20.00
  4006,  4009,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-04, 1.18100E-02, 100.00
1.00000,500.000,  0.000,    0.00,    0.00, 1008.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   4006,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000, 230.00
  4006,  4009,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.00000E-05, 7.35000E-03, 100.00
1.00000,500.000,  0.000,    0.00,    0.00, 1300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   4006,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000, 230.00
  4007,  4010,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-07, 2.21000E-03, 100.00
1.00000,500.000,  0.000,    0.00,    0.00, 2500.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   4007,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000, 230.00
  4009,  4039,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-07, 5.00000E-04, 100.00
1.00000,230.000,  0.000,    0.00,    0.00, 2000.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   4009,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000,  20.00
  4101,  4131,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-07, 5.00000E-04, 100.00
1.00000,500.000,  0.000,    0.00,    0.00, 5000.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   4101,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000,  20.00
  4102,  4132,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-07, 5.00000E-04, 100.00
1.00000,500.000,  0.000,    0.00,    0.00, 5000.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   4102,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000,  20.00
  4103,  4104,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-07, 1.00000E-02, 100.00
1.00000,500.000,  0.000,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   4103,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000, 230.00
  4201,  4231,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-07, 5.00000E-04, 100.00
1.00000,500.000,  0.000,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   4201,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000,  20.00
  4202,  4232,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-07, 5.00000E-04, 100.00
1.00000,500.000,  0.000,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   4202,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000,  20.00
  5001,  5031,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-07, 5.00000E-04, 100.00
1.00000,500.000,  0.000,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   5001,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000,  20.00
  5002,  5003,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-07, 1.00000E-02, 100.00
1.00000,500.000,  0.000,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   5002,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000, 230.00
  5002,  5032,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-07, 5.00000E-04, 100.00
1.00000,500.000,  0.000,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   5002,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000,  20.00
  6101,  6102,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-07, 7.20000E-03, 100.00
1.00000,500.000,  0.000,    0.00,    0.00, 1500.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   6101,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000, 345.00
  6102,  6132,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-07, 5.00000E-04, 100.00
1.00000,345.000,  0.000,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   6102,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000,  20.00
  6103,  6104,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.81000E-02, 100.00
1.00345,345.000,  0.000,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   6104,   0,1.10000,0.90000,1.10000,0.95000,  30, 0,0.00000,0.00000, 0.000
1.00000, 230.00
  6201,  6203,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.81000E-02, 100.00
1.00000,500.000,  0.000,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   6201,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000, 230.00
  6201,  6231,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-07, 5.00000E-04, 100.00
1.00000,500.000,  0.000,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   6201,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000,  20.00
  6202,  6204,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.81000E-02, 100.00
1.00000,500.000,  0.000,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   6202,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000, 230.00
  6205,  6235,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-07, 5.00000E-04, 100.00
1.00000,230.000,  0.000,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   6205,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000,  20.00
  6301,  6303,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.81000E-02, 100.00
1.00000,345.000,  0.000,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   6301,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000, 230.00
  6302,  6304,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.81000E-02, 100.00
1.00286,345.000,  0.000,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 1,   6304,   0,1.10000,0.90000,1.10000,0.98000,  36, 0,0.00000,0.00000, 0.000
1.00000, 230.00
  6303,  6333,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-07, 5.00000E-04, 100.00
1.00000,230.000,  0.000,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   6303,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000,  20.00
  6305,  6335,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-07, 5.00000E-04, 100.00
1.00000,230.000,  0.000,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   6305,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000,  20.00
  6401,  6402,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.90000E-04, 2.99000E-02, 100.00
1.00000,345.000,  0.000,    0.00,    0.00,  250.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   6401,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000, 115.00
  6401,  6402,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.90000E-04, 2.99000E-02, 100.00
1.00000,345.000,  0.000,    0.00,    0.00,  250.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   6401,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000, 115.00
  6403,  6433,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-07, 5.00000E-04, 100.00
1.00000,345.000,  0.000,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   6403,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000,  20.00
  6501,  6510,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.81000E-02, 100.00
1.00000,345.000,  0.000,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   6501,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000, 230.00
  6501,  6510,     0,'2 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.81000E-02, 100.00
1.00000,345.000,  0.000,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   6501,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000, 230.00
  6503,  6533,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-07, 5.00000E-04, 100.00
1.00000,345.000,  0.000,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   6503,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000,  20.00
  6505,  6506,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-07, 1.95000E-02, 100.00
1.00000,345.000,  0.000,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   6505,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000, 345.00
  7001,  7031,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-07, 5.00000E-04, 100.00
1.00000,345.000,  0.000,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   7001,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000,  20.00
  7002,  7032,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-07, 5.00000E-04, 100.00
1.00000,345.000,  0.000,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   7002,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000,  20.00
  8001,  8003,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-04, 1.74000E-02, 100.00
1.00000,500.000,  0.000,    0.00,    0.00,  840.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   8001,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000, 230.00
  8002,  8005,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-04, 1.74000E-02, 100.00
1.00000,500.000,  0.000,    0.00,    0.00,  840.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   8002,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000, 230.00
  8003,  8033,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-07, 5.00000E-04, 100.00
1.00000,230.000,  0.000,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   8003,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000,  20.00
  8004,  8034,     0,'1 ', 1, 1, 1, 0.00000E+00, 0.00000E+00,2,'                                        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-07, 5.00000E-04, 100.00
1.00000,230.000,  0.000,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00, 0,   8004,   0,1.10000,0.90000,1.10000,0.90000, 989, 0,0.00000,0.00000, 0.000
1.00000,  20.00
0 / END OF TRANSFORMER DATA, BEGIN AREA DATA
@! I,   ISW,    PDES,     PTOL,    'ARNAME'
   1,     0,    0.000,    5.000,'SOUTH       '
   2,     0,    0.000,    5.000,'CALIFORNIA  '
   3,     0,    0.000,    5.000,'NORTH       '
   4,     0,    0.000,    5.000,'MEXICO      '
0 / END OF AREA DATA, BEGIN TWO-TERMINAL DC DATA
@!  'NAME',   MDC,    RDC,     SETVL,    VSCHD,    VCMOD,    RCOMP,   DELTI,METER   DCVMIN,CCCITMX,CCCACC
@! IPR,NBR,  ANMXR,  ANMNR,   RCR,    XCR,   EBASR,  TRR,    TAPR,   TMXR,   TMNR,   STPR,    ICR,NDR,   IFR,   ITR,'IDR', XCAPR
@! IPI,NBI,  ANMXI,  ANMNI,   RCI,    XCI,   EBASI,  TRI,    TAPI,   TMXI,   TMNI,   STPI,    ICI,NDI,   IFI,   ITI,'IDI', XCAPI
0 / END OF TWO-TERMINAL DC DATA, BEGIN VSC DC LINE DATA
@!  'NAME',   MDC,  RDC,   O1,  F1,    O2,  F2,    O3,  F3,    O4,  F4
@!IBUS,TYPE,MODE,  DCSET,  ACSET,  ALOSS,  BLOSS,MINLOSS,  SMAX,   IMAX,   PWF,     MAXQ,   MINQ, VSREG,NREG, RMPCT
0 / END OF VSC DC LINE DATA, BEGIN IMPEDANCE CORRECTION DATA
@!I,  T1,   Re(F1), Im(F1),   T2,   Re(F2), Im(F2),   T3,   Re(F3), Im(F3),   T4,   Re(F4), Im(F4),   T5,   Re(F5), Im(F5),   T6,   Re(F6), Im(F6)
@!    T7,   Re(F7), Im(F7),   T8,   Re(F8), Im(F8),   T9,   Re(F9), Im(F9),   T10, Re(F10),Im(F10),   T11, Re(F11),Im(F11),   T12, Re(F12),Im(F12)
@!      ...
0 / END OF IMPEDANCE CORRECTION DATA, BEGIN MULTI-TERMINAL DC DATA
@!  'NAME',    NCONV,NDCBS,NDCLN,  MDC, VCONV,   VCMOD, VCONVN
@!  IB, N,  ANGMX,  ANGMN,   RC,     XC,     EBAS,   TR,    TAP,    TPMX,   TPMN,   TSTP,   SETVL,   DCPF,  MARG,CNVCOD
@!IDC, IB,AREA,ZONE,   'DCNAME',  IDC2, RGRND,OWNER
@!IDC,JDC,'DCCKT',MET,  RDC,      LDC
0 / END OF MULTI-TERMINAL DC DATA, BEGIN MULTI-SECTION LINE DATA
@!   I,     J,'ID',MET,DUM1,  DUM2,  DUM3,  DUM4,  DUM5,  DUM6,  DUM7,  DUM8,  DUM9
0 / END OF MULTI-SECTION LINE DATA, BEGIN ZONE DATA
@! I,   'ZONAME'
   1,'ALBERTA     '
   2,'CALIFORN    '
   3,'ARIZONA     '
   4,'BRITISH     '
   5,'COLORADO    '
   6,'IDAHO       '
   7,'MEXICO      '
   8,'MONTANA     '
   9,'NEVADA      '
  10,'NEW MEXI    '
  11,'OREGON      '
  12,'UTAH        '
  13,'WASHINGT    '
  14,'WYOMING     '
0 / END OF ZONE DATA, BEGIN INTER-AREA TRANSFER DATA
@!ARFROM,ARTO,'TRID',PTRAN
0 / END OF INTER-AREA TRANSFER DATA, BEGIN OWNER DATA
@! I,   'OWNAME'
   1,'OWNER1      '
0 / END OF OWNER DATA, BEGIN FACTS DEVICE DATA
@!  'NAME',         I,     J,MODE,PDES,   QDES,  VSET,   SHMX,   TRMX,   VTMN,   VTMX,   VSMX,    IMX,   LINX,   RMPCT,OWNER,  SET1,    SET2,VSREF, FCREG,NREG,   'MNAME'
0 / END OF FACTS DEVICE DATA, BEGIN SWITCHED SHUNT DATA
@!   I,'ID',MODSW,ADJM,ST, VSWHI,  VSWLO, SWREG,NREG, RMPCT,   'RMIDNT',     BINIT,               'N A M E'                  ,S1,N1,    B1, S2,N2,    B2, S3,N3,    B3, S4,N4,    B4, S5,N5,    B5, S6,N6,    B6, S7,N7,    B7, S8,N8,    B8
0 / END OF SWITCHED SHUNT DATA, BEGIN GNE DATA
@!  'NAME',        'MODEL',     NTERM,BUS1...BUSNTERM,NREAL,NINTG,NCHAR
@!ST,OWNER,NMETR
@! REAL1...REAL(MIN(10,NREAL))
@! INTG1...INTG(MIN(10,NINTG))
@! CHAR1...CHAR(MIN(10,NCHAR))
0 / END OF GNE DATA, BEGIN INDUCTION MACHINE DATA
@!   I,'ID',ST,SC,DC,AREA,ZONE,OWNER,                'N A M E'                 ,TC,BC,  MBASE,RATEKV,PC,  PSET,     H,      A,      B,      D,      E,     RA,        XA,        XM,        R1,        X1,        R2,        X2,        X3,       E1,    SE1,   E2,    SE2,   IA1,   IA2, XAMULT
0 / END OF INDUCTION MACHINE DATA, BEGIN LOAD TYPE DATA
@! 'NAME', 'DESCRIPTION'
0 / END OF LOAD TYPE DATA, BEGIN INTERFACE DATA
@! '               NAME                  ',   I,TYPE,RATMAX1, RATMAX2, RATMAX3, RATMAX4, RATMAX5, RATMAX6 ,RATMAX7, RATMAX8, RATMAX9, RATMAX10,RATMAX11,RATMAX12,RATMIN1, RATMIN2, RATMIN3, RATMIN4, RATMIN5, RATMIN6 ,RATMIN7, RATMIN8, RATMIN9, RATMIN10,RATMIN11,RATMIN12
0 / END OF INTERFACE DATA, BEGIN INTERFACE ELEMENT DATA
@!                        'NAME'           TYPE,  IBUS,   JBUS,   KBUS, 'DEVNAMEID',DIRECTION, METER, WF
0 / END OF INTERFACE ELEMENT DATA, BEGIN SUBSTATION DATA
0 / END OF SUBSTATION DATA
Q
