0  100.000
THIS IS A SYNTHETIC POWER SYSTEM MODEL THAT DOES NOT REPRESE
REFERENCE: A.B. BIRCHFIELD, T. XU, K.M. GEGNER, K.S. SHETYE,
      1, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.010800,-10.807805,'WINNSBOR',138.0000,   2
      2, 1,    42.801,    11.414,  0.000000,  0.000000,   1,1.010220,-10.879805,'WINNSBOR',138.0000,   2
      3, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.002320,-12.119405,'COLUMBIA',138.0000,   2
      4, 1,   132.687,    35.383,  0.000000,  0.000000,   1,1.000150,-12.372305,'COLUMBIA',138.0000,   2
      5, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.013470,-1.278501,'SMYRNA 0',138.0000,   1
      6, 1,     3.213,     0.857,  0.000000,  0.000000,   1,1.013420,-1.284600,'SMYRNA 1',138.0000,   1
      7, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.032130,-6.948203,'EASTOVER',345.0000,   2
      8, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.023370,-8.733204,'EASTOVER',138.0000,   2
      9, 2,     0.000,     0.000,  0.000000,  0.000000,   1,1.040000,-4.145802,'EASTOVER', 13.8000,   2
     10, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.014370,-13.873405,'CHAPPELL',138.0000,   2
     11, 1,     2.472,     0.659,  0.000000,  0.000000,   1,1.014340,-13.877505,'CHAPPELL',138.0000,   2
     12, 1,     0.000,     0.000,  0.000000,  0.000000,   1,0.987900,-14.611606,'PELZER 0',138.0000,   1
     13, 1,    37.161,     9.910,  0.000000,  0.000000,   1,0.987350,-14.676406,'PELZER 1',138.0000,   1
     14, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.028930,-3.413401,'SENECA 3',345.0000,   1
     15, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.019450,-6.041502,'SENECA 3',138.0000,   1
     16, 2,     0.000,     0.000,  0.000000,  0.000000,   1,1.040000,-0.568300,'SENECA 3', 13.8000,   1
     17, 3,     0.000,     0.000,  0.000000,  0.000000,   1,1.040000, 0.000000,'SENECA 3', 13.8000,   1
     18, 2,     0.000,     0.000,  0.000000,  0.000000,   1,1.040000, 0.888600,'SENECA 3', 13.8000,   1
     19, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.016600,-14.352406,'MONETTA ',138.0000,   2
     20, 1,     4.542,     1.211,  0.000000,  0.000000,   1,1.016530,-14.361805,'MONETTA ',138.0000,   2
     21, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.007760,-12.385105,'LEXINGTO',138.0000,   2
     22, 1,   148.698,    39.653,  0.000000,  0.000000,   1,1.005630,-12.638805,'LEXINGTO',138.0000,   2
     23, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.023100,-7.949703,'WELLFORD',345.0000,   1
     24, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.005780,-10.862705,'WELLFORD',138.0000,   1
     25, 1,     2.283,     0.609,  0.000000,  0.000000,   1,1.005740,-10.867205,'WELLFORD',138.0000,   1
     26, 1,    21.663,     5.777,  0.000000,  0.000000,   1,1.005440,-10.906604,'WELLFORD',138.0000,   1
     27, 1,     0.000,   -50.921,  0.000000,  0.000000,   1,1.009170,-16.635605,'LAURENS ',138.0000,   1
     28, 1,    62.931,    16.782,  0.000000,  0.000000,   1,1.008080,-16.769508,'LAURENS ',138.0000,   1
     29, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.004230,-14.656605,'COLUMBIA',138.0000,   2
     30, 1,    99.972,    26.659,  0.000000,  0.000000,   1,1.002740,-14.834906,'COLUMBIA',138.0000,   2
     31, 1,     0.000,  -106.357,  0.000000,  0.000000,   1,1.031300,-17.119108,'WINDSOR ',138.0000,   2
     32, 1,     9.765,     2.604,  0.000000,  0.000000,   1,1.031150,-17.136208,'WINDSOR ',138.0000,   2
     33, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.004000,-15.283806,'PROSPERI',138.0000,   2
     34, 1,    24.999,     6.666,  0.000000,  0.000000,   1,1.003620,-15.328107,'PROSPERI',138.0000,   2
     35, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.016670,-15.948406,'NORTH AU',138.0000,   2
     36, 1,    43.350,    11.560,  0.000000,  0.000000,   1,1.016070,-16.017508,'NORTH AU',138.0000,   2
     37, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.018600,-0.928300,'LANDO 0 ',138.0000,   1
     38, 1,     0.129,     0.034,  0.000000,  0.000000,   1,1.018600,-0.928600,'LANDO 1 ',138.0000,   1
     39, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.026290,-7.830103,'GAFFNEY ',345.0000,   1
     40, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.019600,-9.046504,'GAFFNEY ',138.0000,   1
     41, 1,    57.990,    15.464,  0.000000,  0.000000,   1,1.018640,-9.166604,'GAFFNEY ',138.0000,   1
     42, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.023060,-13.684405,'CLARKS H',138.0000,   2
     43, 1,     4.461,     1.190,  0.000000,  0.000000,   1,1.023000,-13.691706,'CLARKS H',138.0000,   2
     44, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.016870,-9.814204,'JENKINSV',138.0000,   2
     45, 1,     2.031,     0.542,  0.000000,  0.000000,   1,1.016840,-9.818304,'JENKINSV',138.0000,   2
     46, 1,     0.000,     0.000,  0.000000,  0.000000,   1,0.993630,-13.271906,'WOODRUFF',138.0000,   1
     47, 1,    43.410,    11.576,  0.000000,  0.000000,   1,0.992960,-13.355005,'WOODRUFF',138.0000,   1
     48, 1,     0.000,     0.000,  0.000000,  0.000000,   1,0.998490,-17.836107,'IVA 0   ',138.0000,   1
     49, 1,    -1.300,    -0.606,  0.000000,  0.000000,   1,1.000350,-17.633007,'IVA 1   ', 13.8000,   1
     50, 1,    -2.600,    -1.212,  0.000000,  0.000000,   1,1.000650,-17.597208,'IVA 2   ', 13.8000,   1
     51, 1,     0.354,     0.094,  0.000000,  0.000000,   1,0.998490,-17.836807,'IVA 3   ',138.0000,   1
     52, 1,    23.388,     6.237,  0.000000,  0.000000,   1,0.998140,-17.878807,'IVA 4   ',138.0000,   1
     53, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.010040,-13.303205,'CAYCE 0 ',138.0000,   2
     54, 1,    34.809,     9.282,  0.000000,  0.000000,   1,1.009520,-13.359506,'CAYCE 1 ',138.0000,   2
     55, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.017580,-13.246305,'TROY 0  ',138.0000,   1
     56, 1,     2.253,     0.601,  0.000000,  0.000000,   1,1.017550,-13.250205,'TROY 1  ',138.0000,   1
     57, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.006930,-9.661804,'SIMPSONV',345.0000,   1
     58, 1,     0.000,     0.000,  0.000000,  0.000000,   1,0.997440,-12.505705,'SIMPSONV',138.0000,   1
     59, 1,   140.937,    37.583,  0.000000,  0.000000,   1,0.995100,-12.805406,'SIMPSONV',138.0000,   1
     60, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.015700,-9.611704,'MAYO 0  ',138.0000,   1
     61, 1,     0.204,     0.054,  0.000000,  0.000000,   1,1.015700,-9.612103,'MAYO 1  ',138.0000,   1
     62, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.004860,-11.952604,'BELTON 2',138.0000,   1
     63, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.004860,-11.952604,'BELTON 2', 13.8000,   1
     64, 1,    34.776,     9.274,  0.000000,  0.000000,   1,1.004330,-12.013704,'BELTON 2',138.0000,   1
     65, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.023840,-10.701704,'BRADLEY ',345.0000,   1
     66, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.019710,-12.405505,'BRADLEY ',138.0000,   1
     67, 1,     4.569,     1.218,  0.000000,  0.000000,   1,1.019640,-12.413506,'BRADLEY ',138.0000,   1
     68, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.006260,-13.621005,'ENOREE 0',138.0000,   1
     69, 1,    16.962,     4.523,  0.000000,  0.000000,   1,1.005970,-13.657704,'ENOREE 1',138.0000,   1
     70, 1,     0.000,     0.000,  0.000000,  0.000000,   1,0.991930,-14.919806,'HONEA PA',138.0000,   1
     71, 1,    -4.000,    -1.536,  0.000000,  0.000000,   1,0.992660,-14.816606,'HONEA PA', 13.8000,   1
     72, 1,    -2.000,    -0.768,  0.000000,  0.000000,   1,0.993100,-14.752706,'HONEA PA', 13.8000,   1
     73, 1,    -1.400,    -0.538,  0.000000,  0.000000,   1,0.993580,-14.701606,'HONEA PA', 13.8000,   1
     74, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.023750,-16.956608,'SPRINGFI',138.0000,   2
     75, 1,     5.301,     1.414,  0.000000,  0.000000,   1,1.023670,-16.965805,'SPRINGFI',138.0000,   2
     76, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.017130,-0.043700,'EDGEMOOR',138.0000,   1
     77, 1,     6.951,     1.854,  0.000000,  0.000000,   1,1.017020,-0.055700,'EDGEMOOR',138.0000,   1
     78, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.010620,-8.473504,'NEWRY 0 ',138.0000,   1
     79, 1,     0.381,     0.102,  0.000000,  0.000000,   1,1.010620,-8.474204,'NEWRY 1 ',138.0000,   1
     80, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.031020,-10.251904,'CLARKS H',345.0000,   2
     81, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.025160,-12.841605,'CLARKS H',138.0000,   2
     82, 2,     0.000,     0.000,  0.000000,  0.000000,   1,1.040000,-4.231002,'CLARKS H', 13.8000,   2
     83, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.002010,-15.681107,'NEWBERRY',138.0000,   2
     84, 1,    61.407,    16.375,  0.000000,  0.000000,   1,1.001020,-15.803406,'NEWBERRY',138.0000,   2
     85, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.024840,-15.932508,'AIKEN 3 ',138.0000,   2
     86, 1,    17.592,     4.691,  0.000000,  0.000000,   1,1.024550,-15.968306,'AIKEN 3 ',138.0000,   2
     87, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.000510, 0.749900,'ROCK HIL',138.0000,   1
     88, 1,     5.253,     1.401,  0.000000,  0.000000,   1,1.000420, 0.739700,'ROCK HIL',138.0000,   1
     89, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.013410,-11.166305,'CAMERON ',138.0000,   2
     90, 1,     5.901,     1.574,  0.000000,  0.000000,   1,1.013320,-11.178505,'CAMERON ',138.0000,   2
     91, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.009780,-7.598104,'SENECA 2',138.0000,   1
     92, 1,    65.028,    17.341,  0.000000,  0.000000,   1,1.008790,-7.724803,'SENECA 2',138.0000,   1
     93, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.014270,-6.457202,'BLAIR 0 ',138.0000,   2
     94, 1,     5.214,     1.390,  0.000000,  0.000000,   1,1.014200,-6.466302,'BLAIR 1 ',138.0000,   2
     95, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.010180,-7.565603,'WALHALLA',138.0000,   1
     96, 1,    33.999,     9.066,  0.000000,  0.000000,   1,1.009700,-7.624903,'WALHALLA',138.0000,   1
     97, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.002000,-18.251608,'ANDERSON',138.0000,   1
     98, 1,    37.092,     9.891,  0.000000,  0.000000,   1,1.001390,-18.332808,'ANDERSON',138.0000,   1
     99, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.018610,-9.195603,'PACOLET ',138.0000,   1
    100, 1,    13.521,     3.606,  0.000000,  0.000000,   1,1.018390,-9.221404,'PACOLET ',138.0000,   1
    101, 1,     0.891,     0.238,  0.000000,  0.000000,   1,1.018590,-9.197204,'PACOLET ',138.0000,   1
    102, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.000890,-16.682205,'ABBEVILL',138.0000,   1
    103, 1,    38.802,    10.347,  0.000000,  0.000000,   1,1.000250,-16.764606,'ABBEVILL',138.0000,   1
    104, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.017260,-17.521307,'AIKEN 2 ',138.0000,   2
    105, 1,    80.334,    21.422,  0.000000,  0.000000,   1,1.015930,-17.680408,'AIKEN 2 ',138.0000,   2
    106, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.019010,-14.839807,'JOHNSTON',138.0000,   2
    107, 1,    16.005,     4.268,  0.000000,  0.000000,   1,1.018790,-14.866707,'JOHNSTON',138.0000,   2
    108, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.011160,-10.137303,'SPARTANB',138.0000,   1
    109, 1,    47.583,    12.689,  0.000000,  0.000000,   1,1.010470,-10.212904,'SPARTANB',138.0000,   1
    110, 1,     0.000,   -52.573,  0.000000,  0.000000,   1,1.025400,-4.926702,'GAFFNEY ',138.0000,   1
    111, 1,    62.289,    16.610,  0.000000,  0.000000,   1,1.024480,-5.047902,'GAFFNEY ',138.0000,   1
    112, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.011990,-13.821005,'LEESVILL',138.0000,   2
    113, 1,    45.990,    12.264,  0.000000,  0.000000,   1,1.011320,-13.896906,'LEESVILL',138.0000,   2
    114, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.018080,-16.355606,'LANGLEY ',138.0000,   2
    115, 1,     5.061,     1.350,  0.000000,  0.000000,   1,1.018010,-16.364605,'LANGLEY ',138.0000,   2
    116, 1,     3.099,     0.826,  0.000000,  0.000000,   1,1.018040,-16.361208,'LANGLEY ',138.0000,   2
    117, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.001750,-13.985005,'DONALDS ',138.0000,   1
    118, 1,     8.832,     2.355,  0.000000,  0.000000,   1,1.001600,-14.003606,'DONALDS ',138.0000,   1
    119, 1,     0.000,     0.000,  0.000000,  0.000000,   1,0.979360,-15.477007,'GREENVIL',138.0000,   1
    120, 1,    31.650,     8.440,  0.000000,  0.000000,   1,0.978910,-15.532005,'GREENVIL',138.0000,   1
    121, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.005310,-14.027406,'COLUMBIA',138.0000,   2
    122, 1,    53.364,    14.230,  0.000000,  0.000000,   1,1.004460,-14.139405,'COLUMBIA',138.0000,   2
    123, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.028280,-3.758401,'SALEM 3 ',345.0000,   1
    124, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.025550,-4.464202,'SALEM 3 ',138.0000,   1
    125, 2,     0.000,     0.000,  0.000000,  0.000000,   1,1.028280,-3.758401,'SALEM 3 ', 13.8000,   1
    126, 2,     0.000,     0.000,  0.000000,  0.000000,   1,1.028280,-3.758401,'SALEM 3 ', 13.8000,   1
    127, 2,     0.000,     0.000,  0.000000,  0.000000,   1,1.040000, 0.398300,'SALEM 3 ', 13.8000,   1
    128, 2,     0.000,     0.000,  0.000000,  0.000000,   1,1.037740,-2.384901,'SALEM 3 ', 13.8000,   1
    129, 1,     0.000,     0.000,  0.000000,  0.000000,   1,0.978110,-16.000906,'GREENVIL',138.0000,   1
    130, 1,   103.242,    27.531,  0.000000,  0.000000,   1,0.976460,-16.188807,'GREENVIL',138.0000,   1
    131, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.016550,-9.481503,'COWPENS ',138.0000,   1
    132, 1,    25.203,     6.721,  0.000000,  0.000000,   1,1.016140,-9.529504,'COWPENS ',138.0000,   1
    133, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.010930,-7.524303,'WESTMINS',138.0000,   1
    134, 1,    42.645,    11.372,  0.000000,  0.000000,   1,1.010360,-7.594803,'WESTMINS',138.0000,   1
    135, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.009450,-11.359204,'SAINT MA',138.0000,   2
    136, 1,    26.757,     7.135,  0.000000,  0.000000,   1,1.009040,-11.412105,'SAINT MA',138.0000,   2
    137, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.004380,-14.101906,'GREENWOO',138.0000,   1
    138, 1,    78.705,    20.988,  0.000000,  0.000000,   1,1.003140,-14.264806,'GREENWOO',138.0000,   1
    139, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.011240,-10.148404,'FINGERVI',138.0000,   1
    140, 1,     0.255,     0.068,  0.000000,  0.000000,   1,1.011240,-10.148804,'FINGERVI',138.0000,   1
    141, 1,     0.000,   -49.992,  0.000000,  0.000000,   1,0.999920,-2.518601,'ROCK HIL',138.0000,   1
    142, 1,   161.343,    43.025,  0.000000,  0.000000,   1,0.997320,-2.818401,'ROCK HIL',138.0000,   1
    143, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.018480, 6.490602,'YORK 2 0',138.0000,   1
    144, 2,     0.000,     0.000,  0.000000,  0.000000,   1,1.040000,19.027407,'YORK 2 1', 13.8000,   1
    145, 2,     0.000,     0.000,  0.000000,  0.000000,   1,1.040000, 9.189404,'YORK 2 2', 13.8000,   1
    146, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.027270,-7.906603,'CHAPIN 0',345.0000,   2
    147, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.015730,-8.585003,'CHAPIN 1',138.0000,   2
    148, 1,    57.420,    15.312,  0.000000,  0.000000,   1,1.014790,-8.705603,'CHAPIN 2',138.0000,   2
    149, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.020900,-13.778806,'MODOC 0 ',138.0000,   2
    150, 1,     1.503,     0.401,  0.000000,  0.000000,   1,1.020880,-13.781705,'MODOC 1 ',138.0000,   2
    151, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.023620,-8.053903,'SPARTANB',345.0000,   1
    152, 1,     0.000,   -30.907,  0.000000,  0.000000,   1,1.015010,-10.476705,'SPARTANB',138.0000,   1
    153, 1,    93.153,    24.841,  0.000000,  0.000000,   1,1.013750,-10.630804,'SPARTANB',138.0000,   1
    154, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.005400,-11.032205,'BOILING ',138.0000,   1
    155, 1,    66.843,    17.825,  0.000000,  0.000000,   1,1.004510,-11.140804,'BOILING ',138.0000,   1
    156, 1,     0.000,     0.000,  0.000000,  0.000000,   1,0.981400,-14.726106,'GREENVIL',138.0000,   1
    157, 1,   105.453,    28.121,  0.000000,  0.000000,   1,0.979720,-14.941006,'GREENVIL',138.0000,   1
    158, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.005790,-13.592606,'PELION 0',138.0000,   2
    159, 1,    22.851,     6.094,  0.000000,  0.000000,   1,1.005420,-13.640706,'PELION 1',138.0000,   2
    160, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.019070,-15.101106,'GRANITEV',138.0000,   2
    161, 1,    25.953,     6.921,  0.000000,  0.000000,   1,1.018690,-15.150105,'GRANITEV',138.0000,   2
    162, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.027500,-7.868104,'IRMO 0  ',345.0000,   2
    163, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.023630,-8.650904,'IRMO 1  ',138.0000,   2
    164, 1,    98.151,    26.174,  0.000000,  0.000000,   1,1.021980,-8.855903,'IRMO 2  ',138.0000,   2
    165, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.028730,-3.404202,'SALEM 2 ',345.0000,   1
    166, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.021670,-4.973802,'SALEM 2 ',138.0000,   1
    167, 2,     0.000,     0.000,  0.000000,  0.000000,   1,1.040000,-1.181800,'SALEM 2 ', 13.8000,   1
    168, 2,     0.000,     0.000,  0.000000,  0.000000,   1,1.040000, 0.270100,'SALEM 2 ', 13.8000,   1
    169, 2,     0.000,     0.000,  0.000000,  0.000000,   1,1.040000, 1.893901,'SALEM 2 ', 13.8000,   1
    170, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.009700,-7.704103,'WEST UNI',138.0000,   1
    171, 1,    12.375,     3.300,  0.000000,  0.000000,   1,1.009510,-7.729403,'WEST UNI',138.0000,   1
    172, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.002780,-12.849606,'CROSS HI',138.0000,   1
    173, 1,     3.135,     0.836,  0.000000,  0.000000,   1,1.002730,-12.854905,'CROSS HI',138.0000,   1
    174, 1,     7.305,     1.948,  0.000000,  0.000000,   1,1.002680,-12.861605,'CROSS HI',138.0000,   1
    175, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.033040,-3.568202,'FORT LAW',345.0000,   1
    176, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.022210,-2.739901,'FORT LAW',138.0000,   1
    177, 1,     8.781,     2.342,  0.000000,  0.000000,   1,1.022080,-2.756801,'FORT LAW',138.0000,   1
    178, 1,     6.813,     1.817,  0.000000,  0.000000,   1,1.022110,-2.751001,'FORT LAW',138.0000,   1
    179, 1,     0.000,     0.000,  0.000000,  0.000000,   1,0.998760,-14.828306,'NORTH 0 ',138.0000,   2
    180, 1,    14.136,     3.770,  0.000000,  0.000000,   1,0.998540,-14.853605,'NORTH 1 ',138.0000,   2
    181, 1,     0.000,   -61.033,  0.000000,  0.000000,   1,1.008570,-18.046705,'ANDERSON',138.0000,   1
    182, 1,    82.614,    22.030,  0.000000,  0.000000,   1,1.007240,-18.211908,'ANDERSON',138.0000,   1
    183, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.022400,-6.683503,'BLACKSBU',138.0000,   1
    184, 1,    30.177,     8.047,  0.000000,  0.000000,   1,1.022000,-6.730902,'BLACKSBU',138.0000,   1
    185, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.007380,-9.285304,'LIBERTY ',138.0000,   1
    186, 1,    45.348,    12.093,  0.000000,  0.000000,   1,1.006760,-9.360003,'LIBERTY ',138.0000,   1
    187, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.012690,-11.555705,'ELLOREE ',138.0000,   2
    188, 1,    11.049,     2.946,  0.000000,  0.000000,   1,1.012520,-11.574005,'ELLOREE ',138.0000,   2
    189, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.026600,-17.242706,'WAGENER ',138.0000,   2
    190, 1,    14.070,     3.752,  0.000000,  0.000000,   1,1.026390,-17.264305,'WAGENER ',138.0000,   2
    191, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.018520,-15.828607,'TRENTON ',138.0000,   2
    192, 1,    16.440,     4.384,  0.000000,  0.000000,   1,1.018250,-15.861207,'TRENTON ',138.0000,   2
    193, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.013400,-14.308506,'BATESBUR',138.0000,   2
    194, 1,    28.695,     7.652,  0.000000,  0.000000,   1,1.012920,-14.366405,'BATESBUR',138.0000,   2
    195, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.027610,-7.896603,'COLUMBIA',345.0000,   2
    196, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.018100,-10.158403,'COLUMBIA',138.0000,   2
    197, 2,     0.000,     0.000,  0.000000,  0.000000,   1,1.040000,-3.023601,'COLUMBIA', 13.8000,   2
    198, 2,     0.000,     0.000,  0.000000,  0.000000,   1,1.040000,-5.479902,'COLUMBIA', 13.8000,   2
    199, 1,    86.394,    23.038,  0.000000,  0.000000,   1,1.016750,-10.307904,'COLUMBIA',138.0000,   2
    200, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.019190,-9.413004,'LITTLE M',138.0000,   2
    201, 1,     8.889,     2.370,  0.000000,  0.000000,   1,1.019060,-9.427604,'LITTLE M',138.0000,   2
    202, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.000240,-12.351205,'CLINTON ',138.0000,   1
    203, 1,     4.689,     1.250,  0.000000,  0.000000,   1,1.000170,-12.360505,'CLINTON ',138.0000,   1
    204, 1,    45.666,    12.178,  0.000000,  0.000000,   1,0.999510,-12.449204,'CLINTON ',138.0000,   1
    205, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.020620,-16.750607,'WARRENVI',138.0000,   2
    206, 1,     3.009,     0.802,  0.000000,  0.000000,   1,1.020580,-16.755308,'WARRENVI',138.0000,   2
    207, 1,    22.572,     6.019,  0.000000,  0.000000,   1,1.020260,-16.794405,'WARRENVI',138.0000,   2
    208, 1,     0.000,   -80.399,  0.000000,  0.000000,   1,1.002490,-16.540808,'SIMPSONV',138.0000,   1
    209, 1,    81.855,    21.828,  0.000000,  0.000000,   1,1.001280,-16.702707,'SIMPSONV',138.0000,   1
    210, 1,     0.000,     0.000,  0.000000,  0.000000,   1,0.996230,-12.265305,'DUNCAN 0',138.0000,   1
    211, 1,    34.278,     9.141,  0.000000,  0.000000,   1,0.995650,-12.336605,'DUNCAN 1',138.0000,   1
    212, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.019260,-14.918506,'NORTH AU',138.0000,   2
    213, 1,    97.482,    25.995,  0.000000,  0.000000,   1,1.017720,-15.107906,'NORTH AU',138.0000,   2
    214, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.001450,-14.949405,'GREENWOO',138.0000,   1
    215, 1,    84.477,    22.527,  0.000000,  0.000000,   1,1.000100,-15.126206,'GREENWOO',138.0000,   1
    216, 1,     0.000,     0.000,  0.000000,  0.000000,   1,0.987430,-15.261506,'BELTON 1',138.0000,   1
    217, 1,    55.101,    14.694,  0.000000,  0.000000,   1,0.986620,-15.357707,'BELTON 1',138.0000,   1
    218, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.025600,-15.674207,'VAUCLUSE',138.0000,   2
    219, 1,     0.333,     0.089,  0.000000,  0.000000,   1,1.025590,-15.674907,'VAUCLUSE',138.0000,   2
    220, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.034930,-3.912902,'UNION 3 ',345.0000,   1
    221, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.018460,-7.202502,'UNION 3 ',138.0000,   1
    222, 1,    -5.200,    -1.997,  0.000000,  0.000000,   1,1.035380,-3.851502,'UNION 3 ', 13.8000,   1
    223, 1,   -18.000,    -6.912,  0.000000,  0.000000,   1,1.037050,-3.620801,'UNION 3 ', 13.8000,   1
    224, 2,     0.000,     0.000,  0.000000,  0.000000,   1,1.040000,-0.646400,'UNION 3 ', 13.8000,   1
    225, 2,     0.000,     0.000,  0.000000,  0.000000,   1,1.040000,-2.214901,'UNION 3 ', 13.8000,   1
    226, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.010160,-7.704703,'MOUNTAIN',138.0000,   1
    227, 1,     5.424,     1.446,  0.000000,  0.000000,   1,1.010080,-7.714403,'MOUNTAIN',138.0000,   1
    228, 1,     0.000,     0.000,  0.000000,  0.000000,   1,0.993560,-10.104604,'PICKENS ',138.0000,   1
    229, 1,    54.090,    14.424,  0.000000,  0.000000,   1,0.992710,-10.212503,'PICKENS ',138.0000,   1
    230, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.008300,-12.844905,'WESTMINS',138.0000,   1
    231, 1,    -2.900,    -1.351,  0.000000,  0.000000,   1,1.010920,-12.540006,'WESTMINS', 13.8000,   1
    232, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.026980,-8.775304,'WEST COL',345.0000,   2
    233, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.014140,-12.123105,'WEST COL',138.0000,   2
    234, 1,    59.964,    15.990,  0.000000,  0.000000,   1,1.013270,-12.232305,'WEST COL',138.0000,   2
    235, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.028750,-12.660504,'WARD 0  ',345.0000,   2
    236, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.020990,-13.893405,'WARD 1  ',138.0000,   2
    237, 1,     2.712,     0.723,  0.000000,  0.000000,   1,1.020950,-13.898205,'WARD 2  ',138.0000,   2
    238, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.004320,-11.866304,'MOORE 0 ',138.0000,   1
    239, 1,    39.132,    10.435,  0.000000,  0.000000,   1,1.003740,-11.943705,'MOORE 1 ',138.0000,   1
    240, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.021780,-16.621008,'WILLISTO',138.0000,   2
    241, 1,    19.740,     5.264,  0.000000,  0.000000,   1,1.021470,-16.662607,'WILLISTO',138.0000,   2
    242, 1,     0.000,   -29.934,  0.000000,  0.000000,   1,0.998910,-15.985705,'COLUMBIA',138.0000,   2
    243, 1,    74.466,    19.858,  0.000000,  0.000000,   1,0.997710,-16.137306,'COLUMBIA',138.0000,   2
    244, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.005730,-13.065606,'WATERLOO',138.0000,   1
    245, 1,    11.835,     3.156,  0.000000,  0.000000,   1,1.005560,-13.085705,'WATERLOO',138.0000,   1
    246, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.028350,-7.591804,'BLACKSBU',345.0000,   1
    247, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.023480,-6.887603,'BLACKSBU',138.0000,   1
    248, 2,     0.000,     0.000,  0.000000,  0.000000,   1,1.028350,-7.591804,'BLACKSBU', 13.8000,   1
    249, 2,     0.000,     0.000,  0.000000,  0.000000,   1,1.028350,-7.591804,'BLACKSBU', 13.8000,   1
    250, 2,     0.000,     0.000,  0.000000,  0.000000,   1,1.028350,-7.591804,'BLACKSBU', 13.8000,   1
    251, 1,     0.000,     0.000,  0.000000,  0.000000,   1,0.978710,-14.846006,'TAYLORS ',138.0000,   1
    252, 1,   118.683,    31.649,  0.000000,  0.000000,   1,0.976640,-15.108306,'TAYLORS ',138.0000,   1
    253, 1,     0.000,     0.000,  0.000000,  0.000000,   1,0.981880,-14.865806,'GREENVIL',138.0000,   1
    254, 1,     0.000,     0.000,  0.000000,  0.000000,   1,0.981880,-14.865806,'GREENVIL', 13.8000,   1
    255, 1,     0.000,     0.000,  0.000000,  0.000000,   1,0.981880,-14.865806,'GREENVIL', 13.8000,   1
    256, 1,     0.000,     0.000,  0.000000,  0.000000,   1,0.981880,-14.865806,'GREENVIL', 13.8000,   1
    257, 1,     0.000,     0.000,  0.000000,  0.000000,   1,0.981880,-14.865806,'GREENVIL', 13.8000,   1
    258, 1,    -1.100,    -0.513,  0.000000,  0.000000,   1,0.983330,-14.699407,'GREENVIL', 13.8000,   1
    259, 1,     8.160,     2.176,  0.000000,  0.000000,   1,0.981740,-14.882307,'GREENVIL',138.0000,   1
    260, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.023000,-4.813702,'SALEM 1 ',138.0000,   1
    261, 1,    18.684,     4.982,  0.000000,  0.000000,   1,1.022730,-4.846102,'SALEM 1 ',138.0000,   1
    262, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.025710,-9.049504,'COLUMBIA',345.0000,   2
    263, 1,     0.000,  -103.098,  0.000000,  0.000000,   1,1.015370,-13.308405,'COLUMBIA',138.0000,   2
    264, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.025710,-9.049504,'COLUMBIA', 13.8000,   2
    265, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.025710,-9.049504,'COLUMBIA', 13.8000,   2
    266, 1,    61.782,    16.475,  0.000000,  0.000000,   1,1.014470,-13.420205,'COLUMBIA',138.0000,   2
    267, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.014800,-18.311708,'AIKEN 1 ',138.0000,   2
    268, 1,   117.147,    31.239,  0.000000,  0.000000,   1,1.013100,-18.536308,'AIKEN 1 ',138.0000,   2
    269, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.014400,-7.308103,'POMARIA ',138.0000,   2
    270, 1,     6.801,     1.814,  0.000000,  0.000000,   1,1.014290,-7.322603,'POMARIA ',138.0000,   2
    271, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.028070,-12.850306,'RIDGE SP',345.0000,   2
    272, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.022220,-14.597406,'RIDGE SP',138.0000,   2
    273, 1,     9.492,     2.531,  0.000000,  0.000000,   1,1.022070,-14.617407,'RIDGE SP',138.0000,   2
    274, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.024080,-5.734303,'GAFFNEY ',138.0000,   1
    275, 2,     0.000,     0.000,  0.000000,  0.000000,   1,1.024080,-5.734303,'GAFFNEY ', 13.8000,   1
    276, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.009330,-13.817905,'COLUMBIA',138.0000,   2
    277, 1,     0.405,     0.108,  0.000000,  0.000000,   1,1.009320,-13.818706,'COLUMBIA',138.0000,   2
    278, 1,     5.769,     1.538,  0.000000,  0.000000,   1,1.009240,-13.829906,'COLUMBIA',138.0000,   2
    279, 1,     0.000,     0.000,  0.000000,  0.000000,   1,0.994310,-11.286304,'MARIETTA',138.0000,   1
    280, 1,    16.944,     4.518,  0.000000,  0.000000,   1,0.994050,-11.314805,'MARIETTA',138.0000,   1
    281, 1,     0.000,     0.000,  0.000000,  0.000000,   1,0.990850,-16.357706,'ANDERSON',138.0000,   1
    282, 1,   117.303,    31.281,  0.000000,  0.000000,   1,0.989050,-16.595907,'ANDERSON',138.0000,   1
    283, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.015200,-14.357804,'SALUDA 0',138.0000,   2
    284, 1,    32.649,     8.706,  0.000000,  0.000000,   1,1.014650,-14.427106,'SALUDA 1',138.0000,   2
    285, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.006800,-14.617306,'FAIR PLA',138.0000,   1
    286, 1,     8.268,     2.205,  0.000000,  0.000000,   1,1.006670,-14.631806,'FAIR PLA',138.0000,   1
    287, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.006910,-12.606705,'HOPKINS ',138.0000,   2
    288, 1,    58.107,    15.495,  0.000000,  0.000000,   1,1.006030,-12.727705,'HOPKINS ',138.0000,   2
    289, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.013680,-6.500402,'SUNSET 0',138.0000,   1
    290, 1,     3.690,     0.984,  0.000000,  0.000000,   1,1.013620,-6.507903,'SUNSET 1',138.0000,   1
    291, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.002190,-14.276606,'SALLEY 0',138.0000,   2
    292, 1,     7.617,     2.031,  0.000000,  0.000000,   1,1.002080,-14.289906,'SALLEY 1',138.0000,   2
    293, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.017840,-15.033907,'EDGEFIEL',138.0000,   2
    294, 1,    25.605,     6.828,  0.000000,  0.000000,   1,1.017460,-15.078107,'EDGEFIEL',138.0000,   2
    295, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.006910,-12.167905,'BUFFALO ',138.0000,   1
    296, 1,     7.788,     2.077,  0.000000,  0.000000,   1,1.006800,-12.182405,'BUFFALO ',138.0000,   1
    297, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.016260,-10.399704,'WARE SHO',345.0000,   1
    298, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.013200,-11.867405,'WARE SHO',138.0000,   1
    299, 1,    14.568,     3.885,  0.000000,  0.000000,   1,1.012980,-11.895804,'WARE SHO',138.0000,   1
    300, 1,     0.000,   -40.353,  0.000000,  0.000000,   1,1.004400,-4.750702,'YORK 1 0',138.0000,   1
    301, 1,    -2.900,    -1.351,  0.000000,  0.000000,   1,1.005560,-4.618902,'YORK 1 1', 13.8000,   1
    302, 1,    -2.900,    -1.351,  0.000000,  0.000000,   1,1.005560,-4.624702,'YORK 1 2', 13.8000,   1
    303, 1,    86.757,    23.135,  0.000000,  0.000000,   1,1.002910,-4.939502,'YORK 1 3',138.0000,   1
    304, 1,     0.000,     0.000,  0.000000,  0.000000,   1,0.980370,-15.707006,'PIEDMONT',138.0000,   1
    305, 1,    -1.000,    -0.384,  0.000000,  0.000000,   1,0.982660,-15.393005,'PIEDMONT', 13.8000,   1
    306, 1,    -2.400,    -0.922,  0.000000,  0.000000,   1,0.982830,-15.353206,'PIEDMONT', 13.8000,   1
    307, 1,    76.044,    20.278,  0.000000,  0.000000,   1,0.979230,-15.857706,'PIEDMONT',138.0000,   1
    308, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.010570,-14.649606,'CALHOUN ',138.0000,   1
    309, 1,     9.030,     2.408,  0.000000,  0.000000,   1,1.010420,-14.669005,'CALHOUN ',138.0000,   1
    310, 1,     0.000,   -49.878,  0.000000,  0.000000,   1,0.998780,-17.387907,'ANDERSON',138.0000,   1
    311, 1,    43.830,    11.688,  0.000000,  0.000000,   1,0.998090,-17.474108,'ANDERSON',138.0000,   1
    312, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.018310,-16.697006,'JACKSON ',138.0000,   2
    313, 1,    12.438,     3.317,  0.000000,  0.000000,   1,1.018100,-16.723106,'JACKSON ',138.0000,   2
    314, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.006490,-13.099105,'CROSS AN',138.0000,   1
    315, 1,     0.426,     0.114,  0.000000,  0.000000,   1,1.006490,-13.099805,'CROSS AN',138.0000,   1
    316, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.017860,-2.833201,'HICKORY ',138.0000,   1
    317, 1,     3.753,     1.001,  0.000000,  0.000000,   1,1.017810,-2.839201,'HICKORY ',138.0000,   1
    318, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.020580,-3.738502,'GREAT FA',138.0000,   1
    319, 2,     0.000,     0.000,  0.000000,  0.000000,   1,1.032700,-2.007801,'GREAT FA', 13.8000,   1
    320, 1,     0.000,     0.000,  0.000000,  0.000000,   1,0.995160,-16.184406,'COLUMBIA',138.0000,   2
    321, 1,   150.423,    40.113,  0.000000,  0.000000,   1,0.992740,-16.485506,'COLUMBIA',138.0000,   2
    322, 1,     0.000,     0.000,  0.000000,  0.000000,   1,0.992210,-14.341405,'MAULDIN ',138.0000,   1
    323, 1,    45.270,    12.072,  0.000000,  0.000000,   1,0.991530,-14.418706,'MAULDIN ',138.0000,   1
    324, 1,     0.000,     0.000,  0.000000,  0.000000,   1,0.982550,-15.558407,'GREENVIL',138.0000,   1
    325, 1,   103.461,    27.590,  0.000000,  0.000000,   1,0.980940,-15.777905,'GREENVIL',138.0000,   1
    326, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.007160,-15.020606,'COLUMBIA',138.0000,   2
    327, 1,   121.068,    32.285,  0.000000,  0.000000,   1,1.005450,-15.228907,'COLUMBIA',138.0000,   2
    328, 1,     0.000,     0.000,  0.000000,  0.000000,   1,0.995970,-12.902505,'PENDLETO',138.0000,   1
    329, 1,    26.019,     6.938,  0.000000,  0.000000,   1,0.995610,-12.945905,'PENDLETO',138.0000,   1
    330, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.011110,-10.204103,'SPARTANB',138.0000,   1
    331, 1,    57.174,    15.246,  0.000000,  0.000000,   1,1.010200,-10.323704,'SPARTANB',138.0000,   1
    332, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.026030,-7.755003,'CONVERSE',345.0000,   1
    333, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.016860,-9.386603,'CONVERSE',138.0000,   1
    334, 1,     0.501,     0.134,  0.000000,  0.000000,   1,1.016860,-9.387403,'CONVERSE',138.0000,   1
    335, 1,     0.834,     0.222,  0.000000,  0.000000,   1,1.016850,-9.388103,'CONVERSE',138.0000,   1
    336, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.014740,-5.044802,'BLACKSTO',138.0000,   1
    337, 1,     5.673,     1.513,  0.000000,  0.000000,   1,1.014650,-5.056702,'BLACKSTO',138.0000,   1
    338, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.010830, 5.189202,'FORT MIL',138.0000,   1
    339, 1,    75.105,    20.028,  0.000000,  0.000000,   1,1.009690, 5.042502,'FORT MIL',138.0000,   1
    340, 1,     0.000,     0.000,  0.000000,  0.000000,   1,0.994970,-11.894805,'LANDRUM ',138.0000,   1
    341, 1,    24.222,     6.459,  0.000000,  0.000000,   1,0.994570,-11.946404,'LANDRUM ',138.0000,   1
    342, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.009100,-14.648206,'SILVERST',138.0000,   2
    343, 1,     2.511,     0.670,  0.000000,  0.000000,   1,1.009060,-14.653205,'SILVERST',138.0000,   2
    344, 1,     2.430,     0.648,  0.000000,  0.000000,   1,1.009060,-14.653306,'SILVERST',138.0000,   2
    345, 1,     0.000,     0.000,  0.000000,  0.000000,   1,0.995780,-15.040706,'ORANGEBU',138.0000,   2
    346, 1,    47.583,    12.689,  0.000000,  0.000000,   1,0.995110,-15.124205,'ORANGEBU',138.0000,   2
    347, 1,     0.000,     0.000,  0.000000,  0.000000,   1,0.977140,-15.451205,'GREENVIL',138.0000,   1
    348, 1,    86.397,    23.039,  0.000000,  0.000000,   1,0.975890,-15.605105,'GREENVIL',138.0000,   1
    349, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.017090,-13.473406,'CHAPPELL',138.0000,   2
    350, 1,   -15.000,    -5.760,  0.000000,  0.000000,   1,1.021470,-12.889706,'CHAPPELL', 13.8000,   2
    351, 1,    -6.200,    -2.381,  0.000000,  0.000000,   1,1.019170,-13.206905,'CHAPPELL', 13.8000,   2
    352, 1,   -14.400,    -5.530,  0.000000,  0.000000,   1,1.021380,-12.910006,'CHAPPELL', 13.8000,   2
    353, 2,     0.000,     0.000,  0.000000,  0.000000,   1,1.037530,-10.613004,'CHAPPELL', 13.8000,   2
    354, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.021020,-9.248404,'RIDGEWAY',138.0000,   2
    355, 1,    19.965,     5.324,  0.000000,  0.000000,   1,1.020690,-9.287603,'RIDGEWAY',138.0000,   2
    356, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.000010,-17.255207,'FOUNTAIN',138.0000,   1
    357, 1,    55.734,    14.862,  0.000000,  0.000000,   1,0.999190,-17.360006,'FOUNTAIN',138.0000,   1
    358, 1,     0.000,     0.000,  0.000000,  0.000000,   1,0.999600,-17.919607,'STARR 0 ',138.0000,   1
    359, 1,    14.586,     3.890,  0.000000,  0.000000,   1,0.999360,-17.947407,'STARR 1 ',138.0000,   1
    360, 1,     0.000,     0.000,  0.000000,  0.000000,   1,0.992670,-12.753705,'SPARTANB',138.0000,   1
    361, 1,     0.000,     0.000,  0.000000,  0.000000,   1,0.992670,-12.753705,'SPARTANB', 13.8000,   1
    362, 1,     0.000,     0.000,  0.000000,  0.000000,   1,0.992670,-12.753705,'SPARTANB', 13.8000,   1
    363, 1,     0.000,     0.000,  0.000000,  0.000000,   1,0.992670,-12.753705,'SPARTANB', 13.8000,   1
    364, 1,    30.438,     8.117,  0.000000,  0.000000,   1,0.992220,-12.814305,'SPARTANB',138.0000,   1
    365, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.003180,-14.266906,'GASTON 2',138.0000,   2
    366, 1,    56.490,    15.064,  0.000000,  0.000000,   1,1.002280,-14.388305,'GASTON 2',138.0000,   2
    367, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.010870,-7.762203,'SIX MILE',138.0000,   1
    368, 1,    11.454,     3.054,  0.000000,  0.000000,   1,1.010720,-7.782003,'SIX MILE',138.0000,   1
    369, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.015820,-6.570603,'SENECA 1',138.0000,   1
    370, 1,    35.604,     9.494,  0.000000,  0.000000,   1,1.015340,-6.628203,'SENECA 1',138.0000,   1
    371, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.026320,-8.620703,'GILBERT ',345.0000,   2
    372, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.016910,-12.201304,'GILBERT ',138.0000,   2
    373, 1,    28.836,     7.690,  0.000000,  0.000000,   1,1.016510,-12.249605,'GILBERT ',138.0000,   2
    374, 1,     0.000,     0.000,  0.000000,  0.000000,   1,0.999990,-14.722304,'SWANSEA ',138.0000,   2
    375, 1,    24.765,     6.604,  0.000000,  0.000000,   1,0.999670,-14.763104,'SWANSEA ',138.0000,   2
    376, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.001940,-11.401004,'INMAN 0 ',138.0000,   1
    377, 1,    90.387,    24.103,  0.000000,  0.000000,   1,1.000670,-11.567405,'INMAN 1 ',138.0000,   1
    378, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.018970,-4.073701,'GREAT FA',138.0000,   1
    379, 1,    13.011,     3.470,  0.000000,  0.000000,   1,1.018770,-4.100002,'GREAT FA',138.0000,   1
    380, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.006520,-10.258804,'WHITMIRE',138.0000,   1
    381, 1,    10.131,     2.702,  0.000000,  0.000000,   1,1.006370,-10.278604,'WHITMIRE',138.0000,   1
    382, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.002800,-17.203506,'GRAY COU',138.0000,   1
    383, 1,    29.946,     7.986,  0.000000,  0.000000,   1,1.002350,-17.262005,'GRAY COU',138.0000,   1
    384, 1,     0.000,     0.000,  0.000000,  0.000000,   1,0.991190,-14.940105,'WILLIAMS',138.0000,   1
    385, 1,    36.621,     9.766,  0.000000,  0.000000,   1,0.990670,-15.004107,'WILLIAMS',138.0000,   1
    386, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.024990,-4.712302,'CLEMSON ',345.0000,   1
    387, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.018800,-6.503002,'CLEMSON ',138.0000,   1
    388, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.024990,-4.712302,'CLEMSON ', 13.8000,   1
    389, 2,     0.000,     0.000,  0.000000,  0.000000,   1,1.024990,-4.712302,'CLEMSON ', 13.8000,   1
    390, 2,     0.000,     0.000,  0.000000,  0.000000,   1,1.024990,-4.712302,'CLEMSON ', 13.8000,   1
    391, 2,     0.000,     0.000,  0.000000,  0.000000,   1,1.024990,-4.712302,'CLEMSON ', 13.8000,   1
    392, 2,     0.000,     0.000,  0.000000,  0.000000,   1,1.024990,-4.712302,'CLEMSON ', 13.8000,   1
    393, 2,     0.000,     0.000,  0.000000,  0.000000,   1,1.024990,-4.712302,'CLEMSON ', 13.8000,   1
    394, 2,     0.000,     0.000,  0.000000,  0.000000,   1,1.024990,-4.712302,'CLEMSON ', 13.8000,   1
    395, 2,     0.000,     0.000,  0.000000,  0.000000,   1,1.024990,-4.712302,'CLEMSON ', 13.8000,   1
    396, 2,     0.000,     0.000,  0.000000,  0.000000,   1,1.024990,-4.712302,'CLEMSON ', 13.8000,   1
    397, 1,    39.954,    10.654,  0.000000,  0.000000,   1,1.018250,-6.572803,'CLEMSON ',138.0000,   1
    398, 1,    16.767,     4.471,  0.000000,  0.000000,   1,1.018550,-6.530102,'CLEMSON ',138.0000,   1
    399, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.021910,-14.860305,'BEECH IS',138.0000,   2
    400, 1,    23.025,     6.140,  0.000000,  0.000000,   1,1.021520,-14.908107,'BEECH IS',138.0000,   2
    401, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.007040, 1.948401,'CLOVER 0',138.0000,   1
    402, 1,    88.347,    23.559,  0.000000,  0.000000,   1,1.005720, 1.769701,'CLOVER 1',138.0000,   1
    403, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.010060,-14.201406,'NINETY S',138.0000,   1
    404, 1,    19.770,     5.272,  0.000000,  0.000000,   1,1.009760,-14.238106,'NINETY S',138.0000,   1
    405, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.003580,-5.374302,'MC CONNE',138.0000,   1
    406, 1,     5.250,     1.400,  0.000000,  0.000000,   1,1.003500,-5.384402,'MC CONNE',138.0000,   1
    407, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.033730,-11.200305,'BEECH IS',345.0000,   2
    408, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.027130,-13.328306,'BEECH IS',138.0000,   2
    409, 2,     0.000,     0.000,  0.000000,  0.000000,   1,1.033730,-11.200305,'BEECH IS', 13.8000,   2
    410, 2,     0.000,     0.000,  0.000000,  0.000000,   1,1.040000,-9.458504,'BEECH IS', 13.8000,   2
    411, 2,     0.000,     0.000,  0.000000,  0.000000,   1,1.040000,-10.208303,'BEECH IS', 13.8000,   2
    412, 2,     0.000,     0.000,  0.000000,  0.000000,   1,1.040000,-10.062804,'BEECH IS', 13.8000,   2
    413, 2,     0.000,     0.000,  0.000000,  0.000000,   1,1.040000,-9.908904,'BEECH IS', 13.8000,   2
    414, 2,     0.000,     0.000,  0.000000,  0.000000,   1,1.033730,-11.200305,'BEECH IS', 13.8000,   2
    415, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.002410,-13.601006,'GADSDEN ',138.0000,   2
    416, 1,     6.063,     1.617,  0.000000,  0.000000,   1,1.002310,-13.613806,'GADSDEN ',138.0000,   2
    417, 1,     0.000,   -48.410,  0.000000,  0.000000,   1,0.983970,-14.113306,'TRAVELER',138.0000,   1
    418, 1,    63.615,    16.964,  0.000000,  0.000000,   1,0.982940,-14.239406,'TRAVELER',138.0000,   1
    419, 1,     0.000,     0.000,  0.000000,  0.000000,   1,0.999660,-17.247408,'DUE WEST',138.0000,   1
    420, 1,     5.226,     1.394,  0.000000,  0.000000,   1,0.999580,-17.258205,'DUE WEST',138.0000,   1
    421, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.012050,-10.626103,'BLYTHEWO',138.0000,   2
    422, 1,    49.179,    13.114,  0.000000,  0.000000,   1,1.011340,-10.707004,'BLYTHEWO',138.0000,   2
    423, 1,     0.000,     0.000,  0.000000,  0.000000,   1,0.996640, 1.115700,'ROCK HIL',138.0000,   1
    424, 1,   157.095,    41.892,  0.000000,  0.000000,   1,0.993920, 0.781200,'ROCK HIL',138.0000,   1
    425, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.015400,-10.692705,'HODGES 0',345.0000,   1
    426, 1,     0.000,   -51.006,  0.000000,  0.000000,   1,1.010010,-13.074705,'HODGES 1',138.0000,   1
    427, 1,    14.433,     3.849,  0.000000,  0.000000,   1,1.009800,-13.097806,'HODGES 2',138.0000,   1
    428, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.027890,-7.591503,'CHESNEE ',345.0000,   1
    429, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.016470,-9.468704,'CHESNEE ',138.0000,   1
    430, 1,    -1.000,    -0.384,  0.000000,  0.000000,   1,1.028140,-7.557303,'CHESNEE ', 13.8000,   1
    431, 1,    -3.300,    -1.267,  0.000000,  0.000000,   1,1.028350,-7.526603,'CHESNEE ', 13.8000,   1
    432, 1,    -1.200,    -0.461,  0.000000,  0.000000,   1,1.028040,-7.570903,'CHESNEE ', 13.8000,   1
    433, 1,    -6.700,    -2.573,  0.000000,  0.000000,   1,1.030200,-7.262804,'CHESNEE ', 13.8000,   1
    434, 1,    -4.300,    -1.651,  0.000000,  0.000000,   1,1.028270,-7.539003,'CHESNEE ', 13.8000,   1
    435, 2,     0.000,     0.000,  0.000000,  0.000000,   1,1.027890,-7.591503,'CHESNEE ', 13.8000,   1
    436, 2,     0.000,     0.000,  0.000000,  0.000000,   1,1.027890,-7.591503,'CHESNEE ', 13.8000,   1
    437, 2,     0.000,     0.000,  0.000000,  0.000000,   1,1.040000,-5.649403,'CHESNEE ', 13.8000,   1
    438, 2,     0.000,     0.000,  0.000000,  0.000000,   1,1.040000,-5.154202,'CHESNEE ', 13.8000,   1
    439, 2,     0.000,     0.000,  0.000000,  0.000000,   1,1.038330,-6.060602,'CHESNEE ', 13.8000,   1
    440, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.012420,-9.052204,'WILLIAMS',345.0000,   1
    441, 1,     0.000,     0.000,  0.000000,  0.000000,   1,0.995700,-13.274005,'WILLIAMS',138.0000,   1
    442, 2,     0.000,     0.000,  0.000000,  0.000000,   1,1.012420,-9.052204,'WILLIAMS', 13.8000,   1
    443, 2,     0.000,     0.000,  0.000000,  0.000000,   1,1.012420,-9.052204,'WILLIAMS', 13.8000,   1
    444, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.012420,-9.052204,'WILLIAMS', 13.8000,   1
    445, 1,     0.000,   -40.381,  0.000000,  0.000000,   1,1.004750,-10.724104,'EASLEY 2',138.0000,   1
    446, 1,    88.683,    23.649,  0.000000,  0.000000,   1,1.003300,-10.895405,'EASLEY 2',138.0000,   1
    447, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.007750,-10.454904,'UNION 2 ',138.0000,   1
    448, 1,    57.558,    15.349,  0.000000,  0.000000,   1,1.006840,-10.574803,'UNION 2 ',138.0000,   1
    449, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.007520,-10.708104,'ARCADIA ',138.0000,   1
    450, 1,     1.122,     0.299,  0.000000,  0.000000,   1,1.007500,-10.710205,'ARCADIA ',138.0000,   1
    451, 1,     2.211,     0.590,  0.000000,  0.000000,   1,1.007490,-10.712005,'ARCADIA ',138.0000,   1
    452, 1,    11.163,     2.977,  0.000000,  0.000000,   1,1.015920, 1.240201,'CATAWBA ',138.0000,   1
    453, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.029390,-8.914203,'GASTON 1',345.0000,   2
    454, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.010430,-13.213606,'GASTON 1',138.0000,   2
    455, 2,     0.000,     0.000,  0.000000,  0.000000,   1,1.040000,-8.345504,'GASTON 1', 13.8000,   2
    456, 2,     0.000,     0.000,  0.000000,  0.000000,   1,1.040000,-7.725904,'GASTON 1', 13.8000,   2
    457, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.017410,-9.317004,'EASTOVER',138.0000,   2
    458, 2,     0.000,     0.000,  0.000000,  0.000000,   1,1.016600,-4.930402,'EASTOVER', 13.8000,   2
    459, 1,    74.469,    19.858,  0.000000,  0.000000,   1,1.008960, 4.711902,'FORT MIL',138.0000,   1
    460, 1,    26.343,     7.025,  0.000000,  0.000000,   1,0.998100,-11.784904,'CAMPOBEL',138.0000,   1
    461, 1,    91.722,    24.459,  0.000000,  0.000000,   1,0.999680,-10.716105,'EASLEY 1',138.0000,   1
    462, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.015320,-10.081005,'UNION 1 ',138.0000,   1
    463, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.015320,-10.081005,'UNION 1 ', 13.8000,   1
    464, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.024860,-7.859303,'JONESVIL',345.0000,   1
    465, 1,    12.522,     3.339,  0.000000,  0.000000,   1,1.019990,-9.068104,'JONESVIL',138.0000,   1
    466, 1,    43.338,    11.557,  0.000000,  0.000000,   1,1.014710,-9.747504,'CHESNEE ',138.0000,   1
    467, 1,     0.807,     0.215,  0.000000,  0.000000,   1,1.012600,-7.890503,'NORRIS 0',138.0000,   1
    468, 1,     3.762,     1.003,  0.000000,  0.000000,   1,0.995550,-10.663705,'CLEVELAN',138.0000,   1
    469, 1,   128.532,    34.275,  0.000000,  0.000000,   1,0.981540,-14.399107,'GREER 2 ',138.0000,   1
    470, 1,    42.558,    11.349,  0.000000,  0.000000,   1,1.013920,-7.483403,'CENTRAL ',138.0000,   1
    471, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.025990,-7.543403,'SPARTANB',345.0000,   1
    472, 1,    49.713,    13.257,  0.000000,  0.000000,   1,1.018280,-9.104804,'SPARTANB',138.0000,   1
    473, 1,     0.999,     0.266,  0.000000,  0.000000,   1,1.014370,-7.021503,'LONG CRE',138.0000,   1
    474, 1,   167.223,    44.593,  0.000000,  0.000000,   1,0.972780,-14.745106,'GREENVIL',138.0000,   1
    475, 1,     0.162,     0.043,  0.000000,  0.000000,   1,1.015190,-7.982604,'PEAK 0  ',138.0000,   2
    476, 1,    59.856,    15.962,  0.000000,  0.000000,   1,1.010330,-13.460906,'COLUMBIA',138.0000,   2
    477, 1,    31.329,     8.354,  0.000000,  0.000000,   1,1.008170,-11.647705,'ROEBUCK ',138.0000,   1
    478, 1,     9.156,     2.442,  0.000000,  0.000000,   1,1.014200,-6.664503,'SHARON 0',138.0000,   1
    479, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.032410,-7.561403,'RIDGEWAY',138.0000,   2
    480, 2,     0.000,     0.000,  0.000000,  0.000000,   1,1.040000,-5.691803,'RIDGEWAY', 13.8000,   2
    481, 2,     0.000,     0.000,  0.000000,  0.000000,   1,1.040000,-6.247303,'RIDGEWAY', 13.8000,   2
    482, 2,     0.000,     0.000,  0.000000,  0.000000,   1,1.038150,-6.807303,'RIDGEWAY', 13.8000,   2
    483, 1,   -24.000,    -7.284,  0.000000,  0.000000,   1,1.040000,-6.285302,'RIDGEWAY', 13.8000,   2
    484, 1,   -28.000,   -10.752,  0.000000,  0.000000,   1,1.038390,-6.748302,'RIDGEWAY', 13.8000,   2
    485, 1,    27.879,     7.434,  0.000000,  0.000000,   1,1.006560,-14.054806,'WEST COL',138.0000,   2
    486, 1,    68.535,    18.276,  0.000000,  0.000000,   1,1.009440,-13.184805,'WEST COL',138.0000,   2
    487, 1,    11.667,     3.111,  0.000000,  0.000000,   1,1.006820,-16.565208,'TOWNVILL',138.0000,   1
    488, 1,    97.896,    26.106,  0.000000,  0.000000,   1,0.984970,-14.082106,'GREER 1 ',138.0000,   1
    489, 1,     3.681,     0.981,  0.000000,  0.000000,   1,1.018930,-13.897606,'PLUM BRA',138.0000,   2
    490, 1,    29.811,     7.950,  0.000000,  0.000000,   1,0.994770,-14.721306,'HONEA PA',138.0000,   1
    491, 1,   119.529,   -19.130,  0.000000,  0.000000,   1,1.009990,-15.127807,'COLUMBIA',138.0000,   2
    492, 1,    59.541,    15.878,  0.000000,  0.000000,   1,1.002990,-6.050502,'CHESTER ',138.0000,   1
    493, 1,     4.047,     1.079,  0.000000,  0.000000,   1,1.012060,-8.759502,'CARLISLE',138.0000,   1
    494, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.012060,-8.759502,'CARLISLE', 13.8000,   1
    495, 1,    75.174,    20.046,  0.000000,  0.000000,   1,1.004720,-11.089204,'SPARTANB',138.0000,   1
    496, 1,     0.000,     0.000,  0.000000,  0.000000,   1,1.012180, 4.977502,'FORT MIL',138.0000,   1
    497, 2,     0.000,     0.000,  0.000000,  0.000000,   1,1.026860, 7.099303,'FORT MIL', 13.8000,   1
    498, 1,   -18.000,    -6.912,  0.000000,  0.000000,   1,1.020640, 6.135802,'FORT MIL', 13.8000,   1
    499, 1,   122.325,    32.620,  0.000000,  0.000000,   1,0.999270,-15.355906,'LEXINGTO',138.0000,   2
    500, 1,    23.430,     6.248,  0.000000,  0.000000,   1,1.015370,-14.027506,'MC CORMI',138.0000,   2
0
     9,'1 ',   771.800,   132.184,   359.659,   -94.160,1.040000,     0,   926.160,   0.00000,   0.17160,   0.00000,   0.00000,   1.00000,1,  100.0,   771.800,   231.540
    16,'1 ',   444.450,    94.724,   163.558,   -36.445,1.040000,     0,   533.340,   0.00000,   0.11320,   0.00000,   0.00000,   1.00000,1,  100.0,   444.450,   133.335
    17,'1 ',   889.796,   166.991,   327.115,   -72.890,1.040000,     0,  1066.680,   0.00000,   0.20480,   0.00000,   0.00000,   1.00000,1,  100.0,   888.900,   266.670
    18,'1 ',   157.600,    24.041,    57.997,   -12.923,1.040000,     0,   189.120,   0.00000,   0.16400,   0.00000,   0.00000,   1.00000,1,  100.0,   157.600,    47.280
    82,'1 ',   361.900,    43.988,   138.970,   -17.733,1.040000,     0,   434.280,   0.00000,   0.13390,   0.00000,   0.00000,   1.00000,1,  100.0,   361.900,   108.570
   125,'1 ',   162.000,    29.173,    62.208,    -7.938,1.040000,     0,   194.400,   0.00000,   0.22480,   0.00000,   0.00000,   1.00000,0,  100.0,   162.000,    48.600
   126,'1 ',   162.000,    48.566,    62.208,    -7.938,1.040000,     0,   194.400,   0.00000,   0.13480,   0.00000,   0.00000,   1.00000,0,  100.0,   162.000,    48.600
   127,'1 ',   162.000,    30.014,    62.208,    -7.938,1.040000,     0,   194.400,   0.00000,   0.29660,   0.00000,   0.00000,   1.00000,1,  100.0,   162.000,    48.600
   128,'1 ',   162.000,    62.208,    62.208,    -7.938,1.040000,     0,   194.400,   0.00000,   0.26850,   0.00000,   0.00000,   1.00000,1,  100.0,   162.000,    48.600
   144,'1 ',   602.550,   112.410,   221.738,   -49.409,1.040000,     0,   723.060,   0.00000,   0.17120,   0.00000,   0.00000,   1.00000,1,  100.0,   602.550,   180.765
   145,'1 ',   300.550,   129.160,   221.738,   -49.409,1.040000,     0,   723.060,   0.00000,   0.16670,   0.00000,   0.00000,   1.00000,1,  100.0,   602.550,   180.765
   167,'1 ',   193.500,    53.917,    74.304,    -9.482,1.040000,     0,   232.200,   0.00000,   0.11760,   0.00000,   0.00000,   1.00000,1,  100.0,   193.500,    58.050
   168,'1 ',   193.500,    37.643,    74.304,    -9.482,1.040000,     0,   232.200,   0.00000,   0.11880,   0.00000,   0.00000,   1.00000,1,  100.0,   193.500,    58.050
   169,'1 ',   387.000,    58.396,   148.608,   -18.963,1.040000,     0,   464.400,   0.00000,   0.15850,   0.00000,   0.00000,   1.00000,1,  100.0,   387.000,   116.100
   197,'1 ',   293.600,    48.324,   136.818,   -35.819,1.040000,     0,   352.320,   0.00000,   0.15340,   0.00000,   0.00000,   1.00000,1,  100.0,   293.600,    88.080
   198,'1 ',   207.300,    59.674,    96.602,   -25.291,1.040000,     0,   248.760,   0.00000,   0.14970,   0.00000,   0.00000,   1.00000,1,  100.0,   207.300,    62.190
   224,'1 ',   511.200,    48.104,   196.301,   -25.049,1.040000,     0,   613.440,   0.00000,   0.25500,   0.00000,   0.00000,   1.00000,1,  100.0,   511.200,   153.360
   225,'1 ',   514.800,    85.133,   197.683,   -25.225,1.040000,     0,   617.760,   0.00000,   0.13330,   0.00000,   0.00000,   1.00000,1,  100.0,   514.800,   154.440
   248,'1 ',    39.960,     4.115,    67.799,   -14.785,1.040000,     0,   159.840,   0.00000,   0.23130,   0.00000,   0.00000,   1.00000,0,  100.0,   133.200,    39.960
   249,'1 ',    39.960,     4.071,    67.799,   -14.785,1.040000,     0,   159.840,   0.00000,   0.17560,   0.00000,   0.00000,   1.00000,0,  100.0,   133.200,    39.960
   250,'1 ',   159.840,    23.265,   271.195,   -59.141,1.040000,     0,   639.360,   0.00000,   0.26890,   0.00000,   0.00000,   1.00000,0,  100.0,   532.800,   159.840
   275,'1 ',    30.360,    34.938,    51.511,   -11.233,1.040000,     0,   121.440,   0.00000,   0.12080,   0.00000,   0.00000,   1.00000,0,  100.0,   101.200,    30.360
   319,'1 ',    42.300,    16.243,    16.243,    -2.073,1.040000,     0,    50.760,   0.00000,   0.11650,   0.00000,   0.00000,   1.00000,1,  100.0,    42.300,    12.690
   353,'1 ',    74.000,    28.416,    28.416,    -3.626,1.040000,     0,    88.800,   0.00000,   0.23100,   0.00000,   0.00000,   1.00000,1,  100.0,    74.000,    22.200
   389,'1 ',    52.000,    17.954,    88.227,   -19.240,1.040000,     0,   208.000,   0.00000,   0.10290,   0.00000,   0.00000,   1.00000,0,  100.0,   173.333,    52.000
   390,'1 ',    52.000,    23.710,    88.227,   -19.240,1.040000,     0,   208.000,   0.00000,   0.23500,   0.00000,   0.00000,   1.00000,0,  100.0,   173.333,    52.000
   391,'1 ',    52.000,    26.274,    88.227,   -19.240,1.040000,     0,   208.000,   0.00000,   0.29800,   0.00000,   0.00000,   1.00000,0,  100.0,   173.333,    52.000
   392,'1 ',    34.920,    19.534,    59.248,   -12.920,1.040000,     0,   139.680,   0.00000,   0.10760,   0.00000,   0.00000,   1.00000,0,  100.0,   116.400,    34.920
   393,'1 ',    34.920,    19.300,    59.248,   -12.920,1.040000,     0,   139.680,   0.00000,   0.21060,   0.00000,   0.00000,   1.00000,0,  100.0,   116.400,    34.920
   394,'1 ',    34.920,    28.977,    59.248,   -12.920,1.040000,     0,   139.680,   0.00000,   0.11110,   0.00000,   0.00000,   1.00000,0,  100.0,   116.400,    34.920
   395,'1 ',    34.920,    11.199,    59.248,   -12.920,1.040000,     0,   139.680,   0.00000,   0.13710,   0.00000,   0.00000,   1.00000,0,  100.0,   116.400,    34.920
   396,'1 ',    34.920,    29.790,    59.248,   -12.920,1.040000,     0,   139.680,   0.00000,   0.15610,   0.00000,   0.00000,   1.00000,0,  100.0,   116.400,    34.920
   409,'1 ',    30.000,    17.565,    50.900,   -11.100,1.040000,     0,   120.000,   0.00000,   0.10330,   0.00000,   0.00000,   1.00000,0,  100.0,   100.000,    30.000
   410,'1 ',    77.967,    16.214,    69.708,   -15.201,1.040000,     0,   164.340,   0.00000,   0.11680,   0.00000,   0.00000,   1.00000,1,  100.0,   136.950,    41.085
   411,'1 ',    79.431,    27.896,    69.708,   -15.201,1.040000,     0,   164.340,   0.00000,   0.21310,   0.00000,   0.00000,   1.00000,1,  100.0,   136.950,    41.085
   412,'1 ',    79.431,    24.403,    69.708,   -15.201,1.040000,     0,   164.340,   0.00000,   0.19290,   0.00000,   0.00000,   1.00000,1,  100.0,   136.950,    41.085
   413,'1 ',    60.258,    15.992,    69.708,   -15.201,1.040000,     0,   164.340,   0.00000,   0.23980,   0.00000,   0.00000,   1.00000,1,  100.0,   136.950,    41.085
   414,'1 ',    33.330,    23.748,    56.550,   -12.332,1.040000,     0,   133.320,   0.00000,   0.18880,   0.00000,   0.00000,   1.00000,0,  100.0,   111.100,    33.330
   435,'1 ',   197.000,    30.332,    75.648,    -9.653,1.040000,     0,   236.400,   0.00000,   0.22990,   0.00000,   0.00000,   1.00000,0,  100.0,   197.000,    59.100
   436,'1 ',   197.000,    53.369,    75.648,    -9.653,1.040000,     0,   236.400,   0.00000,   0.17570,   0.00000,   0.00000,   1.00000,0,  100.0,   197.000,    59.100
   437,'1 ',   197.000,    70.125,    75.648,    -9.653,1.040000,     0,   236.400,   0.00000,   0.32640,   0.00000,   0.00000,   1.00000,1,  100.0,   197.000,    59.100
   438,'1 ',   197.000,    53.949,    75.648,    -9.653,1.040000,     0,   236.400,   0.00000,   0.27400,   0.00000,   0.00000,   1.00000,1,  100.0,   197.000,    59.100
   439,'1 ',   197.000,    75.648,    75.648,    -9.653,1.040000,     0,   236.400,   0.00000,   0.14700,   0.00000,   0.00000,   1.00000,1,  100.0,   197.000,    59.100
   442,'1 ',    32.400,    54.972,    54.972,   -11.988,1.040000,     0,   129.600,   0.00000,   0.26450,   0.00000,   0.00000,   1.00000,0,  100.0,   108.000,    32.400
   443,'1 ',    52.500,    71.049,    89.075,   -19.425,1.040000,     0,   210.000,   0.00000,   0.24790,   0.00000,   0.00000,   1.00000,0,  100.0,   175.000,    52.500
   455,'1 ',    66.850,    67.529,   113.422,   -24.735,1.040000,     0,   267.400,   0.00000,   0.24990,   0.00000,   0.00000,   1.00000,1,  100.0,   222.833,    66.850
   456,'1 ',   133.700,    66.327,   226.844,   -49.469,1.040000,     0,   534.800,   0.00000,   0.29070,   0.00000,   0.00000,   1.00000,1,  100.0,   445.667,   133.700
   458,'1 ',   109.600,     0.000,     0.000,     0.000,1.040000,     0,   131.520,   0.00000,   0.19880,   0.00000,   0.00000,   1.00000,1,  100.0,   109.600,    32.880
   480,'1 ',    56.000,    11.273,    21.504,    -2.744,1.040000,     0,    67.200,   0.00000,   0.12360,   0.00000,   0.00000,   1.00000,1,  100.0,    56.000,    16.800
   481,'1 ',    45.000,    13.998,    17.280,    -2.205,1.040000,     0,    54.000,   0.00000,   0.30150,   0.00000,   0.00000,   1.00000,1,  100.0,    45.000,    13.500
   482,'1 ',    45.000,    17.280,    17.280,    -2.205,1.040000,     0,    54.000,   0.00000,   0.12540,   0.00000,   0.00000,   1.00000,1,  100.0,    45.000,    13.500
   497,'1 ',    60.000,    23.040,    23.040,    -2.940,1.040000,     0,    72.000,   0.00000,   0.18940,   0.00000,   0.00000,   1.00000,1,  100.0,    60.000,    18.000
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
      1,     -2,'1 ',  0.00053,  0.00314,  0.00000,  76.50,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
      1,    -44,'1 ',  0.00548,  0.05026,  0.01781, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
      1,   -421,'1 ',  0.00537,  0.05156,  0.01664, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
      3,     -4,'1 ',  0.00069,  0.00352,  0.00000, 225.06,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
      3,    -62,'1 ',  0.00272,  0.02610,  0.00842, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
      3,    479,'1 ',  0.00726,  0.06970,  0.02250, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
      5,     -6,'1 ',  0.00056,  0.00356,  0.00000,   4.49,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
      5,   -316,'1 ',  0.00245,  0.02348,  0.00758, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
      5,   -401,'1 ',  0.00489,  0.04692,  0.01515, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
      7,    232,'1 ',  0.00112,  0.01481,  0.31205,1493.89,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
      7,    262,'1 ',  0.00095,  0.01375,  0.23994,1493.89,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
      8,      7,'1 ',  0.00036,  0.01290,  0.00000, 567.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
      8,    287,'1 ',  0.00373,  0.03579,  0.01155, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
      8,    457,'1 ',  0.00197,  0.01895,  0.00612, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
      9,      7,'1 ',  0.00012,  0.01362,  0.00000, 680.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
      9,      7,'2 ',  0.00012,  0.01362,  0.00000, 680.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
     10,    -11,'1 ',  0.00065,  0.00320,  0.00000,   3.96,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     10,   -342,'1 ',  0.00282,  0.02712,  0.00876, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     10,    349,'1 ',  0.00140,  0.01346,  0.00434, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     12,    -13,'1 ',  0.00062,  0.00313,  0.00000,  65.50,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     12,    216,'1 ',  0.00396,  0.03805,  0.01228, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     12,    304,'1 ',  0.00231,  0.02119,  0.00751, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     12,    441,'1 ',  0.00156,  0.01503,  0.00485, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     14,   -386,'1 ',  0.00032,  0.00455,  0.08136,1493.89,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     14,   -386,'2 ',  0.00032,  0.00455,  0.08136,1493.90,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     15,     14,'1 ',  0.00021,  0.01122,  0.00000, 682.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
     15,     91,'1 ',  0.00480,  0.04609,  0.01488, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     15,    230,'1 ',  0.01089,  0.10461,  0.03377, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     15,   -367,'1 ',  0.00192,  0.01842,  0.00594, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     15,    369,'1 ',  0.00185,  0.01701,  0.00603, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     15,    473,'1 ',  0.00922,  0.08462,  0.02999, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     16,     14,'1 ',  0.00033,  0.01202,  0.00000, 596.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
     17,     14,'1 ',  0.00028,  0.01438,  0.00000, 674.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
     17,     14,'2 ',  0.00035,  0.01438,  0.00000, 674.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
     18,     14,'1 ',  0.00142,  0.05115,  0.00000, 340.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
     19,    -20,'1 ',  0.00054,  0.00389,  0.00000,   7.53,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     19,    112,'1 ',  0.00472,  0.04534,  0.01464, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     19,   -193,'1 ',  0.00222,  0.02132,  0.00688, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     19,    272,'1 ',  0.00229,  0.02202,  0.00711, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     21,    -22,'1 ',  0.00059,  0.00317,  0.00000, 254.15,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     21,    112,'1 ',  0.00509,  0.04890,  0.01578, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     21,    196,'1 ',  0.00221,  0.02025,  0.00718, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     23,   -151,'1 ',  0.00018,  0.00261,  0.04665,1493.89,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     23,    386,'1 ',  0.00164,  0.02385,  0.41623,1493.89,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     23,    464,'1 ',  0.00095,  0.01253,  0.26410,1493.89,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     23,    471,'1 ',  0.00053,  0.00704,  0.14837,1493.89,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     24,     23,'1 ',  0.00033,  0.01764,  0.00000, 626.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
     24,    -25,'1 ',  0.00061,  0.00363,  0.00000,   3.56,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     24,    -26,'1 ',  0.00056,  0.00373,  0.00000,  29.46,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     24,   -210,'1 ',  0.00222,  0.02034,  0.00721, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     24,    360,'1 ',  0.00237,  0.02271,  0.00733, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     27,    -28,'1 ',  0.00069,  0.00396,  0.00000, 108.61,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     27,     68,'1 ',  0.00561,  0.05384,  0.01738, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     27,    382,'1 ',  0.00337,  0.03091,  0.01095, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     29,    -30,'1 ',  0.00062,  0.00330,  0.00000, 156.98,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     29,   -454,'1 ',  0.00247,  0.02266,  0.00803, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     29,    491,'1 ',  0.00561,  0.05384,  0.01738, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     31,    -32,'1 ',  0.00063,  0.00343,  0.00000,  15.70,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     31,     85,'1 ',  0.00530,  0.05093,  0.01644, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     31,   -104,'1 ',  0.00553,  0.05306,  0.01713, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     31,    189,'1 ',  0.00571,  0.05480,  0.01769, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     31,    205,'1 ',  0.00780,  0.07487,  0.02417, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     31,    218,'1 ',  0.00827,  0.07945,  0.02565, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     31,   -267,'1 ',  0.00490,  0.04702,  0.01518, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     33,    -34,'1 ',  0.00062,  0.00328,  0.00000,  43.35,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     33,    -83,'1 ',  0.00529,  0.05076,  0.01639, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     33,   -112,'1 ',  0.00706,  0.06781,  0.02189, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     35,    -36,'1 ',  0.00058,  0.00303,  0.00000,  62.87,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     35,   -191,'1 ',  0.00404,  0.03704,  0.01313, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     35,    399,'1 ',  0.00564,  0.05412,  0.01747, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     37,    -38,'1 ',  0.00055,  0.00382,  0.00000,   0.18,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     37,    -76,'1 ',  0.00147,  0.01416,  0.00457, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     37,    176,'1 ',  0.00304,  0.02918,  0.00942, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     39,    332,'1 ',  0.00040,  0.00579,  0.10355,1493.89,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     39,    428,'1 ',  0.00052,  0.00690,  0.14538,1493.89,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     40,     39,'1 ',  0.00070,  0.02531,  0.00000, 428.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
     40,    -41,'1 ',  0.00063,  0.00392,  0.00000,  97.47,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     40,    131,'1 ',  0.00291,  0.02668,  0.00946, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     42,    -43,'1 ',  0.00054,  0.00312,  0.00000,   7.70,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     42,    -81,'1 ',  0.00236,  0.02166,  0.00768, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     42,    191,'1 ',  0.00637,  0.05842,  0.02070, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     44,    -45,'1 ',  0.00064,  0.00388,  0.00000,   2.84,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     44,    200,'1 ',  0.00211,  0.01931,  0.00684, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     46,    -47,'1 ',  0.00060,  0.00345,  0.00000,  63.00,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     46,    156,'1 ',  0.00661,  0.06348,  0.02049, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     46,   -238,'1 ',  0.00313,  0.03009,  0.00971, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     48,    -51,'1 ',  0.00066,  0.00367,  0.00000,   0.56,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     48,    -52,'1 ',  0.00062,  0.00334,  0.00000,  37.95,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     48,   -358,'1 ',  0.00450,  0.04128,  0.01463, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     48,   -419,'1 ',  0.00464,  0.04453,  0.01437, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     49,     48,'1 ',  0.01331,  0.27853,  0.00000,  57.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
     50,     48,'1 ',  0.00715,  0.16356,  0.00000,  70.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
     53,    -54,'1 ',  0.00068,  0.00306,  0.00000,  51.27,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     53,   -233,'1 ',  0.00236,  0.02167,  0.00768, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     53,    276,'1 ',  0.00150,  0.01442,  0.00466, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     55,    -56,'1 ',  0.00064,  0.00331,  0.00000,   3.15,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     55,     66,'1 ',  0.00433,  0.04157,  0.01342, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     55,    500,'1 ',  0.00448,  0.04110,  0.01457, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     57,    123,'1 ',  0.00168,  0.02443,  0.42627,1493.89,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     57,   -440,'1 ',  0.00060,  0.00873,  0.15227,1493.89,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     58,     57,'1 ',  0.00012,  0.01762,  0.00000, 675.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
     58,     57,'2 ',  0.00012,  0.01762,  0.00000, 675.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
     58,    -59,'1 ',  0.00062,  0.00385,  0.00000, 252.93,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     58,    253,'1 ',  0.00453,  0.04352,  0.01405, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     58,   -322,'1 ',  0.00202,  0.01939,  0.00626, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     58,   -322,'2 ',  0.00202,  0.01939,  0.00626, 320.30,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     60,    -61,'1 ',  0.00053,  0.00352,  0.00000,   0.32,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     60,    131,'1 ',  0.00198,  0.01821,  0.00645, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     60,   -466,'1 ',  0.00201,  0.01931,  0.00623, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     62,    -64,'1 ',  0.00066,  0.00327,  0.00000,  45.58,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     62,   -287,'1 ',  0.00545,  0.05236,  0.01690, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     62,    457,'1 ',  0.00727,  0.06979,  0.02253, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     63,     62,'1 ',  0.00320,  0.16353,  0.00000,  70.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
     65,    -80,'1 ',  0.00096,  0.01377,  0.24648,1493.89,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     65,    297,'1 ',  0.00092,  0.01319,  0.23607,1493.89,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     66,     65,'1 ',  0.00081,  0.03088,  0.00000, 405.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
     66,    -67,'1 ',  0.00066,  0.00336,  0.00000,   6.71,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     66,    308,'1 ',  0.00718,  0.06895,  0.02226, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     68,    -69,'1 ',  0.00067,  0.00400,  0.00000,  27.64,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     68,    295,'1 ',  0.00447,  0.04100,  0.01453, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     68,    314,'1 ',  0.00181,  0.01733,  0.00560, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     70,   -216,'1 ',  0.00260,  0.02381,  0.00844, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     70,    490,'1 ',  0.00213,  0.01951,  0.00691, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     71,     70,'1 ',  0.00103,  0.04472,  0.00000, 133.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
     72,     70,'1 ',  0.00292,  0.14481,  0.00000,  60.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
     73,     70,'1 ',  0.01270,  0.27303,  0.00000,  49.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
     74,    -75,'1 ',  0.00058,  0.00334,  0.00000,   8.81,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     74,    189,'1 ',  0.00563,  0.05408,  0.01746, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     74,   -240,'1 ',  0.00443,  0.04067,  0.01441, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     76,    -77,'1 ',  0.00070,  0.00331,  0.00000,  12.16,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     76,   -452,'1 ',  0.00201,  0.01932,  0.00624, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     78,    -79,'1 ',  0.00062,  0.00328,  0.00000,   0.52,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     78,    328,'1 ',  0.00543,  0.04983,  0.01766, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     78,    387,'1 ',  0.00235,  0.02261,  0.00730, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     80,   -407,'1 ',  0.00082,  0.01082,  0.22813,1493.89,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     81,     80,'1 ',  0.00065,  0.03481,  0.00000, 529.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
     81,   -149,'1 ',  0.00288,  0.02641,  0.00936, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     82,     80,'1 ',  0.00043,  0.03113,  0.00000, 628.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
     83,    -84,'1 ',  0.00064,  0.00366,  0.00000, 105.41,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     83,    342,'1 ',  0.00412,  0.03952,  0.01276, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     85,    -86,'1 ',  0.00065,  0.00390,  0.00000,  30.04,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     85,   -272,'1 ',  0.00441,  0.04047,  0.01434, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     87,    -88,'1 ',  0.00062,  0.00357,  0.00000,   7.69,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     87,    141,'1 ',  0.00185,  0.01773,  0.00572, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     87,    143,'1 ',  0.00382,  0.03504,  0.01242, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     87,   -423,'1 ',  0.00184,  0.01763,  0.00569, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     89,    -90,'1 ',  0.00055,  0.00386,  0.00000,  10.48,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     89,    187,'1 ',  0.00212,  0.02032,  0.00656, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     89,    457,'1 ',  0.00901,  0.08267,  0.02929, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     91,    -92,'1 ',  0.00057,  0.00362,  0.00000, 104.24,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     91,    133,'1 ',  0.00504,  0.04840,  0.01562, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     93,    -94,'1 ',  0.00054,  0.00328,  0.00000,   8.18,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     93,   -269,'1 ',  0.00392,  0.03596,  0.01275, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     93,   -336,'1 ',  0.00579,  0.05315,  0.01884, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     95,    -96,'1 ',  0.00056,  0.00325,  0.00000,  56.18,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     95,    170,'1 ',  0.00211,  0.02027,  0.00654, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     95,    369,'1 ',  0.00409,  0.03932,  0.01269, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     97,    -98,'1 ',  0.00057,  0.00399,  0.00000,  66.43,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     97,   -181,'1 ',  0.00299,  0.02873,  0.00928, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     97,   -358,'1 ',  0.00268,  0.02455,  0.00870, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     99,   -100,'1 ',  0.00064,  0.00362,  0.00000,  22.69,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     99,   -101,'1 ',  0.00070,  0.00329,  0.00000,   1.37,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     99,    465,'1 ',  0.00269,  0.02582,  0.00834, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     99,   -472,'1 ',  0.00332,  0.03186,  0.01029, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    102,   -103,'1 ',  0.00061,  0.00387,  0.00000,  64.60,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    102,    308,'1 ',  0.00565,  0.05425,  0.01751, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    102,   -419,'1 ',  0.00364,  0.03494,  0.01128, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    104,   -105,'1 ',  0.00067,  0.00375,  0.00000, 144.23,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    104,    191,'1 ',  0.00518,  0.04749,  0.01683, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    106,   -107,'1 ',  0.00057,  0.00321,  0.00000,  24.46,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    106,    191,'1 ',  0.00447,  0.04290,  0.01385, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    106,   -236,'1 ',  0.00312,  0.02991,  0.00966, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    108,   -109,'1 ',  0.00066,  0.00301,  0.00000,  62.91,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    108,    472,'1 ',  0.00203,  0.01952,  0.00630, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    108,    495,'1 ',  0.00361,  0.03467,  0.01119, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    110,   -111,'1 ',  0.00053,  0.00371,  0.00000,  87.02,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    110,   -274,'1 ',  0.00313,  0.03002,  0.00969, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    110,    316,'1 ',  0.00344,  0.03302,  0.01066, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    112,   -113,'1 ',  0.00064,  0.00312,  0.00000,  72.98,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    112,   -193,'1 ',  0.00287,  0.02753,  0.00889, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    112,    236,'1 ',  0.00633,  0.06078,  0.01962, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    112,    283,'1 ',  0.00862,  0.08276,  0.02672, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    112,   -372,'1 ',  0.00201,  0.01927,  0.00622, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    112,    499,'1 ',  0.00558,  0.05115,  0.01813, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    114,   -115,'1 ',  0.00051,  0.00336,  0.00000,   6.74,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    114,   -116,'1 ',  0.00051,  0.00341,  0.00000,   5.26,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    114,    191,'1 ',  0.00556,  0.05336,  0.01723, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    114,    312,'1 ',  0.00661,  0.06346,  0.02049, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    117,   -118,'1 ',  0.00063,  0.00385,  0.00000,  12.80,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    117,    426,'1 ',  0.00317,  0.02910,  0.01031, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    117,   -490,'1 ',  0.00300,  0.02751,  0.00975, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    119,   -120,'1 ',  0.00056,  0.00306,  0.00000,  46.58,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    119,    129,'1 ',  0.00235,  0.02155,  0.00764, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    119,   -253,'1 ',  0.00149,  0.01435,  0.00463, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    121,   -122,'1 ',  0.00055,  0.00385,  0.00000,  70.42,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    121,    276,'1 ',  0.00255,  0.02446,  0.00790, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    121,    287,'1 ',  0.00709,  0.06806,  0.02197, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    123,   -165,'1 ',  0.00022,  0.00314,  0.05475,1493.89,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    124,    123,'1 ',  0.00020,  0.01438,  0.00000, 488.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    124,    260,'1 ',  0.00204,  0.01871,  0.00663, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    124,    369,'1 ',  0.00769,  0.07057,  0.02501, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    125,    123,'1 ',  0.00028,  0.04064,  0.00000, 346.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    126,    123,'1 ',  0.00015,  0.02189,  0.00000, 352.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    127,    123,'1 ',  0.00038,  0.04792,  0.00000, 378.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    128,    123,'1 ',  0.00016,  0.01585,  0.00000, 391.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    129,   -130,'1 ',  0.00070,  0.00322,  0.00000, 165.98,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    129,   -304,'1 ',  0.00306,  0.02941,  0.00949, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    129,   -324,'1 ',  0.00188,  0.01723,  0.00611, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    131,   -132,'1 ',  0.00067,  0.00362,  0.00000,  41.59,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    131,    333,'1 ',  0.00223,  0.02139,  0.00690, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    133,   -134,'1 ',  0.00052,  0.00308,  0.00000,  66.01,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    133,    226,'1 ',  0.00644,  0.05908,  0.02094, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    133,    369,'1 ',  0.00616,  0.05646,  0.02001, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    133,   -473,'1 ',  0.00475,  0.04566,  0.01474, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    135,   -136,'1 ',  0.00055,  0.00366,  0.00000,  45.59,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    135,    287,'1 ',  0.00757,  0.06942,  0.02460, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    135,    457,'1 ',  0.00686,  0.06297,  0.02232, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    137,   -138,'1 ',  0.00056,  0.00379,  0.00000, 122.92,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    137,    214,'1 ',  0.00312,  0.02996,  0.00967, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    137,    426,'1 ',  0.00300,  0.02879,  0.00929, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    137,    426,'2 ',  0.00300,  0.02879,  0.00929, 320.30,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    139,   -140,'1 ',  0.00060,  0.00318,  0.00000,   0.36,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    139,    376,'1 ',  0.00268,  0.02570,  0.00830, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    139,   -429,'1 ',  0.00147,  0.01409,  0.00455, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    141,   -142,'1 ',  0.00069,  0.00342,  0.00000, 209.78,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    141,   -300,'1 ',  0.00267,  0.02450,  0.00868, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    143,    338,'1 ',  0.00212,  0.01941,  0.00688, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    143,    401,'1 ',  0.00406,  0.03896,  0.01258, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    143,    452,'1 ',  0.00754,  0.07237,  0.02336, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    143,   -496,'1 ',  0.00204,  0.01958,  0.00632, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    144,    143,'1 ',  0.00152,  0.07660,  0.00000, 336.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    144,    143,'2 ',  0.00152,  0.07660,  0.00000, 336.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    145,    143,'1 ',  0.00119,  0.03370,  0.00000, 322.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    145,    143,'2 ',  0.00119,  0.03370,  0.00000, 322.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    146,    162,'1 ',  0.00028,  0.00408,  0.07307,1493.89,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    146,    195,'1 ',  0.00033,  0.00433,  0.09131,1493.89,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    147,    146,'1 ',  0.00101,  0.05565,  0.00000, 272.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    147,   -148,'1 ',  0.00059,  0.00394,  0.00000, 102.39,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    147,   -475,'1 ',  0.00319,  0.03058,  0.00987, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    149,   -150,'1 ',  0.00068,  0.00369,  0.00000,   2.36,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    149,   -293,'1 ',  0.00439,  0.04211,  0.01359, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    149,   -489,'1 ',  0.00244,  0.02347,  0.00758, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    151,   -428,'1 ',  0.00045,  0.00601,  0.12668,1493.89,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    152,    151,'1 ',  0.00034,  0.02030,  0.00000, 570.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    152,   -153,'1 ',  0.00053,  0.00311,  0.00000, 130.11,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    152,   -238,'1 ',  0.00215,  0.02069,  0.00668, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    154,   -155,'1 ',  0.00053,  0.00301,  0.00000,  89.97,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    154,    429,'1 ',  0.00212,  0.02035,  0.00657, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    154,    488,'1 ',  0.00801,  0.07345,  0.02603, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    156,   -157,'1 ',  0.00060,  0.00358,  0.00000, 164.26,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    156,   -488,'1 ',  0.00186,  0.01707,  0.00605, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    158,   -159,'1 ',  0.00060,  0.00387,  0.00000,  31.35,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    158,    233,'1 ',  0.00610,  0.05593,  0.01982, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    158,    291,'1 ',  0.00513,  0.04929,  0.01591, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    160,   -161,'1 ',  0.00056,  0.00357,  0.00000,  44.84,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    160,    212,'1 ',  0.00257,  0.02465,  0.00796, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    160,    399,'1 ',  0.00401,  0.03683,  0.01305, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    162,    195,'1 ',  0.00023,  0.00328,  0.05716,1493.89,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    162,    220,'1 ',  0.00139,  0.01839,  0.38750,1493.89,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    162,    232,'1 ',  0.00053,  0.00759,  0.13589,1493.89,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    163,    162,'1 ',  0.00034,  0.01982,  0.00000, 510.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    163,    162,'2 ',  0.00037,  0.01982,  0.00000, 510.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    163,   -164,'1 ',  0.00065,  0.00399,  0.00000, 174.51,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    163,   -200,'1 ',  0.00327,  0.02996,  0.01062, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    165,    386,'1 ',  0.00072,  0.01042,  0.18188,1493.89,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    166,    165,'1 ',  0.00018,  0.00871,  0.00000, 606.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    166,    228,'1 ',  0.00485,  0.04444,  0.01575, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    166,   -260,'1 ',  0.00199,  0.01825,  0.00647, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    166,    289,'1 ',  0.00211,  0.02029,  0.00655, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    167,    165,'1 ',  0.00046,  0.02157,  0.00000, 411.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    168,    165,'1 ',  0.00029,  0.03549,  0.00000, 445.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    169,    165,'1 ',  0.00035,  0.02558,  0.00000, 543.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    170,   -171,'1 ',  0.00051,  0.00377,  0.00000,  20.92,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    170,    226,'1 ',  0.00463,  0.04248,  0.01506, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    172,   -173,'1 ',  0.00068,  0.00313,  0.00000,   4.69,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    172,   -174,'1 ',  0.00059,  0.00304,  0.00000,  12.34,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    172,   -202,'1 ',  0.00407,  0.03911,  0.01263, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    172,    244,'1 ',  0.00329,  0.03160,  0.01020, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    175,    220,'1 ',  0.00110,  0.01596,  0.27851,1493.89,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    176,    175,'1 ',  0.00039,  0.03857,  0.00000, 273.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    176,   -177,'1 ',  0.00056,  0.00365,  0.00000,  12.91,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    176,   -178,'1 ',  0.00068,  0.00316,  0.00000,  10.65,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    176,   -318,'1 ',  0.00343,  0.03291,  0.01062, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    179,   -180,'1 ',  0.00069,  0.00330,  0.00000,  25.21,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    179,    291,'1 ',  0.00596,  0.05727,  0.01849, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    179,   -345,'1 ',  0.00508,  0.04661,  0.01652, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    179,    374,'1 ',  0.00377,  0.03624,  0.01170, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    181,   -182,'1 ',  0.00063,  0.00372,  0.00000, 145.73,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    181,    487,'1 ',  0.00275,  0.02642,  0.00853, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    183,   -184,'1 ',  0.00054,  0.00301,  0.00000,  40.45,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    183,    247,'1 ',  0.00196,  0.01887,  0.00609, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    183,    274,'1 ',  0.00367,  0.03527,  0.01138, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    185,   -186,'1 ',  0.00056,  0.00307,  0.00000,  76.88,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    185,   -445,'1 ',  0.00307,  0.02820,  0.00999, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    185,    467,'1 ',  0.00202,  0.01850,  0.00655, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    187,   -188,'1 ',  0.00067,  0.00314,  0.00000,  19.87,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    187,    454,'1 ',  0.01385,  0.12704,  0.04502, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    189,   -190,'1 ',  0.00069,  0.00301,  0.00000,  22.90,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    191,   -192,'1 ',  0.00068,  0.00376,  0.00000,  27.24,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    191,    205,'1 ',  0.00533,  0.05114,  0.01651, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    191,    293,'1 ',  0.00516,  0.04959,  0.01601, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    193,   -194,'1 ',  0.00070,  0.00380,  0.00000,  49.31,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    195,   -371,'1 ',  0.00045,  0.00597,  0.12573,1493.89,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    196,    195,'1 ',  0.00023,  0.01443,  0.00000, 560.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    196,   -199,'1 ',  0.00069,  0.00331,  0.00000, 123.99,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    197,    195,'1 ',  0.00060,  0.03102,  0.00000, 597.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    198,    195,'1 ',  0.00039,  0.02185,  0.00000, 527.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    200,   -201,'1 ',  0.00069,  0.00317,  0.00000,  14.82,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    202,   -203,'1 ',  0.00064,  0.00362,  0.00000,   6.57,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    202,   -204,'1 ',  0.00055,  0.00389,  0.00000,  72.65,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    202,   -380,'1 ',  0.00536,  0.05147,  0.01661, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    205,   -206,'1 ',  0.00055,  0.00303,  0.00000,   4.37,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    205,   -207,'1 ',  0.00065,  0.00370,  0.00000,  30.41,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    205,    312,'1 ',  0.00677,  0.06207,  0.02200, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    208,   -209,'1 ',  0.00051,  0.00360,  0.00000, 141.36,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    208,   -322,'1 ',  0.00286,  0.02746,  0.00886, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    208,   -356,'1 ',  0.00255,  0.02452,  0.00792, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    210,   -211,'1 ',  0.00068,  0.00378,  0.00000,  54.30,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    210,   -488,'1 ',  0.00371,  0.03564,  0.01151, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    212,   -213,'1 ',  0.00063,  0.00369,  0.00000, 155.03,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    212,    399,'1 ',  0.00334,  0.03211,  0.01037, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    212,   -408,'1 ',  0.00288,  0.02765,  0.00893, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    214,   -215,'1 ',  0.00058,  0.00381,  0.00000, 124.11,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    214,    403,'1 ',  0.00422,  0.04049,  0.01307, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    216,   -217,'1 ',  0.00060,  0.00313,  0.00000,  71.72,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    218,   -219,'1 ',  0.00058,  0.00366,  0.00000,   0.60,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    218,    399,'1 ',  0.00454,  0.04365,  0.01409, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    220,    471,'1 ',  0.00098,  0.01421,  0.24789,1493.89,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    221,    220,'1 ',  0.00087,  0.02901,  0.00000, 556.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    221,    447,'1 ',  0.00397,  0.03812,  0.01231, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    221,    478,'1 ',  0.00304,  0.02916,  0.00941, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    221,    493,'1 ',  0.00341,  0.03277,  0.01058, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    222,    220,'1 ',  0.00048,  0.02225,  0.00000, 228.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    223,    220,'1 ',  0.00057,  0.03062,  0.00000, 248.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    224,    220,'1 ',  0.00054,  0.02404,  0.00000, 588.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    224,    220,'2 ',  0.00043,  0.02404,  0.00000, 588.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    225,    220,'1 ',  0.00018,  0.01242,  0.00000, 628.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    225,    220,'2 ',  0.00018,  0.01242,  0.00000, 628.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    226,   -227,'1 ',  0.00067,  0.00335,  0.00000,   8.92,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    228,   -229,'1 ',  0.00059,  0.00359,  0.00000,  77.87,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    228,    468,'1 ',  0.00489,  0.04697,  0.01516, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    228,    474,'1 ',  0.00651,  0.05975,  0.02117, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    230,   -285,'1 ',  0.00275,  0.02640,  0.00852, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    231,    230,'1 ',  0.00368,  0.18877,  0.00000,  65.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    232,   -262,'1 ',  0.00025,  0.00363,  0.06490,1493.89,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    232,    371,'1 ',  0.00049,  0.00653,  0.13765,1493.89,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    232,    453,'1 ',  0.00032,  0.00429,  0.09045,1493.89,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    233,    232,'1 ',  0.00046,  0.02070,  0.00000, 628.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    233,   -234,'1 ',  0.00055,  0.00341,  0.00000,  95.68,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    233,    486,'1 ',  0.00227,  0.02176,  0.00702, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    235,    271,'1 ',  0.00031,  0.00414,  0.08716,1493.89,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    235,    407,'1 ',  0.00124,  0.01637,  0.34490,1493.89,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    236,    235,'1 ',  0.00024,  0.02788,  0.00000, 507.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    236,   -237,'1 ',  0.00070,  0.00335,  0.00000,   4.32,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    236,   -283,'1 ',  0.00452,  0.04143,  0.01468, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    238,   -239,'1 ',  0.00051,  0.00362,  0.00000,  64.09,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    240,   -241,'1 ',  0.00054,  0.00398,  0.00000,  27.17,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    240,    272,'1 ',  0.01164,  0.10682,  0.03785, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    242,   -243,'1 ',  0.00061,  0.00370,  0.00000, 130.70,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    242,    287,'1 ',  0.00705,  0.06771,  0.02186, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    242,    320,'1 ',  0.00303,  0.02907,  0.00938, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    244,   -245,'1 ',  0.00060,  0.00315,  0.00000,  15.81,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    244,    426,'1 ',  0.00370,  0.03394,  0.01203, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    246,    332,'1 ',  0.00092,  0.01337,  0.23332,1493.89,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    246,   -428,'1 ',  0.00110,  0.01456,  0.30689,1493.89,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    246,    471,'1 ',  0.00109,  0.01437,  0.30292,1493.89,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    247,    246,'1 ',  0.00123,  0.06785,  0.00000, 271.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    248,    246,'1 ',  0.00131,  0.05441,  0.00000, 336.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    249,    246,'1 ',  0.00139,  0.05427,  0.00000, 333.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    250,    246,'1 ',  0.00041,  0.02016,  0.00000, 628.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    250,    246,'2 ',  0.00039,  0.02016,  0.00000, 628.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    251,   -252,'1 ',  0.00066,  0.00386,  0.00000, 171.55,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    251,    360,'1 ',  0.00453,  0.04155,  0.01472, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    251,   -417,'1 ',  0.00426,  0.04093,  0.01321, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    253,   -259,'1 ',  0.00065,  0.00358,  0.00000,  11.94,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    253,    347,'1 ',  0.00255,  0.02449,  0.00791, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    253,    417,'1 ',  0.00533,  0.04892,  0.01733, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    254,    253,'1 ',  0.00422,  0.13453,  0.00000, 134.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    255,    253,'1 ',  0.00273,  0.10598,  0.00000,  75.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    256,    253,'1 ',  0.00659,  0.18871,  0.00000,  65.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    257,    253,'1 ',  0.00255,  0.08097,  0.00000, 142.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    258,    253,'1 ',  0.00935,  0.25929,  0.00000,  52.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    260,   -261,'1 ',  0.00057,  0.00332,  0.00000,  31.44,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    263,    262,'1 ',  0.00038,  0.01827,  0.00000, 656.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    263,   -266,'1 ',  0.00057,  0.00341,  0.00000, 107.16,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    263,    276,'1 ',  0.00086,  0.00830,  0.00268, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    263,    326,'1 ',  0.00252,  0.02423,  0.00782, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    263,    476,'1 ',  0.00181,  0.01734,  0.00560, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    263,    491,'1 ',  0.00346,  0.03325,  0.01073, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    264,    262,'1 ',  0.00052,  0.05005,  0.00000, 255.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    265,    262,'1 ',  0.00023,  0.03379,  0.00000, 241.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    267,   -268,'1 ',  0.00050,  0.00357,  0.00000, 206.87,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    267,   -312,'1 ',  0.00448,  0.04298,  0.01388, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    269,   -270,'1 ',  0.00057,  0.00398,  0.00000,  10.95,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    269,   -475,'1 ',  0.00353,  0.03394,  0.01096, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    272,    271,'1 ',  0.00101,  0.03765,  0.00000, 484.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    272,   -273,'1 ',  0.00057,  0.00400,  0.00000,  15.37,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    275,    274,'1 ',  0.00120,  0.04081,  0.00000, 225.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    276,   -277,'1 ',  0.00054,  0.00366,  0.00000,   0.66,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    276,   -278,'1 ',  0.00053,  0.00385,  0.00000,   8.45,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    276,    320,'1 ',  0.00321,  0.03082,  0.00995, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    276,    485,'1 ',  0.00263,  0.02412,  0.00855, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    279,   -280,'1 ',  0.00069,  0.00308,  0.00000,  24.56,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    279,    340,'1 ',  0.00596,  0.05728,  0.01849, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    279,    468,'1 ',  0.00320,  0.03077,  0.00993, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    281,   -282,'1 ',  0.00054,  0.00362,  0.00000, 203.73,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    281,   -310,'1 ',  0.00225,  0.02161,  0.00698, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    281,    328,'1 ',  0.00497,  0.04556,  0.01615, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    281,    384,'1 ',  0.00383,  0.03678,  0.01187, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    283,   -284,'1 ',  0.00065,  0.00399,  0.00000,  48.08,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    285,   -286,'1 ',  0.00067,  0.00327,  0.00000,  13.41,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    285,    487,'1 ',  0.00324,  0.03109,  0.01004, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    287,   -288,'1 ',  0.00051,  0.00382,  0.00000,  89.94,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    287,    415,'1 ',  0.00428,  0.03927,  0.01392, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    287,    476,'1 ',  0.00744,  0.06826,  0.02419, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    289,   -290,'1 ',  0.00054,  0.00381,  0.00000,   5.93,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    289,   -468,'1 ',  0.00577,  0.05541,  0.01789, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    291,   -292,'1 ',  0.00058,  0.00322,  0.00000,  12.61,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    293,   -294,'1 ',  0.00065,  0.00329,  0.00000,  35.71,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    295,   -296,'1 ',  0.00053,  0.00343,  0.00000,  10.75,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    295,   -314,'1 ',  0.00319,  0.03066,  0.00990, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    295,    447,'1 ',  0.00342,  0.03137,  0.01112, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    295,   -477,'1 ',  0.00349,  0.03347,  0.01080, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    297,   -425,'1 ',  0.00028,  0.00400,  0.06976,1493.89,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    297,    440,'1 ',  0.00065,  0.00935,  0.16726,1493.89,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    298,    297,'1 ',  0.00059,  0.03135,  0.00000, 348.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    298,   -299,'1 ',  0.00054,  0.00363,  0.00000,  20.05,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    298,    426,'1 ',  0.00324,  0.03112,  0.01005, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    300,   -303,'1 ',  0.00065,  0.00400,  0.00000, 139.23,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    300,   -405,'1 ',  0.00337,  0.03240,  0.01046, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    300,    478,'1 ',  0.00836,  0.08031,  0.02593, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    301,    300,'1 ',  0.00245,  0.08126,  0.00000,  67.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    302,    300,'1 ',  0.00367,  0.07834,  0.00000,  75.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    304,   -307,'1 ',  0.00055,  0.00347,  0.00000, 122.19,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    305,    304,'1 ',  0.02066,  0.53593,  0.00000,  28.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    306,    304,'1 ',  0.00522,  0.24992,  0.00000,  63.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    308,   -309,'1 ',  0.00066,  0.00400,  0.00000,  13.62,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    308,    500,'1 ',  0.00694,  0.06668,  0.02153, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    310,   -311,'1 ',  0.00062,  0.00359,  0.00000,  60.45,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    310,   -358,'1 ',  0.00293,  0.02689,  0.00953, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    312,   -313,'1 ',  0.00064,  0.00398,  0.00000,  17.95,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    312,   -399,'1 ',  0.00482,  0.04630,  0.01495, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    314,   -315,'1 ',  0.00054,  0.00314,  0.00000,   0.67,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    316,   -317,'1 ',  0.00067,  0.00305,  0.00000,   5.45,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    318,    336,'1 ',  0.00547,  0.05015,  0.01777, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    318,   -378,'1 ',  0.00130,  0.01250,  0.00403, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    319,    318,'1 ',  0.00159,  0.07586,  0.00000, 120.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    320,   -321,'1 ',  0.00063,  0.00362,  0.00000, 269.40,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    322,   -323,'1 ',  0.00066,  0.00311,  0.00000,  75.55,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    322,   -324,'1 ',  0.00157,  0.01442,  0.00511, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    324,   -325,'1 ',  0.00054,  0.00371,  0.00000, 146.36,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    326,   -327,'1 ',  0.00057,  0.00319,  0.00000, 159.77,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    326,   -491,'1 ',  0.00239,  0.02294,  0.00741, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    328,   -329,'1 ',  0.00055,  0.00303,  0.00000,  40.66,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    330,   -331,'1 ',  0.00057,  0.00388,  0.00000,  77.39,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    330,   -333,'1 ',  0.00152,  0.01457,  0.00470, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    330,   -449,'1 ',  0.00207,  0.01991,  0.00643, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    332,    471,'1 ',  0.00026,  0.00341,  0.07196,1493.89,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    333,    332,'1 ',  0.00074,  0.02644,  0.00000, 508.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    333,   -334,'1 ',  0.00066,  0.00320,  0.00000,   0.85,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    333,   -335,'1 ',  0.00063,  0.00355,  0.00000,   1.26,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    336,   -337,'1 ',  0.00056,  0.00390,  0.00000,   9.71,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    336,   -378,'1 ',  0.00508,  0.04877,  0.01574, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    336,   -492,'1 ',  0.00632,  0.06069,  0.01959, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    338,   -339,'1 ',  0.00056,  0.00363,  0.00000,  98.20,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    338,    459,'1 ',  0.00195,  0.01790,  0.00634, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    340,   -341,'1 ',  0.00062,  0.00385,  0.00000,  43.31,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    340,   -460,'1 ',  0.00370,  0.03551,  0.01146, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    342,   -343,'1 ',  0.00058,  0.00363,  0.00000,   3.70,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    342,   -344,'1 ',  0.00057,  0.00388,  0.00000,   3.28,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    345,   -346,'1 ',  0.00056,  0.00319,  0.00000,  72.41,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    345,    415,'1 ',  0.00710,  0.06512,  0.02308, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    347,   -348,'1 ',  0.00058,  0.00312,  0.00000, 138.46,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    347,    417,'1 ',  0.00555,  0.05092,  0.01805, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    349,    403,'1 ',  0.00262,  0.02513,  0.00811, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    350,    349,'1 ',  0.00270,  0.07160,  0.00000, 183.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    351,    349,'1 ',  0.00389,  0.07925,  0.00000, 142.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    352,    349,'1 ',  0.00305,  0.07211,  0.00000, 150.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    353,    349,'1 ',  0.00270,  0.07220,  0.00000, 206.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    354,   -355,'1 ',  0.00069,  0.00376,  0.00000,  28.27,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    354,   -421,'1 ',  0.00477,  0.04577,  0.01477, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    354,   -479,'1 ',  0.00438,  0.04202,  0.01357, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    356,   -357,'1 ',  0.00055,  0.00342,  0.00000,  84.77,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    356,    382,'1 ',  0.00285,  0.02735,  0.00883, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    358,   -359,'1 ',  0.00067,  0.00351,  0.00000,  25.00,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    360,   -364,'1 ',  0.00051,  0.00356,  0.00000,  40.25,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    360,    417,'1 ',  0.00812,  0.07801,  0.02518, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    361,    360,'1 ',  0.01388,  0.33724,  0.00000,  52.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    362,    360,'1 ',  0.00354,  0.11798,  0.00000, 162.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    363,    360,'1 ',  0.00224,  0.11593,  0.00000,  75.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    365,   -366,'1 ',  0.00054,  0.00392,  0.00000, 101.52,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    365,    374,'1 ',  0.00284,  0.02723,  0.00879, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    365,    454,'1 ',  0.00230,  0.02211,  0.00714, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    367,   -368,'1 ',  0.00052,  0.00321,  0.00000,  17.62,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    367,    461,'1 ',  0.00633,  0.05803,  0.02056, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    367,    468,'1 ',  0.00832,  0.07633,  0.02705, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    369,   -370,'1 ',  0.00057,  0.00306,  0.00000,  62.18,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    372,    371,'1 ',  0.00025,  0.03602,  0.00000, 508.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    372,   -373,'1 ',  0.00058,  0.00318,  0.00000,  48.53,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    374,   -375,'1 ',  0.00050,  0.00301,  0.00000,  43.22,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    376,   -377,'1 ',  0.00050,  0.00335,  0.00000, 162.43,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    376,    429,'1 ',  0.00275,  0.02636,  0.00851, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    376,    460,'1 ',  0.00225,  0.02156,  0.00696, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    376,    469,'1 ',  0.00491,  0.04503,  0.01596, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    376,    495,'1 ',  0.00333,  0.03194,  0.01031, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    378,   -379,'1 ',  0.00059,  0.00382,  0.00000,  20.35,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    380,   -381,'1 ',  0.00053,  0.00359,  0.00000,  14.39,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    380,   -493,'1 ',  0.00341,  0.03274,  0.01057, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    382,   -383,'1 ',  0.00054,  0.00357,  0.00000,  44.49,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    384,   -385,'1 ',  0.00057,  0.00315,  0.00000,  48.14,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    384,   -441,'1 ',  0.00294,  0.02819,  0.00910, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    386,   -440,'1 ',  0.00086,  0.01226,  0.21949,1493.89,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    387,    386,'1 ',  0.00016,  0.01653,  0.00000, 658.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    387,    386,'2 ',  0.00016,  0.01653,  0.00000, 658.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    387,   -397,'1 ',  0.00051,  0.00330,  0.00000,  66.70,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    387,   -398,'1 ',  0.00069,  0.00311,  0.00000,  24.41,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    387,    467,'1 ',  0.00315,  0.02890,  0.01024, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    387,    470,'1 ',  0.00214,  0.01961,  0.00695, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    388,    386,'1 ',  0.00036,  0.04243,  0.00000, 255.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    389,    386,'1 ',  0.00043,  0.03576,  0.00000, 374.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    390,    386,'1 ',  0.00021,  0.02728,  0.00000, 389.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    391,    386,'1 ',  0.00023,  0.02451,  0.00000, 399.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    392,    386,'1 ',  0.00029,  0.03299,  0.00000, 297.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    393,    386,'1 ',  0.00024,  0.03349,  0.00000, 283.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    394,    386,'1 ',  0.00039,  0.02200,  0.00000, 318.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    395,    386,'1 ',  0.00104,  0.05624,  0.00000, 312.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    396,    386,'1 ',  0.00015,  0.02168,  0.00000, 313.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    399,   -400,'1 ',  0.00069,  0.00397,  0.00000,  31.68,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    399,   -408,'1 ',  0.00162,  0.01554,  0.00502, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    401,   -402,'1 ',  0.00051,  0.00371,  0.00000, 123.69,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    403,   -404,'1 ',  0.00062,  0.00347,  0.00000,  26.17,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    405,   -406,'1 ',  0.00058,  0.00355,  0.00000,   8.23,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    405,   -492,'1 ',  0.00432,  0.04150,  0.01340, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    408,    407,'1 ',  0.00036,  0.01366,  0.00000, 595.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    409,    407,'1 ',  0.00054,  0.06110,  0.00000, 326.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    410,    407,'1 ',  0.00027,  0.04197,  0.00000, 445.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    411,    407,'1 ',  0.00016,  0.02349,  0.00000, 441.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    412,    407,'1 ',  0.00020,  0.02693,  0.00000, 431.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    413,    407,'1 ',  0.00056,  0.04036,  0.00000, 436.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    414,    407,'1 ',  0.00100,  0.04423,  0.00000, 342.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    415,   -416,'1 ',  0.00053,  0.00383,  0.00000,   8.66,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    417,   -418,'1 ',  0.00065,  0.00352,  0.00000, 109.42,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    417,    468,'1 ',  0.00356,  0.03267,  0.01158, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    417,    469,'1 ',  0.00489,  0.04483,  0.01589, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    417,    474,'1 ',  0.00346,  0.03319,  0.01072, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    419,   -420,'1 ',  0.00057,  0.00375,  0.00000,   8.45,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    421,   -422,'1 ',  0.00063,  0.00311,  0.00000,  65.44,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    423,   -424,'1 ',  0.00068,  0.00386,  0.00000, 273.23,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    423,    496,'1 ',  0.00374,  0.03595,  0.01160, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    426,    425,'1 ',  0.00087,  0.03219,  0.00000, 554.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    426,   -427,'1 ',  0.00068,  0.00303,  0.00000,  18.80,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    429,    428,'1 ',  0.00013,  0.00868,  0.00000, 646.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    429,    466,'1 ',  0.00185,  0.01699,  0.00602, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    430,    428,'1 ',  0.00118,  0.06355,  0.00000, 207.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    431,    428,'1 ',  0.00037,  0.03646,  0.00000, 225.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    432,    428,'1 ',  0.00023,  0.03175,  0.00000, 204.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    433,    428,'1 ',  0.00080,  0.09098,  0.00000, 218.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    434,    428,'1 ',  0.00030,  0.02264,  0.00000, 231.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    435,    428,'1 ',  0.00029,  0.02826,  0.00000, 458.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    436,    428,'1 ',  0.00022,  0.01431,  0.00000, 457.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    437,    428,'1 ',  0.00014,  0.01844,  0.00000, 471.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    438,    428,'1 ',  0.00052,  0.02322,  0.00000, 492.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    439,    428,'1 ',  0.00012,  0.01452,  0.00000, 474.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    441,    440,'1 ',  0.00058,  0.02873,  0.00000, 649.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    442,    440,'1 ',  0.00050,  0.04469,  0.00000, 267.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    443,    440,'1 ',  0.00018,  0.02669,  0.00000, 385.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    444,    440,'1 ',  0.00108,  0.08953,  0.00000, 202.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    445,   -446,'1 ',  0.00068,  0.00358,  0.00000, 130.20,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    445,    461,'1 ',  0.00331,  0.03179,  0.01026, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    447,   -448,'1 ',  0.00058,  0.00384,  0.00000,  76.12,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    449,   -450,'1 ',  0.00052,  0.00333,  0.00000,   1.48,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    449,   -451,'1 ',  0.00052,  0.00319,  0.00000,   3.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    449,   -495,'1 ',  0.00176,  0.01617,  0.00573, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    454,    453,'1 ',  0.00020,  0.03057,  0.00000, 634.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    454,   -485,'1 ',  0.00205,  0.01969,  0.00636, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    455,    453,'1 ',  0.00026,  0.01616,  0.00000, 551.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    456,    453,'1 ',  0.00015,  0.01668,  0.00000, 651.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    458,    457,'1 ',  0.00201,  0.07218,  0.00000, 207.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    459,    496,'1 ',  0.00207,  0.01900,  0.00673, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    462,    465,'1 ',  0.00327,  0.03141,  0.01014, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    462,    477,'1 ',  0.00501,  0.04814,  0.01554, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    463,    462,'1 ',  0.00181,  0.09575,  0.00000,  80.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    464,   -471,'1 ',  0.00043,  0.00613,  0.10966,1493.89,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    465,    464,'1 ',  0.00036,  0.02723,  0.00000, 384.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    467,   -470,'1 ',  0.00163,  0.01497,  0.00530, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    472,    471,'1 ',  0.00016,  0.01869,  0.00000, 501.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    476,    486,'1 ',  0.00250,  0.02402,  0.00775, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    480,    479,'1 ',  0.00242,  0.06304,  0.00000, 221.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    481,    479,'1 ',  0.00104,  0.05504,  0.00000, 160.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    482,    479,'1 ',  0.00123,  0.03182,  0.00000, 187.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    483,    479,'1 ',  0.00343,  0.10067,  0.00000, 187.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    484,    479,'1 ',  0.00146,  0.05489,  0.00000, 140.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    485,    499,'1 ',  0.00377,  0.03462,  0.01227, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    489,   -500,'1 ',  0.00470,  0.04307,  0.01526, 320.29,   0.00,   0.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    494,    493,'1 ',  0.00119,  0.06430,  0.00000,  75.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    497,    496,'1 ',  0.00147,  0.06470,  0.00000, 204.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    498,    496,'1 ',  0.00401,  0.11755,  0.00000, 150.00,   0.00,   0.00,1.000000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
0 / END OF BRANCH DATA, BEGIN TRANSFORMER ADJUSTMENT DATA
0 / END OF TRANSFORMER ADJUSTMENT DATA, BEGIN AREA DATA
   1,      0,     0.0,  1.000,'SOUTHCAROLIN'
0 / END OF AREA DATA, BEGIN TWO-TERMINAL DC DATA
0 / END OF TWO-TERMINAL DC DATA, BEGIN SWITCHED SHUNT DATA
0 / END OF SWITCHED SHUNT DATA, BEGIN IMPEDANCE CORRECTION DATA
0 / END OF IMPEDANCE CORRECTION DATA, BEGIN MULTI-TERMINAL DC DATA
0 / END OF MULTI-TERMINAL DC DATA, BEGIN MULTI-SECTION LINE DATA
0 / END OF MULTI-SECTION LINE DATA, BEGIN ZONE DATA
    2,'MIDLANDS    '
    1,'UPSTATE     '
0 / END OF ZONE DATA, BEGIN INTER-AREA TRANSFER DATA
0 / END OF INTER-AREA TRANSFER DATA, BEGIN OWNER DATA
    1,'1           '
0 / END OF OWNER DATA, BEGIN FACTS DEVICE DATA
