  2404,'2 ',    20.000,     0.000,    10.000,     0.000,1.081820,     0,    28.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,    28.000,    20.000
  2408,'1 ',     3.900,     0.000,     0.000,     0.000,1.045450,     0,    10.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,    10.000,     4.000
  2433,'1 ',     2.400,     0.000,     0.000,     0.000,1.045450,     0,     4.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     4.000,     2.000
  2438,'1 ',     2.500,     0.000,     0.000,     0.000,1.027270,     0,     4.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     4.000,     3.000
  2447,'1 ',     2.000,     0.000,     0.000,     0.000,1.045450,     0,     3.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     3.000,     1.000
  2456,'1 ',     1.900,     0.000,     0.000,     0.000,1.081820,     0,     4.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     4.000,     0.000
  2495,'1 ',     1.600,     0.000,     0.000,     0.000,1.036360,     0,     2.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     2.000,     1.000
  2496,'1 ',     0.220,     0.000,     0.000,     0.000,1.081820,     0,     0.260,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     0.000,     0.000
  2496,'2 ',     1.130,     0.000,     0.000,     0.000,1.081820,     0,     1.360,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     1.000,     1.000
  2521,'1 ',     0.700,     0.000,     0.000,     0.000,1.036360,     0,     1.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     1.000,     1.000
  2522,'1 ',     0.300,     0.000,     0.000,     0.000,1.045450,     0,     0.360,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     0.000,     0.000
  2524,'1 ',     3.000,     0.000,     0.000,     0.000,1.027270,     0,     6.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     6.000,     3.000
  2525,'1 ',     0.000,     0.000,     0.000,     0.000,1.063640,     0,     3.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,     3.000,     3.000
  2527,'1 ',     2.000,     0.000,     0.000,     0.000,1.063640,     0,     4.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     4.000,     2.000
  2534,'1 ',     0.000,     0.000,   112.000,   -32.000,1.081820,     0,   200.000,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,0,  100.0,   200.000,   150.000
  2535,'1 ',   180.000,   111.000,   111.000,   -18.000,1.090910,     0,   253.760,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,1,  100.0,   200.000,   150.000
  2547,'1 ',     1.630,     0.000,     0.000,     0.000,1.045450,     0,     3.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     3.000,     1.000
  2548,'1 ',     0.300,     0.000,     0.000,     0.000,1.054550,     0,     0.360,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     0.000,     0.000
  2555,'1 ',     6.000,     0.000,     0.000,     0.000,1.036360,     0,    20.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,    20.000,     6.000
  2573,'1 ',     0.000,     0.000,    15.000,     0.000,1.081820,     0,    67.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    67.000,    40.000
  2574,'1 ',    50.000,    15.000,    15.000,     0.000,1.100000,     0,    65.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,    65.000,    40.000
  2582,'1 ',     0.230,     0.000,     0.000,     0.000,1.054550,     0,     0.280,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     0.000,     0.000
  2585,'1 ',     2.000,     0.000,     0.000,     0.000,1.072730,     0,     6.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     6.000,     1.000
  2591,'1 ',     0.200,     0.000,     0.000,     0.000,1.090910,     0,     1.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     1.000,     0.000
  2593,'1 ',     2.700,     0.000,     0.000,     0.000,1.018180,     0,     4.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     4.000,     2.000
  2597,'1 ',     9.000,     0.000,     0.000,     0.000,1.045450,     0,    31.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,    31.000,     0.000
  2598,'1 ',     9.000,     0.000,     0.000,     0.000,1.045450,     0,    31.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,    31.000,     0.000
  2600,'1 ',     2.500,     0.000,     0.000,     0.000,1.045450,     0,     7.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     7.000,     2.000
  2616,'1 ',     0.700,     0.000,     0.000,     0.000,1.100000,     0,     1.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     1.000,     0.000
  2617,'1 ',     1.000,     0.000,     0.000,     0.000,1.063640,     0,     1.200,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     1.000,     0.000
  2619,'1 ',     2.220,     0.000,     0.000,     0.000,1.063640,     0,     6.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     6.000,     2.000
  2621,'1 ',     2.000,     0.000,     0.000,     0.000,1.072730,     0,     4.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     4.000,     2.000
  2625,'1 ',     0.000,     0.000,     0.000,     0.000,1.036360,     0,     2.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,     2.000,     2.000
  2627,'1 ',     2.500,     0.000,     0.000,     0.000,1.009090,     0,     6.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     6.000,     2.000
  2629,'1 ',     2.500,     0.000,     0.000,     0.000,1.009090,     0,     4.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     4.000,     3.000
  2630,'1 ',     2.000,     0.000,     0.000,     0.000,1.063640,     0,     4.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     4.000,     2.000
  2644,'1 ',     2.500,     1.030,     1.030,     0.000,1.090910,     0,    10.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,    10.000,     2.000
  2649,'1 ',     1.690,     0.000,     0.000,     0.000,1.072730,     0,     2.030,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     2.000,     1.000
  2650,'1 ',     2.520,     0.000,     0.000,     0.000,1.054550,     0,     4.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     4.000,     2.000
  2652,'1 ',     0.000,     0.000,     2.000,     0.000,1.081820,     0,     4.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,     4.000,     1.000
  2652,'2 ',     0.000,     0.000,     6.000,     0.000,1.081820,     0,    18.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    18.000,     3.000
  2652,'3 ',     0.000,     0.000,    15.000,     0.000,1.081820,     0,    56.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    56.000,    10.000
  2655,'1 ',     0.200,     0.000,     0.000,     0.000,1.000000,     0,     0.240,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     0.000,     0.000
  2667,'1 ',   225.000,    51.742,   145.000,   -38.000,1.090910,     0,   277.040,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,1,  100.0,   235.000,    94.000
  2679,'1 ',     0.000,     0.000,    30.000,     0.000,1.072730,     0,    50.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    50.000,    32.000
  2679,'2 ',    95.000,     2.036,    70.000,     0.000,1.072730,     0,   114.020,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,1,  100.0,   108.000,    70.000
  2680,'1 ',     0.000,     0.000,    70.000,     0.000,1.063640,     0,   108.000,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,0,  100.0,   108.000,    70.000
  2684,'1 ',     5.500,     2.000,     2.000,     0.000,1.090910,     0,     8.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     8.000,     0.000
  2685,'1 ',     2.500,     0.000,     0.000,     0.000,1.100000,     0,    16.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,    16.000,     2.000
  2691,'1 ',     1.700,     0.000,     0.000,     0.000,1.072730,     0,    10.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,    10.000,     2.000
  2695,'1 ',     0.300,     0.000,     0.000,     0.000,1.063640,     0,     0.360,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     0.000,     0.000
  2698,'1 ',     0.900,     0.000,     0.000,     0.000,1.063640,     0,     1.080,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     1.000,     1.000
  2705,'1 ',     0.000,     0.000,     0.000,     0.000,1.036360,     0,     1.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,     1.000,     1.000
  2774,'1 ',     0.000,     0.000,    10.000,     0.000,1.045450,     0,    12.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    12.000,     3.000
  2774,'2 ',     5.000,     3.023,    10.000,     0.000,1.045450,     0,    11.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,    11.000,     3.000
  2781,'1 ',     1.000,     0.000,     0.000,     0.000,1.036360,     0,     1.200,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     1.000,     0.000
  2782,'1 ',     0.000,     0.000,     0.000,     0.000,1.045450,     0,     3.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,     3.000,     3.000
  2791,'1 ',     0.700,     0.000,     0.000,     0.000,1.072730,     0,     1.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     1.000,     0.000
  2791,'2 ',     0.000,     0.000,     0.000,     0.000,1.072730,     0,     3.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,     3.000,     0.000
  2794,'1 ',     0.000,     0.000,    37.500,     5.000,1.054550,     0,    50.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    50.000,     0.000
  2794,'2 ',    45.000,     6.878,    41.700,     6.000,1.054550,     0,    55.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,    55.000,     0.000
  2794,'3 ',     0.000,     0.000,    41.250,     6.000,1.054550,     0,    55.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    55.000,     0.000
  2795,'1 ',     0.000,     0.000,    15.000,     5.000,1.054550,     0,    35.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    35.000,     0.000
  2795,'2 ',     0.000,     0.000,    24.000,     5.000,1.054550,     0,    32.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    32.000,     0.000
  2797,'1 ',     0.400,     1.000,     1.000,     0.000,1.081820,     0,     1.300,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     1.000,     0.000
  2803,'1 ',     1.800,     1.000,     1.000,     0.000,1.045450,     0,     3.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     3.000,     0.000
  2811,'1 ',     0.300,     0.000,     0.000,     0.000,1.072730,     0,     0.360,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     0.000,     0.000
  2814,'1 ',    49.000,     4.000,    35.000,     4.000,1.063640,     0,    58.990,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,    55.000,    26.000
  2815,'1 ',     0.000,     0.000,    35.000,     4.000,1.063640,     0,    55.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    55.000,    26.000
  2816,'1 ',     0.000,     0.000,     5.000,     0.000,1.054550,     0,     8.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,     8.000,     0.000
  2823,'1 ',     0.200,     0.000,     0.000,     0.000,1.018180,     0,     1.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     1.000,     0.000
  2826,'1 ',     0.200,     0.000,     0.000,     0.000,1.027270,     0,     0.240,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     0.000,     0.000
  2827,'1 ',     0.300,     0.000,     0.000,     0.000,1.072730,     0,     0.360,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     0.000,     0.000
  2828,'1 ',     1.000,     0.000,     0.000,     0.000,1.081820,     0,     1.200,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     1.000,     0.000
  2830,'1 ',     0.400,     0.100,     0.100,     0.000,1.027270,     0,     1.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     1.000,     0.000
  2833,'1 ',     8.000,     0.000,     0.000,     0.000,1.090910,     0,    26.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,    26.000,     0.000
  2836,'1 ',     0.000,     0.000,    10.000,     0.000,1.036360,     0,    28.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    28.000,     4.000
  2836,'2 ',    10.000,     0.000,     5.000,     0.000,1.036360,     0,    13.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,    13.000,     2.000
  2836,'3 ',     0.000,     0.000,     5.000,     0.000,1.036360,     0,    13.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    13.000,     2.000
  2842,'1 ',     4.500,     0.000,     0.000,     0.000,1.072730,     0,     6.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     6.000,     0.000
  2846,'1 ',     0.000,     0.000,    18.700,     4.000,1.072730,     0,    25.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    25.000,    15.000
  2846,'2 ',    53.000,    19.758,    35.000,     6.000,1.072730,     0,    67.620,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,    55.000,    26.000
  2846,'3 ',     0.000,     0.000,    35.000,     4.000,1.072730,     0,    55.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    55.000,    26.000
  2847,'1 ',     0.000,     0.000,    39.000,     3.000,1.072730,     0,    55.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    55.000,    24.000
  2847,'2 ',     0.000,     0.000,    35.000,     3.500,1.072730,     0,    55.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    55.000,    25.000
  2854,'1 ',     0.000,     0.000,     0.000,     0.000,1.063640,     0,     7.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,     7.000,     5.000
  2856,'1 ',     4.800,     0.000,     0.000,     0.000,1.072730,     0,    18.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,    18.000,     0.000
  2857,'1 ',     4.800,     0.000,     0.000,     0.000,1.081820,     0,    22.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,    22.000,     0.000
  2862,'1 ',     0.000,     0.000,     0.000,     0.000,1.063640,     0,     3.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,     3.000,     0.000
  2875,'1 ',     3.200,     1.000,     3.000,     1.000,1.054550,     0,     4.020,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     4.000,     1.000
  2880,'1 ',     0.000,     0.000,     3.000,     0.000,1.036360,     0,     4.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,     4.000,     0.000
  2880,'2 ',     0.000,     0.000,     3.000,     0.000,1.036360,     0,     4.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,     4.000,     0.000
  2880,'3 ',     0.000,     0.000,     3.000,     0.000,1.036360,     0,     4.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,     4.000,     0.000
  2880,'4 ',    16.000,    10.415,    12.000,     0.000,1.036360,     0,    22.880,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,    16.000,     0.000
  2880,'5 ',    10.000,    10.415,    15.000,     0.000,1.036360,     0,    20.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,    20.000,     0.000
  2887,'1 ',    10.000,     4.838,     9.300,     1.000,1.054550,     0,    13.310,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,    12.000,     5.000
  2887,'2 ',     0.000,     0.000,     9.300,     1.000,1.054550,     0,    12.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    12.000,     5.000
  2889,'1 ',    12.000,     1.000,     1.000,     0.000,1.045450,     0,    41.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,    41.000,     0.000
  2894,'1 ',     0.000,     0.000,     0.000,     0.000,1.072730,     0,     8.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,     8.000,     0.000
  2899,'1 ',     0.000,     0.000,     0.000,     0.000,1.081820,     0,     1.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,     1.000,     0.000
  2900,'1 ',     0.850,     0.000,     0.000,     0.000,1.081820,     0,     2.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     2.000,     0.000
  2904,'1 ',     0.000,     0.000,     0.000,     0.000,1.027270,     0,     5.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,     5.000,     4.000
  2905,'1 ',     0.000,     0.000,     1.270,     0.000,1.054550,     0,     2.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,     2.000,     0.000
  2909,'1 ',    25.000,    18.780,    18.780,     0.000,1.036360,     0,    37.520,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,    25.000,     0.000
  2909,'2 ',    12.000,    22.504,    25.950,     0.000,1.036360,     0,    35.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,    35.000,     0.000
  2909,'3 ',     0.000,     0.000,    18.780,     0.000,1.036360,     0,    25.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    25.000,     0.000
  2915,'1 ',     0.000,     0.000,     0.000,     0.000,1.054550,     0,     2.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,     2.000,     0.000
  2920,'1 ',     0.200,     0.000,     0.000,     0.000,1.072730,     0,     0.240,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     0.000,     0.000
  2926,'1 ',     0.000,     0.000,     0.000,     0.000,1.063640,     0,   100.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,     0.000,     0.000
  2930,'1 ',    13.200,     0.000,    10.500,     0.000,1.027270,     0,    15.840,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,    13.000,     0.000
  2930,'2 ',     3.800,     0.000,     3.750,     0.000,1.027270,     0,     5.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     5.000,     0.000
  2930,'3 ',     0.000,     0.000,     3.750,     0.000,1.027270,     0,     5.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,     5.000,     0.000
  2931,'1 ',     0.000,     0.000,    10.500,     0.000,1.027270,     0,    13.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    13.000,     0.000
  2933,'1 ',     0.300,     0.000,     0.000,     0.000,1.072730,     0,     1.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     1.000,     0.000
  2934,'1 ',     5.000,     2.717,    18.750,     0.000,1.072730,     0,    20.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,    20.000,     5.000
  2945,'1 ',     0.000,     0.000,     0.000,     0.000,1.045450,     0,     6.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,     6.000,     5.000
  2951,'1 ',     0.500,     0.000,     0.000,     0.000,1.081820,     0,     1.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     1.000,     0.000
  2957,'1 ',     0.800,     0.000,     0.000,     0.000,1.081820,     0,     1.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     1.000,     0.000
  2962,'1 ',     1.100,     0.000,     0.500,     0.000,1.081820,     0,     2.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     2.000,     1.000
  2969,'1 ',     0.000,     0.000,     0.000,     0.000,1.072730,     0,     3.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,     3.000,     0.000
  2990,'1 ',     0.100,     0.000,     0.000,     0.000,1.054550,     0,     0.120,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     0.000,     0.000
  2993,'1 ',     0.200,     0.000,     0.000,     0.000,1.063640,     0,     3.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     3.000,     0.000
  2993,'2 ',     0.000,     0.000,     0.000,     0.000,1.063640,     0,     3.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,     3.000,     0.000
  2997,'1 ',    11.100,     0.000,     0.000,     0.000,1.072730,     0,    15.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,    15.000,     0.000
  2999,'1 ',     0.300,     0.000,     0.100,     0.000,1.027270,     0,     0.360,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     0.000,     0.000
  3008,'1 ',     0.300,     0.000,     0.000,     0.000,1.072730,     0,     1.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     1.000,     0.000
  3020,'1 ',     0.900,     0.000,     0.000,     0.000,1.081820,     0,     1.080,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     1.000,     0.000
  3024,'1 ',     0.000,     0.000,     0.000,     0.000,1.018180,     0,   100.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,     0.000,     0.000
  3029,'1 ',     0.100,     0.000,     0.000,     0.000,1.081820,     0,     0.120,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     0.000,     0.000
  3034,'1 ',     1.400,     0.000,     0.000,     0.000,1.027270,     0,     4.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     4.000,     0.000
  3038,'1 ',     0.490,     0.000,     0.000,     0.000,1.054550,     0,     0.590,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     0.000,     0.000
  3043,'1 ',     0.000,     0.000,     8.000,     0.000,1.054550,     0,    11.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    11.000,     0.000
  3043,'2 ',     0.000,     0.000,     6.800,     0.000,1.054550,     0,     6.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,     6.000,     0.000
  3043,'3 ',    32.000,    13.134,    24.000,     0.000,1.054550,     0,    41.480,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,    32.000,     0.000
  3043,'4 ',    23.000,    13.134,    26.000,     0.000,1.054550,     0,    40.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,    40.000,     0.000
  3045,'1 ',     4.800,     2.000,     2.000,     0.000,1.036360,     0,    18.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,    18.000,     0.000
  3048,'1 ',     3.400,     0.000,     0.000,     0.000,1.063640,     0,    18.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,    18.000,     0.000
  3055,'1 ',     0.000,     0.000,     1.000,     0.000,1.054550,     0,     6.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,     6.000,     0.000
  3060,'1 ',    17.600,     1.000,     1.000,     0.000,1.090910,     0,    50.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,    50.000,     0.000
  3061,'1 ',     0.000,     0.000,     0.000,     0.000,1.054550,     0,     3.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,     3.000,     0.000
  3065,'1 ',     4.000,     0.000,     0.000,     0.000,1.072730,     0,     9.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     9.000,     0.000
  3067,'1 ',     0.200,     0.000,     0.000,     0.000,1.072730,     0,     0.240,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     0.000,     0.000
  3069,'1 ',     9.600,     0.000,     0.000,     0.000,1.063640,     0,    35.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,    35.000,     0.000
  3069,'2 ',     0.000,     0.000,     0.000,     0.000,1.063640,     0,    35.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    35.000,     0.000
  3073,'1 ',    26.700,     9.981,    17.000,   -10.000,1.063640,     0,    34.120,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,    27.000,     0.000
  3073,'2 ',    16.500,     9.981,    17.000,   -10.000,1.063640,     0,    27.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,    27.000,     0.000
  3074,'1 ',    21.600,    17.000,    17.000,   -10.000,1.063640,     0,    32.990,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,    27.000,     0.000
  3074,'2 ',     0.000,     0.000,    17.000,   -10.000,1.063640,     0,    27.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    27.000,     0.000
  3074,'3 ',     0.000,     0.000,    17.000,   -10.000,1.063640,     0,    27.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    27.000,     0.000
  3074,'4 ',     0.000,     0.000,    17.000,   -10.000,1.063640,     0,    27.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    27.000,     0.000
  3086,'1 ',     4.000,     0.000,     0.000,     0.000,1.081820,     0,    24.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,    24.000,     0.000
  3087,'1 ',     4.000,     0.000,     0.000,     0.000,1.081820,     0,    24.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,    24.000,     0.000
  3097,'1 ',     2.700,     0.500,     2.200,     0.500,1.045450,     0,     4.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     4.000,     0.000
  3098,'1 ',     0.000,     0.000,     2.200,     0.500,1.045450,     0,     4.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,     4.000,     0.000
  3100,'1 ',     0.000,     0.000,    33.000,   -29.000,1.072730,     0,    52.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    52.000,   -69.000
  3100,'2 ',     0.000,     0.000,    33.000,   -26.000,1.072730,     0,    54.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    54.000,    37.000
  3101,'1 ',     0.000,     0.000,    33.000,   -29.000,1.072730,     0,    51.000,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,0,  100.0,    51.000,   -69.000
  3103,'1 ',   129.000,     0.000,    50.000,     0.000,1.050000,     0,   157.000,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,1,  100.0,   150.000,   108.000
  3113,'1 ',     0.000,   -28.966,  9999.000, -9999.000,1.043000,     0,    34.760,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     0.000,     0.000
  3114,'1 ',     0.000,    35.366,  9999.000, -9999.000,1.043090,     0,    42.430,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     0.000,     0.000
  3115,'1 ',     0.000,   -16.104,  9999.000, -9999.000,1.037980,     0,    19.320,   0.00000,   0.20000,   0.00000,   0.00000,   1.00000,1,  100.0,     0.000,     0.000
  3116,'1 ',     0.000,   -39.617,  9999.000, -9999.000,1.026470,     0,   502.000,   0.00000,   0.23500,   0.00000,   0.00000,   1.00000,1,  100.0,   502.000,   502.000
  3117,'1 ',     0.000,    90.285,  9999.000, -9999.000,1.082590,     0,   108.130,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,1,  100.0,     0.000,     0.000
  3118,'1 ',     0.000,  -113.786,  9999.000, -9999.000,1.042400,     0,   136.570,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,1,  100.0,   109.000,   109.000
  3119,'1 ',    57.600,     0.000,     0.000,     0.000,0.984380,     0,   112.000,   0.00000,   0.18000,   0.00000,   0.00000,   1.00000,1,  100.0,   112.000,     0.000
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
      4,      3,'1 ',  0.00002,  0.00021,  0.00000, 876.00, 876.00, 876.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
      5,      3,'1 ',  0.00068,  0.08078,  0.00000, 160.00, 160.00, 160.00,0.999900,0.000000,0.000000,0.000000,00.00000,00.00000, 1
      7,      6,'1 ',  0.00002,  0.00021,  0.00000, 876.00, 876.00, 876.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
      9,      8,'1 ',  0.00002,  0.00021,  0.00000, 876.00, 876.00, 876.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
      9,     11,'1 ',  0.00064,  0.03050,  0.00000, 400.00, 400.00, 400.00,1.092710,0.000000,0.000000,0.000000,00.00000,00.00000, 1
     10,      8,'1 ',  0.00079,  0.07524,  0.00000, 160.00, 160.00, 160.00,0.999900,0.000000,0.000000,0.000000,00.00000,00.00000, 1
     11,     19,'1 ',  0.00110,  0.01271,  0.35206, 838.00, 838.00, 838.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     11,     21,'1 ',  0.00286,  0.03355,  0.90157, 838.00, 838.00, 838.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     12,     11,'1 ',  0.00001,  0.00006,  0.00000,1593.00,1593.00,1593.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     13,     12,'1 ',  0.00069,  0.03946,  0.00000, 299.89, 389.86, 250.00,0.999900,0.000000,0.000000,0.000000,00.00000,00.00000, 1
     14,      8,'1 ',  0.00558,  0.04147,  0.06290, 231.00, 231.00, 231.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     15,      6,'1 ',  0.01300,  0.09781,  0.14013, 375.00, 375.00, 375.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     15,     14,'1 ',  0.00002,  0.00021,  0.00000, 876.00, 876.00, 876.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     16,     14,'1 ',  0.00059,  0.07897,  0.00000, 160.00, 160.00, 160.00,0.999900,0.000000,0.000000,0.000000,00.00000,00.00000, 1
     17,     15,'1 ',  0.00062,  0.08296,  0.00000, 160.00, 160.00, 160.00,0.999900,0.000000,0.000000,0.000000,00.00000,00.00000, 1
     19,     18,'1 ',  0.00001,  0.00006,  0.00000,1593.00,1593.00,1593.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     19,     38,'1 ',  0.00342,  0.03928,  1.08290,1154.00,1154.00,1154.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     20,     18,'1 ',  0.00088,  0.05709,  0.00000, 436.44, 567.37, 330.00,0.999900,0.000000,0.000000,0.000000,00.00000,00.00000, 1
     22,      3,'1 ',  0.01068,  0.07936,  0.12155, 231.00, 231.00, 231.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     22,      9,'1 ',  0.01469,  0.10915,  0.16676, 317.00, 317.00, 317.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     23,     22,'1 ',  0.00002,  0.00021,  0.00000, 876.00, 876.00, 876.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     24,      6,'1 ',  0.00287,  0.01671,  0.02467, 295.00, 295.00, 295.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     25,     24,'1 ',  0.00002,  0.00021,  0.00000, 876.00, 876.00, 876.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     27,     14,'1 ',  0.01262,  0.09326,  0.14324, 231.00, 231.00, 231.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     27,     26,'1 ',  0.00002,  0.00021,  0.00000, 876.00, 876.00, 876.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     29,     15,'1 ',  0.00442,  0.02374,  0.04477, 339.00, 339.00, 339.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     29,     28,'1 ',  0.00002,  0.00021,  0.00000, 876.00, 876.00, 876.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     31,      6,'1 ',  0.00457,  0.03351,  0.05245, 317.00, 317.00, 317.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     31,     30,'1 ',  0.00002,  0.00021,  0.00000, 876.00, 876.00, 876.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     32,     12,'1 ',  0.00298,  0.03445,  0.94221, 831.00, 831.00, 831.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     32,    218,'1 ',  0.00217,  0.02513,  0.67098,1154.00,1154.00,1154.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     33,     32,'1 ',  0.00001,  0.00006,  0.00000,1593.00,1593.00,1593.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     34,     33,'1 ',  0.00070,  0.03652,  0.00000, 366.47, 476.41, 250.00,0.999900,0.000000,0.000000,0.000000,00.00000,00.00000, 1
     35,      1,'1 ',  0.00120,  0.00890,  0.01512, 461.00, 461.00, 461.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     35,      7,'1 ',  0.00924,  0.05052,  0.07698, 367.86, 478.22, 295.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     35,     25,'1 ',  0.00585,  0.04027,  0.07161, 400.00, 400.00, 400.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     35,     37,'1 ',  0.00036,  0.02519,  0.00000, 500.00, 500.00, 500.00,1.073130,0.000000,0.000000,0.000000,00.00000,00.00000, 1
     35,    105,'1 ',  0.00919,  0.06614,  0.10451, 375.00, 375.00, 375.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     36,      2,'1 ',  0.00120,  0.00890,  0.01513, 461.00, 461.00, 461.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     36,     24,'1 ',  0.00585,  0.04027,  0.07161, 463.05, 601.97, 400.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     36,     30,'1 ',  0.00399,  0.02901,  0.04808, 380.00, 380.00, 380.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     36,     38,'1 ',  0.00036,  0.02519,  0.00000, 500.00, 500.00, 500.00,1.073130,0.000000,0.000000,0.000000,00.00000,00.00000, 1
     36,    106,'1 ',  0.00822,  0.05767,  0.09820, 400.00, 400.00, 400.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     37,     32,'1 ',  0.00358,  0.04122,  1.13380,1154.00,1154.00,1154.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     37,     41,'1 ',  0.00097,  0.01052,  0.28395, 970.00, 970.00, 970.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     37,    139,'1 ',  0.00234,  0.02677,  0.74653,1154.00,1154.00,1154.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     38,     37,'1 ',  0.00001,  0.00006,  0.00000,1593.00,1593.00,1593.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     38,    108,'1 ',  0.00137,  0.01569,  0.43744,1154.00,1154.00,1154.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     40,     15,'1 ',  0.00525,  0.03847,  0.06053, 231.00, 231.00, 231.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     40,     39,'1 ',  0.00002,  0.00021,  0.00000, 876.00, 876.00, 876.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     41,    184,'1 ',  0.00126,  0.01446,  0.40160,1010.89,1314.16, 838.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     42,     41,'1 ',  0.00001,  0.00006,  0.00000,1593.00,1593.00,1593.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     43,     15,'1 ',  0.00089,  0.00630,  0.01080, 231.00, 231.00, 231.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     44,     21,'1 ',  0.00023,  0.00264,  0.07296, 838.00, 838.00, 838.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     45,      7,'1 ',  0.00494,  0.02690,  0.04225, 250.00, 250.00, 250.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     46,     45,'1 ',  0.00002,  0.00021,  0.00000, 876.00, 876.00, 876.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     49,     68,'1 ',  0.00329,  0.02506,  0.04390, 317.00, 317.00, 317.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     50,     48,'1 ',  0.00789,  0.05868,  0.08985, 231.00, 231.00, 231.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     50,     49,'1 ',  0.00002,  0.00021,  0.00000, 876.00, 876.00, 876.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     52,    106,'1 ',  0.01116,  0.07171,  0.10367, 267.00, 267.00, 267.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     53,     52,'1 ',  0.00002,  0.00021,  0.00000, 876.00, 876.00, 876.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     53,     54,'1 ',  0.00034,  0.02097,  0.00000, 500.00, 500.00, 500.00,1.075500,0.000000,0.000000,0.000000,00.00000,00.00000, 1
     53,    124,'1 ',  0.01488,  0.08161,  0.11480, 266.00, 266.00, 266.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     54,     70,'1 ',  0.00218,  0.02536,  0.68579, 838.00, 838.00, 838.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     56,     28,'1 ',  0.01174,  0.07014,  0.12689, 419.34, 545.14, 339.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     56,     55,'1 ',  0.00002,  0.00021,  0.00000, 876.00, 876.00, 876.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     57,     14,'1 ',  0.01457,  0.07362,  0.13344, 515.45, 670.08, 356.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     57,     55,'1 ',  0.00002,  0.00021,  0.00000, 876.00, 876.00, 876.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     57,     59,'1 ',  0.00034,  0.02097,  0.00000, 500.00, 500.00, 500.00,1.073130,0.000000,0.000000,0.000000,00.00000,00.00000, 1
     58,     12,'1 ',  0.00150,  0.01506,  0.40320,1154.00,1154.00,1154.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     59,     58,'1 ',  0.00001,  0.00006,  0.00000,1593.00,1593.00,1593.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     60,     52,'1 ',  0.00242,  0.01531,  0.02249, 287.00, 287.00, 287.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     61,    137,'1 ',  0.00144,  0.01446,  0.51213,1386.00,1386.00,1386.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     62,     61,'1 ',  0.00001,  0.00006,  0.00000,1593.00,1593.00,1593.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     62,     79,'1 ',  0.00119,  0.01428,  0.36666,1154.00,1154.00,1154.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     63,     59,'1 ',  0.00170,  0.01977,  0.53386, 838.00, 838.00, 838.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     64,     47,'1 ',  0.01070,  0.06628,  0.10825, 287.00, 287.00, 287.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     65,     51,'1 ',  0.00700,  0.05138,  0.08084, 231.00, 231.00, 231.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     65,     64,'1 ',  0.00002,  0.00021,  0.00000, 876.00, 876.00, 876.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     66,     58,'1 ',  0.00184,  0.02139,  0.57770, 838.00, 838.00, 838.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     67,     66,'1 ',  0.00001,  0.00006,  0.00000,1593.00,1593.00,1593.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     68,     70,'1 ',  0.00081,  0.03000,  0.00000, 400.00, 400.00, 400.00,1.101020,0.000000,0.000000,0.000000,00.00000,00.00000, 1
     69,     50,'1 ',  0.00558,  0.04062,  0.06491, 341.00, 341.00, 341.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     69,     68,'1 ',  0.00002,  0.00021,  0.00000, 876.00, 876.00, 876.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     71,     67,'1 ',  0.00116,  0.01300,  0.33856, 838.00, 838.00, 838.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     71,     70,'1 ',  0.00001,  0.00006,  0.00000,1593.00,1593.00,1593.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     72,     55,'1 ',  0.00543,  0.03733,  0.06668, 341.00, 341.00, 341.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     73,     47,'1 ',  0.00657,  0.04810,  0.07270, 319.00, 319.00, 319.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     73,     57,'1 ',  0.00543,  0.03733,  0.06668, 341.00, 341.00, 341.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     73,     72,'1 ',  0.00002,  0.00021,  0.00000, 876.00, 876.00, 876.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     74,     69,'1 ',  0.00905,  0.06723,  0.10296, 231.00, 231.00, 231.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     75,     53,'1 ',  0.00246,  0.01826,  0.02798, 231.00, 231.00, 231.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     75,     74,'1 ',  0.00002,  0.00021,  0.00000, 876.00, 876.00, 876.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     76,     52,'1 ',  0.01219,  0.06370,  0.09333, 266.00, 266.00, 266.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     76,     55,'1 ',  0.00618,  0.04353,  0.07649, 341.00, 341.00, 341.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     77,     56,'1 ',  0.00618,  0.04353,  0.07649, 266.00, 266.00, 266.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     77,     72,'1 ',  0.01054,  0.06151,  0.09306, 197.00, 197.00, 197.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     77,     76,'1 ',  0.00002,  0.00021,  0.00000, 876.00, 876.00, 876.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     78,     71,'1 ',  0.00105,  0.01123,  0.28195,1119.00,1119.00,1119.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     79,     78,'1 ',  0.00001,  0.00006,  0.00000,1593.00,1593.00,1593.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     81,     47,'1 ',  0.01140,  0.06587,  0.09975, 274.00, 274.00, 274.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     81,     49,'1 ',  0.00452,  0.03366,  0.05156, 341.00, 341.00, 341.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     81,     80,'1 ',  0.00134,  0.00996,  0.01337, 287.00, 287.00, 287.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     82,     65,'1 ',  0.00302,  0.02010,  0.03069, 339.00, 339.00, 339.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     87,     86,'1 ',  0.00002,  0.00021,  0.00000, 876.00, 876.00, 876.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     89,     88,'1 ',  0.00002,  0.00021,  0.00000, 876.00, 876.00, 876.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     89,    122,'1 ',  0.01093,  0.05919,  0.08439, 180.00, 180.00, 180.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     91,     90,'1 ',  0.00002,  0.00021,  0.00000, 876.00, 876.00, 876.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     92,     87,'1 ',  0.00213,  0.01403,  0.02260, 250.00, 250.00, 250.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     93,     90,'1 ',  0.00519,  0.03839,  0.05875, 400.00, 400.00, 400.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     93,    148,'1 ',  0.00192,  0.01355,  0.02300, 341.00, 341.00, 341.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     95,     94,'1 ',  0.00002,  0.00021,  0.00000, 876.00, 876.00, 876.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     95,    128,'1 ',  0.00217,  0.01459,  0.02575, 197.00, 197.00, 197.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     97,     41,'1 ',  0.00355,  0.03617,  0.95894, 717.00, 717.00, 717.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     97,     96,'1 ',  0.00001,  0.00006,  0.00000,1593.00,1593.00,1593.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     97,    145,'1 ',  0.00213,  0.02432,  0.67744,1240.00,1240.00,1240.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     97,   3113,'1 ',  0.00293,  0.03054,  0.95472,1206.00,1206.00,1206.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
     98,    112,'1 ',  0.00570,  0.04149,  0.06617, 341.00, 341.00, 341.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    100,     99,'1 ',  0.00002,  0.00021,  0.00000, 876.00, 876.00, 876.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    101,    105,'1 ',  0.00136,  0.00990,  0.01586, 400.00, 400.00, 400.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    102,    101,'1 ',  0.00002,  0.00021,  0.00000, 876.00, 876.00, 876.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    104,     92,'1 ',  0.00446,  0.03041,  0.04867, 180.00, 180.00, 180.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    104,    103,'1 ',  0.00002,  0.00021,  0.00000, 876.00, 876.00, 876.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    105,    107,'1 ',  0.00075,  0.02445, -0.00832, 330.00, 330.00, 330.00,1.039000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    106,     83,'1 ',  0.00207,  0.01279,  0.02055, 197.00, 197.00, 197.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    106,    105,'1 ',  0.00002,  0.00021,  0.00000, 876.00, 876.00, 876.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    106,    108,'1 ',  0.00040,  0.02530,  0.00000, 500.00, 500.00, 500.00,1.045700,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    106,    149,'1 ',  0.00083,  0.00525,  0.00868, 250.00, 250.00, 250.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    107,     41,'1 ',  0.00097,  0.01052,  0.28395, 970.00, 970.00, 970.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    108,    107,'1 ',  0.00001,  0.00006,  0.00000,1593.00,1593.00,1593.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    108,    144,'1 ',  0.00241,  0.02782,  0.77066,1154.00,1154.00,1154.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    110,    109,'1 ',  0.00002,  0.00021,  0.00000, 876.00, 876.00, 876.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    111,    142,'1 ',  0.00488,  0.03362,  0.05961, 341.00, 341.00, 341.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    112,    111,'1 ',  0.00002,  0.00021,  0.00000, 876.00, 876.00, 876.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    113,     93,'1 ',  0.00341,  0.02442,  0.03997, 317.00, 317.00, 317.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    114,    113,'1 ',  0.00002,  0.00021,  0.00000, 876.00, 876.00, 876.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    115,     68,'1 ',  0.00374,  0.04380,  0.10096, 476.00, 476.00, 476.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    115,     85,'1 ',  0.00079,  0.00488,  0.00726, 137.00, 137.00, 137.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    115,    135,'1 ',  0.01589,  0.08320,  0.11439, 266.00, 266.00, 266.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    116,     84,'1 ',  0.00079,  0.00488,  0.00724, 137.00, 137.00, 137.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    116,    115,'1 ',  0.00002,  0.00021,  0.00000, 876.00, 876.00, 876.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    117,     91,'1 ',  0.00159,  0.01112,  0.01913, 396.00, 396.00, 396.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    118,     86,'1 ',  0.01122,  0.07074,  0.11571, 180.00, 180.00, 180.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    118,    117,'1 ',  0.00002,  0.00021,  0.00000, 876.00, 876.00, 876.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    119,     99,'1 ',  0.00145,  0.01008,  0.01719, 231.00, 231.00, 231.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    120,    110,'1 ',  0.00384,  0.02721,  0.04517, 231.00, 231.00, 231.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    120,    119,'1 ',  0.00002,  0.00021,  0.00000, 876.00, 876.00, 876.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    121,    103,'1 ',  0.00171,  0.00961,  0.01424, 250.00, 250.00, 250.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    121,    149,'1 ',  0.00537,  0.04039,  0.06005, 319.00, 319.00, 319.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    122,    109,'1 ',  0.00194,  0.01415,  0.02230, 341.00, 341.00, 341.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    122,    121,'1 ',  0.00002,  0.00021,  0.00000, 876.00, 876.00, 876.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    123,    105,'1 ',  0.00390,  0.02847,  0.04498, 317.00, 317.00, 317.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    124,    114,'1 ',  0.00316,  0.02378,  0.03527, 231.00, 231.00, 231.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    124,    123,'1 ',  0.00002,  0.00021,  0.00000, 876.00, 876.00, 876.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    125,    133,'1 ',  0.00601,  0.04147,  0.07364, 308.00, 308.00, 308.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    127,     94,'1 ',  0.00777,  0.04128,  0.06391, 197.00, 197.00, 197.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    127,    126,'1 ',  0.00002,  0.00021,  0.00000, 876.00, 876.00, 876.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    129,     92,'1 ',  0.00463,  0.02775,  0.04612, 267.00, 267.00, 267.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    129,    128,'1 ',  0.00002,  0.00021,  0.00000, 876.00, 876.00, 876.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    130,    145,'1 ',  0.00092,  0.01051,  0.29293, 838.00, 838.00, 838.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    131,    130,'1 ',  0.00001,  0.00006,  0.00000,1593.00,1593.00,1593.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    132,     93,'1 ',  0.00184,  0.01260,  0.02240, 231.00, 231.00, 231.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    132,    116,'1 ',  0.01773,  0.11678,  0.16361, 250.00, 250.00, 250.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    133,     92,'1 ',  0.00184,  0.01260,  0.02239, 231.00, 231.00, 231.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    133,    123,'1 ',  0.00589,  0.03506,  0.05235, 267.00, 267.00, 267.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    133,    132,'1 ',  0.00002,  0.00021,  0.00000, 876.00, 876.00, 876.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    134,     93,'1 ',  0.00816,  0.04242,  0.06120, 314.00, 314.00, 314.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    135,     92,'1 ',  0.00816,  0.04242,  0.06120, 314.00, 314.00, 314.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    135,    134,'1 ',  0.00002,  0.00021,  0.00000, 876.00, 876.00, 876.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    136,     70,'1 ',  0.00169,  0.01931,  0.53814, 866.00, 866.00, 866.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    136,     78,'1 ',  0.00152,  0.01739,  0.48083, 866.00, 866.00, 866.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    137,    136,'1 ',  0.00001,  0.00006,  0.00000,1593.00,1593.00,1593.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    138,     78,'1 ',  0.00468,  0.05347,  1.48880, 831.00, 831.00, 831.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    138,    130,'1 ',  0.00091,  0.01040,  0.28989, 838.00, 838.00, 838.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    139,    137,'1 ',  0.00312,  0.03563,  0.99107, 831.00, 831.00, 831.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    139,    138,'1 ',  0.00001,  0.00006,  0.00000,1593.00,1593.00,1593.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    140,    125,'1 ',  0.00215,  0.01333,  0.02211, 250.00, 250.00, 250.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    141,    134,'1 ',  0.00461,  0.02492,  0.03560, 266.00, 266.00, 266.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    141,    140,'1 ',  0.00002,  0.00021,  0.00000, 876.00, 876.00, 876.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    142,    119,'1 ',  0.00314,  0.02159,  0.03839, 341.00, 341.00, 341.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    142,    145,'1 ',  0.00053,  0.02875, -0.01600, 400.00, 400.00, 400.00,1.062990,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    143,     88,'1 ',  0.00593,  0.04093,  0.07215, 341.00, 341.00, 341.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    143,    126,'1 ',  0.00455,  0.03157,  0.05531, 231.00, 231.00, 231.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    143,    142,'1 ',  0.00002,  0.00021,  0.00000, 876.00, 876.00, 876.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    143,   2144,'1 ',  0.00139,  0.06852, -0.00232, 160.00, 160.00, 160.00,1.022400,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    144,   3115,'1 ',  0.00168,  0.01603,  0.51488,1206.00,1206.00,1206.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    145,    144,'1 ',  0.00001,  0.00006,  0.00000,1593.00,1593.00,1593.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    146,    102,'1 ',  0.00058,  0.00417,  0.00684, 341.00, 341.00, 341.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    147,    146,'1 ',  0.00002,  0.00021,  0.00000, 876.00, 876.00, 876.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    148,    100,'1 ',  0.00238,  0.01667,  0.02846, 341.00, 341.00, 341.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    149,    147,'1 ',  0.00066,  0.00496,  0.00758, 319.00, 319.00, 319.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    150,     90,'1 ',  0.00085,  0.00632,  0.00931, 457.00, 457.00, 457.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    151,     91,'1 ',  0.00085,  0.00612,  0.00964, 457.00, 457.00, 457.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    152,     25,'1 ',  0.01068,  0.04750,  0.09495, 339.00, 339.00, 339.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    153,     46,'1 ',  0.01298,  0.06738,  0.10284, 250.00, 250.00, 250.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    153,    152,'1 ',  0.00002,  0.00021,  0.00000, 876.00, 876.00, 876.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    154,    158,'1 ',  0.00514,  0.03826,  0.05933, 231.00, 231.00, 231.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    155,    154,'1 ',  0.00002,  0.00021,  0.00000, 876.00, 876.00, 876.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    156,    166,'1 ',  0.00083,  0.00645,  0.00951, 317.00, 317.00, 317.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    156,    202,'1 ',  0.00519,  0.03965,  0.05836, 317.00, 317.00, 317.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    157,    177,'1 ',  0.00597,  0.04473,  0.06735, 317.00, 317.00, 317.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    158,    157,'1 ',  0.00002,  0.00021,  0.00000, 876.00, 876.00, 876.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    160,    159,'1 ',  0.00001,  0.00006,  0.00000,1593.00,1593.00,1593.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    163,    162,'1 ',  0.00002,  0.00021,  0.00000, 876.00, 876.00, 876.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    165,    164,'1 ',  0.00002,  0.00021,  0.00000, 876.00, 876.00, 876.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    167,     39,'1 ',  0.01698,  0.12459,  0.19570, 231.00, 231.00, 231.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    167,    153,'1 ',  0.00436,  0.03202,  0.05030, 400.00, 400.00, 400.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    168,    152,'1 ',  0.00698,  0.03740,  0.05463, 426.89, 554.95, 314.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    168,    167,'1 ',  0.00002,  0.00021,  0.00000, 876.00, 876.00, 876.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    169,    164,'1 ',  0.01062,  0.07890,  0.12085, 631.86, 821.42, 317.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    169,    170,'1 ',  0.00002,  0.00021,  0.00000, 876.00, 876.00, 876.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    170,    162,'1 ',  0.00568,  0.04012,  0.07033, 317.00, 317.00, 317.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    170,    171,'1 ',  0.00064,  0.03050,  0.00000, 709.38, 922.20, 400.00,1.074080,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    172,    171,'1 ',  0.00001,  0.00006,  0.00000,1593.00,1593.00,1593.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    173,    199,'1 ',  0.00938,  0.06093,  0.08934, 339.00, 339.00, 339.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    174,    173,'1 ',  0.00002,  0.00021,  0.00000, 876.00, 876.00, 876.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    175,    204,'1 ',  0.00225,  0.01667,  0.02541, 286.00, 286.00, 286.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    175,    205,'1 ',  0.00769,  0.05690,  0.08673, 280.64, 364.83, 231.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    176,    164,'1 ',  0.01058,  0.07762,  0.12203, 596.86, 775.92, 231.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    176,    175,'1 ',  0.00002,  0.00021,  0.00000, 876.00, 876.00, 876.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    176,    178,'1 ',  0.01246,  0.09134,  0.14349, 695.12, 903.66, 400.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    177,    180,'1 ',  0.00023,  0.02300,  0.00000, 500.00, 500.00, 500.00,1.074260,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    178,    177,'1 ',  0.00002,  0.00021,  0.00000, 876.00, 876.00, 876.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    178,    181,'1 ',  0.00023,  0.02300,  0.00000, 500.00, 500.00, 500.00,1.074260,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    179,    178,'1 ',  0.00002,  0.00021,  0.00000, 876.00, 876.00, 876.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    180,    159,'1 ',  0.00274,  0.02778,  0.69846, 717.00, 717.00, 717.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    181,    180,'1 ',  0.00001,  0.00006,  0.00000,1593.00,1593.00,1593.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    182,    169,'1 ',  0.00469,  0.03486,  0.05338, 317.00, 317.00, 317.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    183,    182,'1 ',  0.00002,  0.00021,  0.00000, 876.00, 876.00, 876.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    184,     38,'1 ',  0.00139,  0.01590,  0.44176,1189.64,1546.53, 838.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    184,    187,'1 ',  0.00136,  0.01599,  0.41965,1240.00,1240.00,1240.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    184,    197,'1 ',  0.00228,  0.02296,  0.81290,1386.00,1386.00,1386.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    185,    184,'1 ',  0.00032,  0.04392,  0.00000, 562.44, 731.18, 330.00,0.999900,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    186,    160,'1 ',  0.00171,  0.01741,  0.45456, 717.00, 717.00, 717.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    187,     97,'1 ',  0.00194,  0.02007,  0.54307, 970.00, 970.00, 970.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    187,    186,'1 ',  0.00001,  0.00006,  0.00000,1593.00,1593.00,1593.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    188,     26,'1 ',  0.01436,  0.10729,  0.16081, 231.00, 231.00, 231.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    188,    168,'1 ',  0.00060,  0.00351,  0.00555, 341.00, 341.00, 341.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    188,    190,'1 ',  0.00030,  0.02732,  0.00000, 500.00, 500.00, 500.00,1.100370,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    189,    161,'1 ',  0.01105,  0.08107,  0.12824, 341.00, 341.00, 341.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    189,    167,'1 ',  0.00060,  0.00351,  0.00555, 341.00, 341.00, 341.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    189,    188,'1 ',  0.00002,  0.00021,  0.00000, 876.00, 876.00, 876.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    192,    191,'1 ',  0.00002,  0.00021,  0.00000, 876.00, 876.00, 876.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    193,    162,'1 ',  0.00105,  0.00733,  0.01258, 231.00, 231.00, 231.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    194,    182,'1 ',  0.00744,  0.05397,  0.09307, 231.00, 231.00, 231.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    194,    193,'1 ',  0.00002,  0.00021,  0.00000, 876.00, 876.00, 876.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    195,    161,'1 ',  0.00355,  0.02607,  0.04096, 341.00, 341.00, 341.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    195,    174,'1 ',  0.00934,  0.05390,  0.08683, 287.00, 287.00, 287.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    195,    197,'1 ',  0.00035,  0.02375,  0.00000, 500.00, 500.00, 500.00,1.086710,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    196,    168,'1 ',  0.01851,  0.10880,  0.14435, 250.00, 250.00, 250.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    196,    191,'1 ',  0.01300,  0.07589,  0.11484, 267.00, 267.00, 267.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    196,    195,'1 ',  0.00002,  0.00021,  0.00000, 876.00, 876.00, 876.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    196,    198,'1 ',  0.01736,  0.10969,  0.16268, 287.00, 287.00, 287.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    197,    172,'1 ',  0.00373,  0.04344,  1.17200, 831.00, 831.00, 831.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    198,    177,'1 ',  0.01039,  0.08983,  0.11422, 375.00, 375.00, 375.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    199,    178,'1 ',  0.01039,  0.08983,  0.11422, 375.00, 375.00, 375.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    199,    198,'1 ',  0.00002,  0.00021,  0.00000, 876.00, 876.00, 876.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    200,    195,'1 ',  0.00236,  0.01411,  0.02031, 229.00, 229.00, 229.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    201,    177,'1 ',  0.01455,  0.08130,  0.13279, 267.00, 267.00, 267.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    202,    155,'1 ',  0.00221,  0.01618,  0.02541, 231.00, 231.00, 231.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    202,    178,'1 ',  0.01455,  0.08130,  0.13279, 267.00, 267.00, 267.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    202,    201,'1 ',  0.00002,  0.00021,  0.00000, 876.00, 876.00, 876.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    203,     98,'1 ',  0.00552,  0.05948,  0.17077, 592.45, 770.18, 317.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    203,    201,'1 ',  0.00525,  0.03837,  0.06052, 320.31, 416.40, 231.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    206,    198,'1 ',  0.00236,  0.01746,  0.02676, 485.92, 631.70, 341.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    206,    205,'1 ',  0.00002,  0.00021,  0.00000, 876.00, 876.00, 876.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    208,    209,'1 ',  0.00051,  0.02750,  0.00000, 400.00, 400.00, 400.00,1.077020,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    210,    171,'1 ',  0.00296,  0.03484,  0.92960, 838.00, 838.00, 838.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    210,    209,'1 ',  0.00001,  0.00006,  0.00000,1593.00,1593.00,1593.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    211,    218,'1 ',  0.00224,  0.02606,  0.70304, 831.00, 831.00, 831.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    212,    211,'1 ',  0.00001,  0.00006,  0.00000,1593.00,1593.00,1593.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    212,    237,'1 ',  0.00133,  0.01553,  0.41898, 831.00, 831.00, 831.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    213,    211,'1 ',  0.00084,  0.06858,  0.00000, 250.00, 250.00, 250.00,0.999900,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    214,    222,'1 ',  0.02738,  0.14254,  0.20047, 222.00, 222.00, 222.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    215,    214,'1 ',  0.00002,  0.00021,  0.00000, 876.00, 876.00, 876.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    215,    239,'1 ',  0.01909,  0.11277,  0.16673, 197.00, 197.00, 197.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    216,    218,'1 ',  0.00033,  0.02711,  0.00000, 500.00, 500.00, 500.00,1.086130,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    216,    232,'1 ',  0.00556,  0.04198,  0.06158, 231.00, 231.00, 231.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    217,    216,'1 ',  0.00002,  0.00021,  0.00000, 876.00, 876.00, 876.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    217,    221,'1 ',  0.00800,  0.05936,  0.10081, 231.00, 231.00, 231.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    219,    218,'1 ',  0.00001,  0.00006,  0.00000,1593.00,1593.00,1593.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    220,    218,'1 ',  0.00032,  0.04640,  0.00000, 330.00, 330.00, 330.00,0.999900,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    221,    188,'1 ',  0.01682,  0.08909,  0.12993, 426.87, 554.94, 295.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    222,    189,'1 ',  0.01384,  0.08702,  0.13484, 416.82, 541.87, 295.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    222,    207,'1 ',  0.00186,  0.02155,  0.05317, 461.00, 461.00, 461.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    222,    221,'1 ',  0.00002,  0.00021,  0.00000, 876.00, 876.00, 876.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    223,    222,'1 ',  0.00076,  0.07890,  0.00000, 243.53, 316.58, 160.00,0.999900,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    224,    226,'1 ',  0.00075,  0.02469, -0.00800, 330.00, 330.00, 330.00,1.045440,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    225,    212,'1 ',  0.00240,  0.02795,  0.75408, 838.00, 838.00, 838.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    226,    225,'1 ',  0.00001,  0.00006,  0.00000,1593.00,1593.00,1593.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    227,    225,'1 ',  0.00113,  0.05647,  0.00000, 330.00, 330.00, 330.00,0.999900,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    228,    234,'1 ',  0.02709,  0.15992,  0.26125, 197.00, 197.00, 197.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    229,     23,'1 ',  0.01403,  0.10413,  0.15949, 281.64, 366.13, 231.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    229,    224,'1 ',  0.00205,  0.01421,  0.02506, 341.00, 341.00, 341.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    229,    228,'1 ',  0.00002,  0.00021,  0.00000, 876.00, 876.00, 876.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    231,    209,'1 ',  0.00131,  0.01547,  0.41152, 838.00, 838.00, 838.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    231,    230,'1 ',  0.00001,  0.00006,  0.00000,1593.00,1593.00,1593.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    233,    232,'1 ',  0.00002,  0.00021,  0.00000, 876.00, 876.00, 876.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    233,    235,'1 ',  0.00738,  0.05486,  0.09318, 231.00, 231.00, 231.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    234,    189,'1 ',  0.01118,  0.06597,  0.10778, 405.98, 527.78, 267.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    235,    234,'1 ',  0.00002,  0.00021,  0.00000, 876.00, 876.00, 876.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    236,    230,'1 ',  0.00150,  0.01768,  0.46944, 831.00, 831.00, 831.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    237,    236,'1 ',  0.00001,  0.00006,  0.00000,1593.00,1593.00,1593.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    238,    192,'1 ',  0.01517,  0.09938,  0.14492, 197.00, 197.00, 197.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    239,    208,'1 ',  0.00568,  0.04215,  0.07160, 317.00, 317.00, 317.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    239,    238,'1 ',  0.00002,  0.00021,  0.00000, 876.00, 876.00, 876.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    240,     82,'1 ',  0.01475,  0.08595,  0.13036, 339.00, 339.00, 339.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    243,    242,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    244,    485,'1 ',  0.00643,  0.02076,  0.00220, 137.00, 137.00, 137.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    245,    244,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    245,    474,'1 ',  0.00628,  0.02036,  0.00216, 137.00, 137.00, 137.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    247,    246,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    251,    250,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    252,    258,'1 ',  0.00223,  0.00752,  0.00076, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    252,    497,'1 ',  0.01818,  0.06595,  0.00707, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    254,    253,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    255,    496,'1 ',  0.01091,  0.04223,  0.00465, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    256,    255,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    257,    256,'1 ',  0.00347,  0.01033,  0.00125, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    259,    251,'1 ',  0.00694,  0.02256,  0.00231, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    259,    258,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    261,    250,'1 ',  0.00264,  0.00851,  0.00088, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    261,    254,'1 ',  0.01157,  0.03587,  0.00404, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    261,    260,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    262,    260,'1 ',  0.03744,  0.18876,  0.01765, 125.00, 125.00, 125.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    264,    263,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    264,    657,'1 ',  0.03183,  0.05769,  0.00576,  82.70, 107.50,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    266,    265,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    268,    363,'1 ',  0.04430,  0.09347,  0.00876,  58.00,  58.00,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    270,    269,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    272,    271,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    273,    315,'1 ',  0.00165,  0.00744,  0.10672,  95.00,  95.00,  95.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    274,    637,'1 ',  0.00760,  0.02298,  0.00272, 123.16, 160.11,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    275,    274,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    276,    380,'1 ',  0.02702,  0.08215,  0.00973, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    277,    497,'1 ',  0.05992,  0.11628,  0.01298,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    278,    241,'1 ',  0.10041,  0.17736,  0.01665,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    278,    277,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    279,    362,'1 ',  0.01446,  0.04802,  0.00469,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    280,    685,'1 ',  0.03570,  0.11719,  0.01184,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    281,    280,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    282,    811,'1 ',  0.00132,  0.00430,  0.00045,  11.00,  11.00,  11.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    283,    812,'1 ',  0.00132,  0.00430,  0.00045,  11.00,  11.00,  11.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    286,    249,'1 ',  0.00686,  0.02215,  0.00229,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    286,    285,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    287,    489,'1 ',  0.02909,  0.09438,  0.00976,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    288,    287,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    288,    510,'1 ',  0.00355,  0.01157,  0.00121,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    289,    314,'1 ',  0.00788,  0.05315,  0.00589, 196.00, 196.00, 196.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    290,    289,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    291,    775,'1 ',  0.00001,  0.00008,  0.00000,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    293,    292,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    295,    294,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    296,    768,'1 ',  0.02959,  0.09727,  0.00971, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    298,    297,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    299,    796,'1 ',  0.02848,  0.05104,  0.00475,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    300,    299,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    302,    301,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    303,    243,'1 ',  0.07934,  0.13074,  0.01414,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    304,    667,'1 ',  0.00471,  0.01529,  0.00159,  58.00,  58.00,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    305,    668,'1 ',  0.00744,  0.01554,  0.00151,  58.00,  58.00,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    306,    667,'1 ',  0.00843,  0.01744,  0.00169,  58.00,  58.00,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    307,    668,'1 ',  0.00826,  0.01719,  0.00166,  58.00,  58.00,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    309,    308,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    312,    311,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    313,    517,'1 ',  0.01678,  0.05661,  0.00575,  81.00,  81.00,  81.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    315,    314,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    316,     38,'1 ',  0.00079,  0.03678,  0.00000, 426.00, 426.00, 426.00,0.916670,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    316,    314,'1 ',  0.00101,  0.04727,  0.00000, 496.50, 645.45, 300.00,0.916670,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    318,    317,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    319,      4,'1 ',  0.00165,  0.06736,  0.00000, 160.00, 160.00, 160.00,1.022500,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    320,      5,'1 ',  0.00072, -0.01281,  0.00000, 160.00, 160.00, 160.00,0.987070,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    320,    276,'1 ',  0.02793,  0.08496,  0.01006, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    320,    317,'1 ',  0.02207,  0.04273,  0.00416, 109.70, 142.61,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    321,      5,'1 ', -0.00012,  0.16740,  0.00000,9999.00,  60.00,  60.00,0.941590,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    322,    614,'1 ',  0.00012,  0.00052,  0.00318,  81.00,  81.00,  81.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    323,    260,'1 ',  0.00554,  0.01802,  0.00167, 102.00, 102.00, 102.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    324,    257,'1 ',  0.00711,  0.02256,  0.00224, 102.00, 102.00, 102.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    324,    323,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    327,    326,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    329,    328,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    330,    284,'1 ',  0.00917,  0.02983,  0.00307,  81.00,  81.00,  81.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    331,    330,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    333,    332,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    333,    766,'1 ',  0.01868,  0.06198,  0.00608, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    334,    519,'1 ',  0.02678,  0.08058,  0.00970, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    337,    336,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    339,    338,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    340,    325,'1 ',  0.02678,  0.08050,  0.00970, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    341,    540,'1 ',  0.03182,  0.05851,  0.00559,  55.00,  55.00,  55.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    342,    541,'1 ',  0.03256,  0.06124,  0.00549,  55.00,  55.00,  55.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    343,    295,'1 ',  0.01909,  0.06273,  0.00634,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    347,    570,'1 ',  0.00347,  0.01132,  0.00117,  81.00,  81.00,  81.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    347,    572,'1 ',  0.00331,  0.01091,  0.00110,  81.00,  81.00,  81.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    349,    348,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    350,    535,'1 ',  0.00306,  0.01000,  0.00103,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    351,    350,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    352,    277,'1 ',  0.05198,  0.09000,  0.00889,  69.00,  69.00,  69.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    353,    596,'1 ',  0.00430,  0.01388,  0.00144, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    354,    325,'1 ',  0.01909,  0.06198,  0.00644, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    354,    353,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    356,    355,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    356,    424,'1 ',  0.00919,  0.02977,  0.00316,  89.76, 116.69,  70.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    358,    357,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    361,      6,'1 ',  0.00165,  0.06901,  0.00000, 181.99, 236.58, 160.00,1.017550,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    362,      7,'1 ',  0.00165,  0.06901,  0.00000, 160.00, 160.00, 160.00,1.033030,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    364,    363,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    364,    636,'1 ',  0.01413,  0.03727,  0.00400,  58.00,  58.00,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    365,    261,'1 ',  0.02893,  0.08719,  0.01050, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    366,    436,'1 ',  0.00397,  0.01215,  0.00138, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    367,    520,'1 ',  0.00570,  0.01851,  0.00193,  81.00,  81.00,  81.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    369,    527,'1 ',  0.00001,  0.00017,  0.00075,  95.00,  95.00,  95.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    370,    345,'1 ',  0.00256,  0.02273,  0.00199, 208.00, 208.00, 208.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    371,    290,'1 ',  0.00440,  0.03039,  0.00342, 208.00, 208.00, 208.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    371,    370,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    373,    528,'1 ',  0.01545,  0.03008,  0.00257,  40.00,  40.00,  40.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    374,    361,'1 ',  0.01876,  0.05198,  0.00571,  77.00,  77.00,  77.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    375,    374,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    376,    358,'1 ',  0.03273,  0.07190,  0.00681,  58.00,  58.00,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    377,    361,'1 ',  0.01967,  0.06455,  0.00652,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    378,    377,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    380,    379,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    381,    261,'1 ',  0.02802,  0.08446,  0.01016, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    382,    538,'1 ',  0.00711,  0.02281,  0.00242,  81.00,  81.00,  81.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    383,    382,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    385,    368,'1 ',  0.00901,  0.02917,  0.00302,  81.00,  81.00,  81.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    386,    385,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    387,    540,'1 ',  0.00607,  0.01757,  0.00407,  76.00,  76.00,  76.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    388,    402,'1 ',  0.00562,  0.01810,  0.00191,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    389,    388,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    389,    525,'1 ',  0.01198,  0.03860,  0.00406,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    390,    793,'1 ',  0.00954,  0.03133,  0.00316,  81.00,  81.00,  81.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    392,    384,'1 ',  0.01661,  0.04298,  0.00429,  77.00,  77.00,  77.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    394,    393,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    396,    395,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    396,    798,'1 ',  0.00215,  0.00645,  0.00078,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    397,    812,'1 ',  0.00504,  0.01521,  0.00181,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    399,    398,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    400,    279,'1 ',  0.00653,  0.02157,  0.00211,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    401,    665,'1 ',  0.02430,  0.07893,  0.00815,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    403,    402,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    403,    525,'1 ',  0.00612,  0.01975,  0.00208,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    404,    776,'1 ',  0.00107,  0.00281,  0.00033,  77.00,  77.00,  77.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    405,    404,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    407,    799,'1 ',  0.00306,  0.00992,  0.00104,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    408,    407,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    408,    413,'1 ',  0.00372,  0.01190,  0.00125,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    410,    409,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    412,    776,'1 ',  0.00992,  0.02636,  0.00299,  77.00,  77.00,  77.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    413,    395,'1 ',  0.00223,  0.00678,  0.00082,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    414,    361,'1 ',  0.00306,  0.00959,  0.00100,  77.00,  77.00,  77.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    414,    406,'1 ',  0.00570,  0.01372,  0.00155,  77.00,  77.00,  77.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    414,    429,'1 ',  0.00504,  0.01620,  0.00170,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    415,    292,'1 ',  0.01661,  0.04702,  0.00505,  77.00,  77.00,  77.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    417,    392,'1 ',  0.02702,  0.08744,  0.00905,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    417,    416,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    418,    352,'1 ',  0.04339,  0.07157,  0.00774,  69.00,  69.00,  69.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    418,    457,'1 ',  0.01826,  0.05537,  0.00656, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    419,    423,'1 ',  0.00504,  0.00901,  0.00084,  55.00,  55.00,  55.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    421,    266,'1 ',  0.01959,  0.06355,  0.00659,  81.00,  81.00,  81.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    421,    420,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    422,    505,'1 ',  0.02017,  0.06405,  0.00675,  81.00,  81.00,  81.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    423,    420,'1 ',  0.00694,  0.02281,  0.00230,  81.00,  81.00,  81.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    423,    422,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    425,    424,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    425,    788,'1 ',  0.00631,  0.02038,  0.00216, 100.62, 130.81,  70.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    426,    406,'1 ',  0.00579,  0.01661,  0.00179,  77.00,  77.00,  77.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    427,    426,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    429,    428,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    431,    430,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    433,    415,'1 ',  0.00223,  0.00727,  0.00073,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    433,    432,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    434,    410,'1 ',  0.00504,  0.01612,  0.00170,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    437,    431,'1 ',  0.00612,  0.01240,  0.00117,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    437,    436,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    439,    438,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    440,    783,'1 ',  0.00008,  0.00033,  0.00004,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    441,    526,'1 ',  0.02364,  0.07736,  0.00789,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    442,    441,'1 ',  0.00248,  0.00802,  0.00082,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    443,    428,'1 ',  0.00769,  0.02471,  0.00261,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    444,    361,'1 ',  0.00711,  0.02273,  0.00242,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    444,    443,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    446,    445,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    448,    439,'1 ',  0.01099,  0.02322,  0.00218,  58.00,  58.00,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    448,    447,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    449,    339,'1 ',  0.04314,  0.08281,  0.00750,  58.00,  58.00,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    451,    362,'1 ',  0.01058,  0.02802,  0.00316, 126.28, 164.17,  77.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    452,    405,'1 ',  0.00339,  0.01124,  0.00111,  98.97, 128.67,  77.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    452,    451,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    453,    298,'1 ',  0.02975,  0.07686,  0.00795, 102.00, 102.00, 102.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    454,    453,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    457,    251,'1 ',  0.03942,  0.12033,  0.01413, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    458,    786,'1 ',  0.00339,  0.00603,  0.00054,  81.00,  81.00,  81.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    459,     10,'1 ',  0.00081, -0.00714,  0.00000, 160.00, 160.00, 160.00,0.983670,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    459,    780,'1 ',  0.00855,  0.02759,  0.00293,  93.00,  93.00,  93.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    459,    800,'1 ',  0.00412,  0.01331,  0.00141,  93.00,  93.00,  93.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    460,     13,'1 ',  0.00066,  0.02690,  0.00000, 250.00, 250.00, 250.00,1.101200,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    461,     10,'1 ', -0.00024,  0.15701,  0.00000,  83.84, 108.99,  55.00,0.941570,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    462,     13,'1 ', -0.00044,  0.00942,  0.00000,9999.00,  55.00,  55.00,0.984380,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    463,    459,'1 ',  0.02355,  0.06107,  0.00629,  71.00,  71.00,  71.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    463,    648,'1 ',  0.02727,  0.07157,  0.00743,  81.00,  81.00,  81.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    464,    460,'1 ',  0.02339,  0.06190,  0.00629,  71.00,  71.00,  71.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    468,    467,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    468,    509,'1 ',  0.01826,  0.03157,  0.00307,  58.00,  58.00,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    470,    469,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    473,    381,'1 ',  0.02165,  0.04008,  0.00386,  91.00,  91.00,  91.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    474,     16,'1 ',  0.00060, -0.01352,  0.00000, 160.00, 160.00, 160.00,1.075160,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    474,    819,'1 ',  0.00493,  0.01634,  0.00609,  70.00,  70.00,  70.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    475,     17,'1 ',  0.00062, -0.01547,  0.00000, 160.00, 160.00, 160.00,1.075160,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    475,    708,'1 ',  0.00401,  0.01293,  0.00137,  70.00,  70.00,  70.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    476,     14,'1 ',  0.00165,  0.06775,  0.00000, 160.00, 160.00, 160.00,1.085690,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    476,    475,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    476,    487,'1 ',  0.01254,  0.04055,  0.00431, 137.00, 137.00, 137.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    477,     16,'1 ', -0.00467,  0.16067,  0.00000,9999.00,  18.00,  18.00,0.941570,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    478,     17,'1 ', -0.00056,  0.17867,  0.00000,9999.00,  18.00,  18.00,0.941570,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    480,    479,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    480,    786,'1 ',  0.00791,  0.02572,  0.00265,  81.00,  81.00,  81.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    482,    357,'1 ',  0.00851,  0.02793,  0.00285,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    482,    481,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    484,    483,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    486,     20,'1 ',  0.00011, -0.00462,  0.00000, 517.41, 672.64, 330.00,1.077570,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    486,    485,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    487,    486,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    488,     20,'1 ',  0.00452,  0.07233,  0.00000,9999.00,  69.00,  69.00,0.960370,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    490,    489,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    491,    313,'1 ',  0.02686,  0.08810,  0.00890,  81.00,  81.00,  81.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    496,     21,'1 ',  0.00087,  0.05244, -0.02144, 330.00, 330.00, 330.00,1.104190,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    496,    260,'1 ',  0.02545,  0.08099,  0.00735, 102.00, 102.00, 102.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    496,    399,'1 ',  0.02868,  0.08818,  0.00783, 102.00, 102.00, 102.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    497,    253,'1 ',  0.01926,  0.05876,  0.00555, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    497,    496,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    498,    302,'1 ',  0.02736,  0.05992,  0.00581,  55.00,  55.00,  55.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    499,    294,'1 ',  0.08909,  0.17595,  0.01535,  58.00,  58.00,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    499,    498,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    501,    500,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    501,    775,'1 ',  0.00917,  0.03000,  0.00303,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    503,    379,'1 ',  0.02430,  0.07975,  0.00805, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    503,    430,'1 ',  0.02000,  0.03380,  0.00368,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    505,    504,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    506,    378,'1 ',  0.00413,  0.01347,  0.00139,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    507,    362,'1 ',  0.02281,  0.07446,  0.00759,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    508,    318,'1 ',  0.04992,  0.08967,  0.00898, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    508,    354,'1 ',  0.06769,  0.11901,  0.01104,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    509,    343,'1 ',  0.01975,  0.06496,  0.00656,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    510,    664,'1 ',  0.02595,  0.08512,  0.00860,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    511,    510,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    512,    301,'1 ',  0.01504,  0.03075,  0.00298,  55.00,  55.00,  55.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    515,    453,'1 ',  0.02314,  0.05587,  0.00629,  71.00,  71.00,  71.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    516,    515,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    517,     23,'1 ',  0.00124,  0.06839,  0.00000, 160.00, 160.00, 160.00,1.022500,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    517,    436,'1 ',  0.03149,  0.10347,  0.01045, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    517,    778,'1 ',  0.00397,  0.01298,  0.00132,  81.00,  81.00,  81.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    518,     22,'1 ',  0.00124,  0.06839,  0.00000, 160.00, 160.00, 160.00,1.037740,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    518,    503,'1 ',  0.04736,  0.08314,  0.00789,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    518,    516,'1 ',  0.03967,  0.12860,  0.01323,  81.00,  81.00,  81.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    519,    473,'1 ',  0.01570,  0.04736,  0.00570, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    521,    459,'1 ',  0.01545,  0.04488,  0.00434,  71.00,  71.00,  71.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    521,    520,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    522,    416,'1 ',  0.01372,  0.04455,  0.00461,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    523,    522,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    524,    269,'1 ',  0.03529,  0.10818,  0.01100,  55.00,  55.00,  55.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    524,    474,'1 ',  0.00645,  0.02025,  0.00223,  79.37, 103.19,  55.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    525,     24,'1 ',  0.00165,  0.06901,  0.00000, 192.24, 249.91, 160.00,1.047950,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    525,    375,'1 ',  0.01711,  0.04669,  0.00509,  77.00,  77.00,  77.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    525,    427,'1 ',  0.01281,  0.04116,  0.00434,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    525,    470,'1 ',  0.00339,  0.01017,  0.00123,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    526,     25,'1 ',  0.00165,  0.06901,  0.00000, 160.00, 160.00, 160.00,1.036580,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    526,    293,'1 ',  0.01388,  0.03628,  0.00396,  77.00,  77.00,  77.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    527,      1,'1 ',  0.00064,  0.04304,  0.00000, 250.00, 250.00, 250.00,1.009850,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    527,    285,'1 ',  0.01372,  0.04446,  0.00461,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    527,    345,'1 ',  0.00174,  0.01207,  0.00134, 208.00, 208.00, 208.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    528,      2,'1 ',  0.00157,  0.06612,  0.00000, 160.00, 160.00, 160.00,1.008770,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    528,    248,'1 ',  0.01967,  0.06380,  0.00660,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    528,    336,'1 ',  0.01950,  0.06314,  0.00654,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    528,    344,'1 ',  0.00182,  0.01273,  0.00142, 208.00, 208.00, 208.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    530,    529,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    532,    565,'1 ',  0.00719,  0.01256,  0.00120,  58.00,  58.00,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    533,     26,'1 ',  0.00155,  0.06612,  0.00000, 160.00, 160.00, 160.00,1.075160,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    534,     27,'1 ',  0.00157,  0.06612,  0.00000, 160.00, 160.00, 160.00,1.064630,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    534,    495,'1 ',  0.00959,  0.03099,  0.00320,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    534,    529,'1 ',  0.00760,  0.02545,  0.00249,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    535,    326,'1 ',  0.02314,  0.07413,  0.00785,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    535,    492,'1 ',  0.01182,  0.03000,  0.00305,  77.00,  77.00,  77.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    536,    551,'1 ',  0.00835,  0.02620,  0.00292,  58.00,  58.00,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    538,    537,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    539,    490,'1 ',  0.02868,  0.09314,  0.00962,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    540,     28,'1 ',  0.00165,  0.06901,  0.00000, 198.23, 257.70, 160.00,1.058530,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    541,     29,'1 ',  0.00165,  0.06901,  0.00000, 160.00, 160.00, 160.00,1.069120,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    542,     30,'1 ',  0.00157,  0.06798,  0.00000, 160.00, 160.00, 160.00,1.011940,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    542,    729,'1 ',  0.01289,  0.04289,  0.00420,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    543,     31,'1 ',  0.00165,  0.06901,  0.00000, 160.00, 160.00, 160.00,1.016330,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    544,    380,'1 ',  0.03124,  0.09496,  0.01125, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    544,    502,'1 ',  0.04066,  0.07066,  0.00682,  69.00,  69.00,  69.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    545,    542,'1 ',  0.00488,  0.01587,  0.00164,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    546,    527,'1 ',  0.03529,  0.13702,  0.01374,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    546,    545,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    548,    484,'1 ',  0.00430,  0.01298,  0.00157,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    548,    547,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    549,    463,'1 ',  0.06860,  0.12000,  0.01149,  55.00,  55.00,  55.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    550,    329,'1 ',  0.01777,  0.03124,  0.00297,  55.00,  55.00,  55.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    552,    349,'1 ',  0.01992,  0.06438,  0.00667,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    552,    551,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    553,    300,'1 ',  0.00810,  0.01413,  0.00135,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    554,     34,'1 ',  0.00067,  0.02300,  0.00000, 392.98, 510.87, 250.00,1.084490,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    554,    494,'1 ',  0.01066,  0.03463,  0.00358,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    554,    535,'1 ',  0.01289,  0.04116,  0.00443,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    555,    483,'1 ',  0.01132,  0.03777,  0.00369,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    555,    493,'1 ',  0.01620,  0.05405,  0.00527,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    555,    533,'1 ',  0.02455,  0.07430,  0.00772,  77.00,  77.00,  77.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    556,     34,'1 ', -0.00044,  0.01252,  0.00000,9999.00,  55.00,  55.00,0.984380,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    557,    248,'1 ',  0.02231,  0.07248,  0.00750,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    557,    543,'1 ',  0.00843,  0.02140,  0.00218,  77.00,  77.00,  77.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    558,    557,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    559,    504,'1 ',  0.00545,  0.01752,  0.00183,  81.00,  81.00,  81.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    560,    512,'1 ',  0.01182,  0.01967,  0.00207,  55.00,  55.00,  55.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    560,    559,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    561,    533,'1 ',  0.00198,  0.00620,  0.00069,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    562,    547,'1 ',  0.00273,  0.00818,  0.00099,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    562,    561,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    563,    504,'1 ',  0.03702,  0.12132,  0.01210,  81.00,  81.00,  81.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    564,    563,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    566,    466,'1 ',  0.06091,  0.10124,  0.01098,  55.00,  55.00,  55.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    566,    777,'1 ',  0.00653,  0.01207,  0.00129,  55.00,  55.00,  55.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    567,    733,'1 ',  0.00060,  0.00374,  0.01827,  96.00,  96.00,  96.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    568,    567,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    569,    284,'1 ',  0.00785,  0.02545,  0.00262,  81.00,  81.00,  81.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    570,    569,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    572,    571,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    573,    294,'1 ',  0.02455,  0.07967,  0.00818,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    574,    518,'1 ',  0.05926,  0.19198,  0.01974,  81.00,  81.00,  81.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    574,    573,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    576,    466,'1 ',  0.04306,  0.07157,  0.00754,  55.00,  55.00,  55.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    576,    575,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    578,    577,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    578,    797,'1 ',  0.00554,  0.01802,  0.00184,  81.00,  81.00,  81.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    579,    476,'1 ',  0.01223,  0.02868,  0.00295, 129.00, 129.00, 129.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    579,    571,'1 ',  0.00496,  0.01421,  0.00145, 102.06, 132.68,  71.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    580,    469,'1 ',  0.00479,  0.01446,  0.00175,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    581,    580,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    583,    533,'1 ',  0.00562,  0.01711,  0.00180,  95.65, 124.34,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    584,    551,'1 ',  0.00479,  0.01603,  0.00156,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    584,    583,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    586,    507,'1 ',  0.06058,  0.10603,  0.01006,  58.00,  58.00,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    586,    585,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    587,    500,'1 ',  0.03884,  0.12760,  0.01288,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    588,    554,'1 ',  0.04397,  0.14529,  0.01447,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    588,    587,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    590,    361,'1 ',  0.01802,  0.04636,  0.00470,  77.00,  77.00,  77.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    590,    589,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    594,    593,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    597,    315,'1 ',  0.00107,  0.00719,  0.00094, 196.00, 196.00, 196.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    597,    528,'1 ',  0.00355,  0.02421,  0.00271, 208.00, 208.00, 208.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    598,    344,'1 ',  0.00164,  0.01112,  0.00134, 208.00, 208.00, 208.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    598,    597,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    599,    593,'1 ',  0.00273,  0.00785,  0.00079,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    599,    789,'1 ',  0.00149,  0.00471,  0.00049,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    600,    663,'1 ',  0.00711,  0.01248,  0.00119,  58.00,  58.00,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    601,    790,'1 ',  0.00033,  0.00099,  0.00010,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    602,    641,'1 ',  0.01579,  0.04785,  0.00568,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    603,    602,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    604,    394,'1 ',  0.03124,  0.07942,  0.00808,  77.00,  77.00,  77.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    605,    604,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    607,    606,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    608,    792,'1 ',  0.00256,  0.00463,  0.00041,  81.00,  81.00,  81.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    609,    565,'1 ',  0.03033,  0.07331,  0.00825, 122.00, 122.00, 122.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    611,    610,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    611,    792,'1 ',  0.00631,  0.02040,  0.00211,  81.00,  81.00,  81.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    613,    611,'1 ',  0.00636,  0.02091,  0.00212, 165.92, 215.70,  81.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    613,    612,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    614,    612,'1 ',  0.00636,  0.02074,  0.00214, 190.39, 247.51,  81.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    615,    614,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    616,    353,'1 ',  0.06107,  0.10165,  0.01102,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    617,    302,'1 ',  0.01165,  0.04298,  0.00390,  55.00,  55.00,  55.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    618,    575,'1 ',  0.02380,  0.07810,  0.00789,  81.00,  81.00,  81.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    618,    617,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    619,    540,'1 ',  0.01061,  0.03423,  0.00363,  93.00,  93.00,  93.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    620,    605,'1 ',  0.02802,  0.06182,  0.00747,  77.00,  77.00,  77.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    621,    506,'1 ',  0.04041,  0.13264,  0.01339,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    623,    553,'1 ',  0.03653,  0.06372,  0.00608,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    624,    303,'1 ',  0.05760,  0.10058,  0.00960,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    624,    623,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    625,    460,'1 ',  0.00251,  0.00811,  0.00086, 137.00, 137.00, 137.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    627,    392,'1 ',  0.00975,  0.02950,  0.00355,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    628,    241,'1 ',  0.03860,  0.08364,  0.00735,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    628,    610,'1 ',  0.11182,  0.19074,  0.01909,  94.49, 122.83,  55.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    629,    793,'1 ',  0.00017,  0.00033,  0.00003,  81.00,  81.00,  81.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    631,    281,'1 ',  0.00843,  0.02769,  0.00279,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    631,    438,'1 ',  0.05455,  0.09471,  0.00914, 172.80, 224.64,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    631,    651,'1 ',  0.04893,  0.15504,  0.01573,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    632,     40,'1 ',  0.00165,  0.06818,  0.00000, 211.61, 275.09, 160.00,1.079700,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    632,    270,'1 ',  0.02744,  0.08264,  0.00995,  81.00,  81.00,  81.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    632,    331,'1 ',  0.03083,  0.10008,  0.01034, 112.27, 145.95,  81.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    632,    631,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    633,    610,'1 ',  0.03240,  0.09587,  0.00967,  55.00,  55.00,  55.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    634,    633,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    636,    635,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    637,    554,'1 ',  0.02504,  0.08223,  0.00831, 171.45, 222.88,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    638,    432,'1 ',  0.00909,  0.03058,  0.00315,  77.00,  77.00,  77.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    638,    526,'1 ',  0.00785,  0.02537,  0.00267,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    640,    445,'1 ',  0.03322,  0.10785,  0.01114,  81.00,  81.00,  81.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    640,    639,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    642,    338,'1 ',  0.01066,  0.03231,  0.00383,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    642,    641,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    643,    794,'1 ',  0.00182,  0.00603,  0.00059,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    644,    795,'1 ',  0.00785,  0.02570,  0.00248,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    646,    242,'1 ',  0.01102,  0.03212,  0.00397, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    646,    645,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    647,    596,'1 ',  0.01975,  0.03736,  0.00401,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    647,    645,'1 ',  0.02957,  0.08621,  0.01064, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    649,    386,'1 ',  0.00942,  0.03041,  0.00315,  81.00,  81.00,  81.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    649,    460,'1 ',  0.01967,  0.05959,  0.00587,  71.00,  71.00,  71.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    650,    242,'1 ',  0.04140,  0.12570,  0.01489, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    650,    319,'1 ',  0.00785,  0.02388,  0.00284, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    651,    327,'1 ',  0.02050,  0.06694,  0.00684,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    653,    539,'1 ',  0.01983,  0.06438,  0.00665,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    653,    652,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    654,    376,'1 ',  0.02165,  0.03860,  0.00351,  55.00,  55.00,  55.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    654,    540,'1 ',  0.04058,  0.07612,  0.00678,  98.84, 128.49,  55.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    655,    412,'1 ',  0.00463,  0.01388,  0.00167,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    656,    655,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    658,    632,'1 ',  0.01950,  0.03545,  0.00353, 118.00, 118.00, 118.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    658,    657,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    659,    450,'1 ',  0.02165,  0.07240,  0.00706,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    660,    308,'1 ',  0.02140,  0.07157,  0.00699,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    660,    659,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    662,    246,'1 ',  0.04719,  0.08273,  0.00785,  55.00,  55.00,  55.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    662,    661,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    663,    272,'1 ',  0.01198,  0.03893,  0.00402,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    664,    729,'1 ',  0.01628,  0.05397,  0.00529,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    665,    600,'1 ',  0.00579,  0.01174,  0.00114,  58.00,  58.00,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    666,    665,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    667,     41,'1 ',  0.00137,  0.06119, -0.01504, 250.00, 250.00, 250.00,1.055050,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    667,    312,'1 ',  0.00314,  0.00942,  0.00096,  77.00,  77.00,  77.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    667,    620,'1 ',  0.01000,  0.02628,  0.00267,  77.00,  77.00,  77.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    668,     42,'1 ',  0.00137,  0.06119, -0.01504, 250.00, 250.00, 250.00,1.058130,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    669,    474,'1 ',  0.00161,  0.00521,  0.00055,  93.00,  93.00,  93.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    670,    619,'1 ',  0.01381,  0.04492,  0.00795,  93.00,  93.00,  93.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    670,    669,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    672,    476,'1 ',  0.00212,  0.00684,  0.00073,  93.00,  93.00,  93.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    672,    671,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    673,    796,'1 ',  0.00020,  0.00067,  0.00007, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    674,    250,'1 ',  0.00818,  0.02545,  0.00289, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    676,    475,'1 ',  0.00607,  0.01973,  0.00291, 137.00, 137.00, 137.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    676,    675,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    678,    677,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    680,    679,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    680,    711,'1 ',  0.00049,  0.00313,  0.02806, 137.00, 137.00, 137.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    682,    681,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    683,    301,'1 ',  0.00355,  0.01140,  0.00118,  81.00,  81.00,  81.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    683,    383,'1 ',  0.01372,  0.04471,  0.00460,  81.00,  81.00,  81.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    684,    622,'1 ',  0.00256,  0.00843,  0.00087,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    685,    684,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    686,    454,'1 ',  0.03942,  0.12769,  0.01323,  81.00,  81.00,  81.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    687,    686,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    689,    688,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    691,    690,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    691,    763,'1 ',  0.00083,  0.00356,  0.02543, 137.00, 137.00, 137.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    692,    721,'1 ',  0.00028,  0.00179,  0.01597, 137.00, 137.00, 137.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    693,    568,'1 ',  0.00101,  0.00587,  0.03106,  93.00,  93.00,  93.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    693,    675,'1 ',  0.00555,  0.01796,  0.00293,  93.00,  93.00,  93.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    695,    690,'1 ',  0.00280,  0.00903,  0.00096,  93.00,  93.00,  93.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    695,    694,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    696,    333,'1 ',  0.03446,  0.11364,  0.01127, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    696,    340,'1 ',  0.05099,  0.16893,  0.01660, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    697,    822,'1 ',  0.00056,  0.00182,  0.00019, 137.00, 137.00, 137.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    698,    487,'1 ',  0.00396,  0.01276,  0.00135, 137.00, 137.00, 137.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    699,    668,'1 ',  0.01298,  0.04215,  0.00436,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    700,    699,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    700,   1305,'1 ',  0.00992,  0.02975,  0.00356,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    701,    362,'1 ',  0.00463,  0.01488,  0.00145,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    702,    415,'1 ',  0.00388,  0.01256,  0.00132,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    702,    701,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    703,    301,'1 ',  0.00289,  0.00926,  0.00096,  81.00,  81.00,  81.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    703,    422,'1 ',  0.00694,  0.02256,  0.00234,  55.00,  55.00,  55.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    704,    734,'1 ',  0.00616,  0.02064,  0.00971,  93.00,  93.00,  93.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    705,    704,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    706,    365,'1 ',  0.03033,  0.09124,  0.01099, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    706,    366,'1 ',  0.02364,  0.07149,  0.00851, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    709,    681,'1 ',  0.00882,  0.02843,  0.00302,  70.00,  70.00,  70.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    710,    460,'1 ',  0.01404,  0.04546,  0.00483, 137.00, 137.00, 137.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    710,    537,'1 ',  0.02083,  0.06719,  0.00713,  70.00,  70.00,  70.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    710,    625,'1 ',  0.01398,  0.04524,  0.00480, 137.00, 137.00, 137.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    711,    485,'1 ',  0.00439,  0.01417,  0.00150, 137.00, 137.00, 137.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    712,    711,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    712,    821,'1 ',  0.00358,  0.01155,  0.00122, 137.00, 137.00, 137.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    713,    820,'1 ',  0.00181,  0.00621,  0.00438,  70.00,  70.00,  70.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    714,    707,'1 ',  0.00169,  0.00619,  0.00810,  70.00,  70.00,  70.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    714,    713,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    715,    577,'1 ',  0.01372,  0.03719,  0.00363,  71.00,  71.00,  71.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    716,    591,'1 ',  0.02240,  0.03926,  0.00372,  55.00,  55.00,  55.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    716,    715,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    717,    668,'1 ',  0.01893,  0.06248,  0.01932,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    718,    717,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    718,   1510,'1 ',  0.05702,  0.11322,  0.01232,  58.00,  58.00,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    720,    719,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    720,    752,'1 ',  0.00031,  0.00199,  0.00973,  96.00,  96.00,  96.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    722,    721,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    724,    541,'1 ',  0.01202,  0.03521,  0.00986,  76.00,  76.00,  76.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    724,    723,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    725,    474,'1 ',  0.01121,  0.03006,  0.01231,  76.00,  76.00,  76.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    726,    725,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    728,    727,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    728,    781,'1 ',  0.01103,  0.02812,  0.00298,  90.12, 117.16,  76.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    730,    716,'1 ',  0.00595,  0.01157,  0.00110,  55.00,  55.00,  55.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    731,    661,'1 ',  0.03289,  0.05744,  0.00521,  55.00,  55.00,  55.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    731,    730,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    732,    719,'1 ',  0.00041,  0.00259,  0.01264,  96.00,  96.00,  96.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    734,    726,'1 ',  0.00279,  0.00805,  0.00815,  76.00,  76.00,  76.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    735,    475,'1 ',  0.01348,  0.03592,  0.01510,  76.00,  76.00,  76.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    736,    735,'1 ',  0.00167,  0.00597,  0.00617,  93.00,  93.00,  93.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    737,    736,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    738,    632,'1 ',  0.02256,  0.07322,  0.00750,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    739,    351,'1 ',  0.04405,  0.13372,  0.01585,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    739,    738,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    740,    387,'1 ',  0.01736,  0.04533,  0.00922,  76.00,  76.00,  76.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    740,    784,'1 ',  0.00843,  0.02047,  0.00217,  76.00,  76.00,  76.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    741,    677,'1 ',  0.01017,  0.02827,  0.02773, 122.75, 159.57,  76.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    741,    694,'1 ',  0.01377,  0.03899,  0.00414, 116.40, 151.32,  76.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    741,    723,'1 ',  0.01826,  0.04974,  0.00528,  76.00,  76.00,  76.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    741,    737,'1 ',  0.01180,  0.03881,  0.01131,  93.00,  93.00,  93.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    742,    741,'1 ',  0.00421,  0.01103,  0.00117,  64.00,  64.00,  64.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    743,    740,'1 ',  0.00421,  0.01103,  0.00117,  64.00,  64.00,  64.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    744,    692,'1 ',  0.00241,  0.00778,  0.00083,  93.00,  93.00,  93.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    745,    744,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    745,    760,'1 ',  0.00916,  0.02956,  0.00314,  93.00,  93.00,  93.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    747,    678,'1 ',  0.00034,  0.00216,  0.01054, 105.00, 105.00, 105.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    747,    746,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    748,    734,'1 ',  0.00470,  0.01191,  0.00126,  76.00,  76.00,  76.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    749,    740,'1 ',  0.00404,  0.01024,  0.00109, 100.78, 131.01,  76.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    749,    748,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    751,    710,'1 ',  0.00701,  0.02270,  0.00241, 137.00, 137.00, 137.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    751,    750,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    752,     43,'1 ',  0.00165,  0.06901,  0.00000, 160.00, 160.00, 160.00,1.092810,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    752,    722,'1 ',  0.00041,  0.00264,  0.02360, 183.00, 183.00, 183.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    753,    476,'1 ',  0.00382,  0.02652,  0.00281, 137.00, 137.00, 137.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    753,    746,'1 ',  0.00064,  0.00410,  0.02001, 105.00, 105.00, 105.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    754,    355,'1 ',  0.00363,  0.01174,  0.00125, 137.00, 137.00, 137.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    755,    754,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    756,    671,'1 ',  0.00316,  0.01018,  0.00108,  93.00,  93.00,  93.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    757,    541,'1 ',  0.01963,  0.06331,  0.00672,  93.00,  93.00,  93.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    757,    756,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    758,    740,'1 ',  0.00575,  0.01855,  0.00197,  93.00,  93.00,  93.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    759,    705,'1 ',  0.00154,  0.00541,  0.00499,  93.00,  93.00,  93.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    759,    758,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    761,    474,'1 ',  0.00356,  0.01154,  0.00122, 137.00, 137.00, 137.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    761,    760,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    762,    709,'1 ',  0.00393,  0.01271,  0.00135, 137.00, 137.00, 137.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    762,    727,'1 ',  0.00420,  0.01131,  0.00120,  76.00,  76.00,  76.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    763,    688,'1 ',  0.00769,  0.02490,  0.00264, 137.00, 137.00, 137.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    763,    785,'1 ',  0.01243,  0.03156,  0.00335,  76.00,  76.00,  76.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    765,    531,'1 ',  0.03116,  0.08463,  0.00843,  55.00,  55.00,  55.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    765,    764,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    766,    319,'1 ',  0.03165,  0.09537,  0.01148, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    767,    297,'1 ',  0.02917,  0.07438,  0.00774,  91.00,  91.00,  91.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    768,    398,'1 ',  0.03537,  0.10331,  0.00917, 102.00, 102.00, 102.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    768,    767,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    769,    764,'1 ',  0.01107,  0.01934,  0.00184,  55.00,  55.00,  55.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    770,    454,'1 ',  0.05322,  0.13512,  0.01374,  71.00,  71.00,  71.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    770,    592,'1 ',  0.07868,  0.13934,  0.01292,  55.00,  55.00,  55.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    770,    769,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    771,    247,'1 ',  0.03909,  0.06843,  0.00649,  55.00,  55.00,  55.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    772,    265,'1 ',  0.00995,  0.03021,  0.00321,  64.00,  64.00,  64.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    772,    682,'1 ',  0.00574,  0.01668,  0.00177,  99.32, 129.12,  64.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    773,    689,'1 ',  0.00118,  0.00380,  0.00040, 137.00, 137.00, 137.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    773,    693,'1 ',  0.00582,  0.01883,  0.00200, 137.00, 137.00, 137.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    773,    750,'1 ',  0.00596,  0.01931,  0.00205, 137.00, 137.00, 137.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    773,    755,'1 ',  0.00318,  0.01028,  0.00109, 137.00, 137.00, 137.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    774,    692,'1 ',  0.00582,  0.01883,  0.00200, 137.00, 137.00, 137.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    774,    772,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    774,    787,'1 ',  0.01264,  0.04099,  0.00435, 137.00, 137.00, 137.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    775,    295,'1 ',  0.00678,  0.02215,  0.00224,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    776,    310,'1 ',  0.00066,  0.00174,  0.00016,  77.00,  77.00,  77.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    777,    513,'1 ',  0.00017,  0.00025,  0.00002,  55.00,  55.00,  55.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    777,    517,'1 ',  0.00678,  0.01446,  0.00132,  85.03, 110.54,  55.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    778,    514,'1 ',  0.00008,  0.00017,  0.00002,  81.00,  81.00,  81.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    779,    320,'1 ',  0.03736,  0.06314,  0.00687,  91.00,  91.00,  91.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    779,    334,'1 ',  0.00635,  0.01952,  0.00235, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    779,    335,'1 ',  0.00026,  0.00040,  0.00005, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    780,    359,'1 ',  0.00045,  0.00115,  0.00012,  93.00,  93.00,  93.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    781,    360,'1 ',  0.00037,  0.00120,  0.00013,  70.00,  70.00,  70.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    782,    348,'1 ',  0.01587,  0.05388,  0.00533,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    782,    391,'1 ',  0.01066,  0.01868,  0.00186,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    782,    626,'1 ',  0.01074,  0.03496,  0.00361,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    783,    410,'1 ',  0.00264,  0.00860,  0.00090,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    783,    435,'1 ',  0.00024,  0.00769,  0.00078,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    784,    455,'1 ',  0.00026,  0.00066,  0.00007,  76.00,  76.00,  76.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    784,    780,'1 ',  0.00170,  0.00427,  0.00045,  76.00,  76.00,  76.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    785,    456,'1 ',  0.00026,  0.00066,  0.00007,  64.00,  64.00,  64.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    786,    464,'1 ',  0.01522,  0.08255,  0.00509,  81.00,  81.00,  81.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    787,    471,'1 ',  0.00329,  0.00826,  0.00088,  64.00,  64.00,  64.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    787,    697,'1 ',  0.00047,  0.00150,  0.00016, 137.00, 137.00, 137.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    788,    472,'1 ',  0.00391,  0.00826,  0.00088,  64.00,  64.00,  64.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    788,    698,'1 ',  0.00047,  0.00150,  0.00016, 137.00, 137.00, 137.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    789,    337,'1 ',  0.02521,  0.08223,  0.00841,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    789,    582,'1 ',  0.01702,  0.03058,  0.00276,  58.00,  58.00,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    790,    409,'1 ',  0.00488,  0.01240,  0.00121, 110.22, 143.28,  77.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    790,    526,'1 ',  0.00595,  0.01793,  0.00216, 126.91, 164.99,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    791,    314,'1 ',  0.00098,  0.00423,  0.02594,  95.00,  95.00,  95.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    791,    346,'1 ',  0.00017,  0.00074,  0.00757,  95.00,  95.00,  95.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    791,    372,'1 ',  0.01639,  0.03440,  0.02258,  40.00,  40.00,  40.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    792,    390,'1 ',  0.00542,  0.01753,  0.00181,  81.00,  81.00,  81.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    793,    479,'1 ',  0.01169,  0.03841,  0.00388,  81.00,  81.00,  81.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    794,    530,'1 ',  0.01835,  0.06025,  0.00608,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    794,    564,'1 ',  0.03033,  0.09967,  0.01006,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    795,    271,'1 ',  0.00983,  0.03198,  0.00330,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    795,    543,'1 ',  0.01074,  0.03479,  0.00359,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    796,    260,'1 ',  0.01549,  0.03483,  0.00343,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    797,    710,'1 ',  0.00686,  0.02207,  0.00232,  81.00,  81.00,  81.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    797,    803,'1 ',  0.00273,  0.00950,  0.00100,  81.00,  81.00,  81.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    798,    440,'1 ',  0.00736,  0.02388,  0.00248,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    799,    411,'1 ',  0.00058,  0.00198,  0.00021,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    799,    827,'1 ',  0.00050,  0.00165,  0.00017,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    800,    781,'1 ',  0.00450,  0.01450,  0.00154,  87.27, 113.45,  76.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    801,    709,'1 ',  0.00455,  0.01471,  0.00154,  81.00,  81.00,  81.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    802,    801,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    804,    531,'1 ',  0.01975,  0.06479,  0.00655,  81.00,  81.00,  81.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    804,    778,'1 ',  0.01702,  0.05512,  0.00542,  81.00,  81.00,  81.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    805,    767,'1 ',  0.03950,  0.06909,  0.00656,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    806,    437,'1 ',  0.02694,  0.08190,  0.00970, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    806,    805,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    807,    363,'1 ',  0.02223,  0.07281,  0.00735, 122.00, 122.00, 122.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    808,    718,'1 ',  0.02421,  0.07934,  0.00803,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    808,    807,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    809,    393,'1 ',  0.01711,  0.04364,  0.00444,  77.00,  77.00,  77.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    809,    815,'1 ',  0.01215,  0.03934,  0.00405,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    810,    442,'1 ',  0.01413,  0.04653,  0.00470,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    810,    609,'1 ',  0.01785,  0.03273,  0.00346, 122.00, 122.00, 122.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    810,    809,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    811,     45,'1 ',  0.00165,  0.06901,  0.00000, 160.00, 160.00, 160.00,1.064630,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    811,    411,'1 ',  0.00529,  0.01645,  0.00189,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    811,    589,'1 ',  0.00496,  0.01496,  0.00177,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    811,    603,'1 ',  0.00752,  0.02264,  0.00270,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    811,    798,'1 ',  0.00562,  0.01818,  0.00190,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    812,    523,'1 ',  0.02380,  0.07215,  0.00855,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    812,    656,'1 ',  0.00405,  0.01298,  0.00134,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    812,    811,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    813,    372,'1 ',  0.00298,  0.01050,  0.06292,  95.00,  95.00,  95.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    814,    635,'1 ',  0.01653,  0.05388,  0.00550,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    815,    814,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    817,    249,'1 ',  0.02058,  0.06694,  0.00691,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    817,    816,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    818,    581,'1 ',  0.02934,  0.09512,  0.00992,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    820,    819,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    822,    821,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    823,    585,'1 ',  0.01471,  0.04769,  0.00493,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    824,    607,'1 ',  0.01950,  0.06331,  0.00654,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    824,    823,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    825,    308,'1 ',  0.03124,  0.10421,  0.01018,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    826,    275,'1 ',  0.03339,  0.10124,  0.01199, 116.65, 151.65,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    826,    825,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    828,    634,'1 ',  0.04174,  0.07628,  0.00695,  55.00,  55.00,  55.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    828,    687,'1 ',  0.00537,  0.01752,  0.00177,  81.00,  81.00,  81.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    829,    391,'1 ',  0.03678,  0.06380,  0.00623, 120.11, 156.14,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    830,    439,'1 ',  0.05926,  0.10455,  0.00969, 164.74, 214.17,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    830,    829,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    831,    263,'1 ',  0.01361,  0.02471,  0.00246,  58.00,  58.00,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    832,    481,'1 ',  0.02264,  0.03769,  0.00397,  58.00,  58.00,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    832,    831,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    834,     47,'1 ',  0.00140,  0.06680,  0.00000, 160.00, 160.00, 160.00,1.011960,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    834,    833,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    835,   1008,'1 ',  0.01570,  0.05074,  0.00519,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    838,    834,'1 ',  0.02917,  0.08074,  0.00832,  77.00,  77.00,  77.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    838,   1020,'1 ',  0.01421,  0.04603,  0.00471,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    839,     48,'1 ',  0.00151,  0.06715,  0.00000, 160.00, 160.00, 160.00,1.015990,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    840,    839,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    843,    990,'1 ',  0.03025,  0.05931,  0.00567,  58.00,  58.00,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    845,    844,'1 ',  0.00835,  0.02702,  0.00277,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    846,   1079,'1 ',  0.04000,  0.06182,  0.00676,  79.00,  79.00,  79.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    847,    846,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    849,    848,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    850,    848,'1 ',  0.00570,  0.01860,  0.00189,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    852,   1017,'1 ',  0.00496,  0.01339,  0.00138,  77.00,  77.00,  77.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    852,   1127,'1 ',  0.03628,  0.09421,  0.00974,  77.00,  77.00,  77.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    854,    853,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    856,    855,'1 ',  0.00570,  0.01851,  0.00189,  79.00,  79.00,  79.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    857,    833,'1 ',  0.02562,  0.08281,  0.00847,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    857,    854,'1 ',  0.02934,  0.09479,  0.00970,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    858,    837,'1 ',  0.01793,  0.05802,  0.00593,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    859,   1112,'1 ',  0.01843,  0.03331,  0.00326,  58.00,  58.00,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    860,   1112,'1 ',  0.00021,  0.00038,  0.00004,  58.00,  58.00,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    863,     50,'1 ',  0.00157,  0.07808,  0.00000, 160.00, 160.00, 160.00,1.005210,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    864,    863,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    867,     51,'1 ',  0.00149,  0.06616,  0.00000, 160.00, 160.00, 160.00,1.048300,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    867,    865,'1 ',  0.00851,  0.02785,  0.00285,  69.00,  69.00,  69.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    867,   1112,'1 ',  0.01738,  0.03069,  0.00288,  58.00,  58.00,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    868,    860,'1 ',  0.01669,  0.02975,  0.00279,  58.00,  58.00,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    868,    862,'1 ',  0.00793,  0.01893,  0.00187,  58.00,  58.00,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    868,    867,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    870,    862,'1 ',  0.00785,  0.01835,  0.00180,  58.00,  58.00,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    870,    865,'1 ',  0.00942,  0.03050,  0.00312,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    872,    842,'1 ',  0.01628,  0.05273,  0.00541, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    874,    840,'1 ',  0.03198,  0.10347,  0.01058,  69.00,  69.00,  69.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    875,   1116,'1 ',  0.01917,  0.05959,  0.00610, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    876,   1048,'1 ',  0.02207,  0.07124,  0.00729,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    878,    541,'1 ',  0.07463,  0.13025,  0.01244,  87.68, 113.99,  55.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    879,    885,'1 ',  0.00967,  0.02620,  0.00263,  58.00,  58.00,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    880,    990,'1 ',  0.00620,  0.02000,  0.00204,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    880,   1309,'1 ',  0.01901,  0.05868,  0.00682,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    881,   1084,'1 ',  0.01777,  0.05760,  0.00589,  79.00,  79.00,  79.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    882,    959,'1 ',  0.02033,  0.06562,  0.00671,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    883,    877,'1 ',  0.01306,  0.02455,  0.00198,  58.00,  58.00,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    884,    881,'1 ',  0.01124,  0.02777,  0.00276,  79.00,  79.00,  79.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    886,    887,'1 ',  0.01050,  0.03306,  0.00338,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    887,   1118,'1 ',  0.04876,  0.15769,  0.01613,  76.00,  76.00,  76.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    889,   1114,'1 ',  0.00207,  0.00612,  0.00000, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    890,   1114,'1 ',  0.00223,  0.00678,  0.00000, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    891,    888,'1 ',  0.00099,  0.00298,  0.00000, 137.00, 137.00, 137.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    893,    839,'1 ',  0.03124,  0.10107,  0.01034,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    894,    849,'1 ',  0.03107,  0.10041,  0.01029, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    898,    904,'1 ',  0.01083,  0.03789,  0.00385,  68.00,  68.00,  68.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    899,    900,'1 ',  0.00959,  0.02017,  0.00196,  79.00,  79.00,  79.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    899,   1065,'1 ',  0.03488,  0.06488,  0.00614,  79.00,  79.00,  79.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    901,    931,'1 ',  0.00876,  0.02636,  0.00000, 137.00, 137.00, 137.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    902,    872,'1 ',  0.01777,  0.05736,  0.00587, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    903,    894,'1 ',  0.01917,  0.06231,  0.00637, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    904,   1069,'1 ',  0.02378,  0.07688,  0.00787,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    905,   1115,'1 ',  0.02700,  0.04768,  0.00446,  10.00,  10.00,  10.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    907,    924,'1 ',  0.01083,  0.03512,  0.00359, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    909,    922,'1 ',  0.00025,  0.00066,  0.00000, 137.00, 137.00, 137.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    911,    925,'1 ',  0.00306,  0.00983,  0.00101, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    912,    853,'1 ',  0.00149,  0.00446,  0.00000, 137.00, 137.00, 137.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    913,    917,'1 ',  0.00144,  0.00464,  0.00047, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    915,    911,'1 ',  0.00455,  0.01471,  0.00150, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    915,    914,'1 ',  0.00446,  0.01455,  0.00148, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    916,    925,'1 ',  0.00760,  0.02455,  0.00252, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    917,    925,'1 ',  0.00230,  0.00744,  0.00076, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    919,   1002,'1 ',  0.02132,  0.06893,  0.00705,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    922,     55,'1 ',  0.00157,  0.06775,  0.00000, 160.00, 160.00, 160.00,1.011960,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    922,    615,'1 ',  0.04678,  0.32397,  0.03151,  81.00,  81.00,  81.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    922,    630,'1 ',  0.01636,  0.05314,  0.00619,  71.00,  71.00,  71.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    923,     56,'1 ',  0.00157,  0.06775,  0.00000, 160.00, 160.00, 160.00,1.011960,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    923,    328,'1 ',  0.05661,  0.13050,  0.01300,  55.00,  55.00,  55.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    923,    639,'1 ',  0.05653,  0.18587,  0.01908,  71.00,  71.00,  71.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    923,    872,'1 ',  0.02058,  0.06612,  0.00686, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    923,    922,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    924,    940,'1 ',  0.00570,  0.01851,  0.00189, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    925,     60,'1 ',  0.00163,  0.06946,  0.00000, 160.00, 160.00, 160.00,1.011960,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    925,    913,'1 ',  0.00184,  0.00597,  0.00061, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    926,   1115,'1 ',  0.00003,  0.00010,  0.00001,  16.00,  16.00,  16.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    927,    931,'1 ',  0.00149,  0.00264,  0.00025,  58.00,  58.00,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    928,     62,'1 ',  0.00135,  0.06052,  0.00000, 250.00, 250.00, 250.00,1.048960,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    928,    895,'1 ',  0.01359,  0.04394,  0.00450, 121.00, 121.00, 121.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    928,    934,'1 ',  0.00570,  0.01603,  0.00165,  76.00,  76.00,  76.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    929,    837,'1 ',  0.02207,  0.05917,  0.00611,  76.00,  76.00,  76.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    929,    858,'1 ',  0.01240,  0.05413,  0.00675,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    929,    928,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    930,    927,'1 ',  0.00058,  0.00190,  0.00019, 131.00, 131.00, 131.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    931,    885,'1 ',  0.02074,  0.06702,  0.00686,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    932,    931,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    933,    930,'1 ',  0.00033,  0.00116,  0.00000, 137.00, 137.00, 137.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    934,    930,'1 ',  0.01149,  0.02967,  0.00301,  77.44, 100.67,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    936,    935,'1 ',  0.00413,  0.00711,  0.00137,  79.00,  79.00,  79.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    938,    511,'1 ',  0.04727,  0.08388,  0.00786,  79.00,  79.00,  79.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    938,    936,'1 ',  0.00157,  0.00306,  0.00029,  79.00,  79.00,  79.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    939,   1885,'1 ',  0.03719,  0.06033,  0.00656,  58.00,  58.00,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    940,    916,'1 ',  0.00446,  0.01388,  0.00143, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    941,    923,'1 ',  0.01372,  0.04446,  0.00454, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    942,    893,'1 ',  0.00983,  0.03182,  0.00325,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    944,    910,'1 ',  0.02826,  0.09140,  0.00934,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    945,    841,'1 ',  0.00777,  0.02512,  0.00257,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    947,    833,'1 ',  0.00397,  0.01298,  0.00133, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    947,    834,'1 ',  0.00397,  0.01281,  0.00131, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    948,    946,'1 ',  0.01306,  0.04207,  0.00431, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    948,    947,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    950,   1067,'1 ',  0.01405,  0.03645,  0.00377, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    951,    949,'1 ',  0.00207,  0.00661,  0.00068,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    953,    952,'1 ',  0.00124,  0.00397,  0.00044,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    953,    969,'1 ',  0.00107,  0.00802,  0.00018,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    954,    959,'1 ',  0.01083,  0.01917,  0.00180,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    957,    615,'1 ',  0.07438,  0.13025,  0.01236,  80.61, 104.80,  55.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    957,    849,'1 ',  0.03322,  0.10736,  0.01099, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    957,    894,'1 ',  0.02636,  0.08521,  0.00871, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    958,    942,'1 ',  0.00041,  0.00126,  0.00000, 137.00, 137.00, 137.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    959,     63,'1 ',  0.00135,  0.06052,  0.00000, 250.00, 250.00, 250.00,1.072130,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    959,    955,'1 ',  0.01339,  0.02686,  0.00257,  58.00,  58.00,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    960,    944,'1 ',  0.01967,  0.06364,  0.00651,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    960,    945,'1 ',  0.02314,  0.06628,  0.00678,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    960,    948,'1 ',  0.03322,  0.10752,  0.01100, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    960,    955,'1 ',  0.00959,  0.03116,  0.00318, 131.00, 131.00, 131.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    960,    959,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    961,   1104,'1 ',  0.03917,  0.12669,  0.01296,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    962,    955,'1 ',  0.00463,  0.01579,  0.00161, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    964,    946,'1 ',  0.01364,  0.04413,  0.00452, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    964,    962,'1 ',  0.01264,  0.04091,  0.00418, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    965,    952,'1 ',  0.00314,  0.01025,  0.00105,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    965,    960,'1 ',  0.00231,  0.02413,  0.00373, 148.00, 148.00, 148.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    966,    834,'1 ',  0.00413,  0.03066,  0.00293, 137.00, 137.00, 137.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    966,    959,'1 ',  0.00380,  0.02860,  0.00273, 183.00, 183.00, 183.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    966,    965,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    967,    963,'1 ',  0.00256,  0.00826,  0.00085,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    968,    834,'1 ',  0.00562,  0.00992,  0.00092,  58.00,  58.00,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    968,    963,'1 ',  0.00446,  0.00793,  0.00075,  58.00,  58.00,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    969,    834,'1 ',  0.01372,  0.04438,  0.00454,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    969,    954,'1 ',  0.00455,  0.00802,  0.00075,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    970,    864,'1 ',  0.00529,  0.01686,  0.00173,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    971,    863,'1 ',  0.01083,  0.01909,  0.00166,  58.00,  58.00,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    971,    864,'1 ',  0.01124,  0.01975,  0.00173,  58.00,  58.00,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    971,    970,'1 ',  0.00876,  0.01455,  0.00152,  58.00,  58.00,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    972,    868,'1 ',  0.05570,  0.09950,  0.00934,  58.00,  58.00,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    973,    982,'1 ',  0.00661,  0.01835,  0.00000, 137.00, 137.00, 137.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    973,    982,'2 ',  0.00661,  0.01810,  0.00000, 137.00, 137.00, 137.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    975,    446,'1 ',  0.05992,  0.10149,  0.01089,  55.00,  55.00,  55.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    975,    850,'1 ',  0.05835,  0.09876,  0.01060,  58.00,  58.00,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    976,   1027,'1 ',  0.01678,  0.02959,  0.00277,  34.00,  34.00,  34.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    976,   1028,'1 ',  0.01455,  0.02570,  0.00241,  34.00,  34.00,  34.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    977,    606,'1 ',  0.02826,  0.09669,  0.00936,  76.00,  76.00,  76.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    977,    842,'1 ',  0.02074,  0.06727,  0.00688, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    978,    878,'1 ',  0.02950,  0.05182,  0.00488, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    980,     64,'1 ',  0.00119,  0.06558,  0.00000, 160.00, 160.00, 160.00,1.041150,0.000000,0.000000,0.000000,00.00000,00.00000, 1
    980,    937,'1 ',  0.04579,  0.12752,  0.01314,  77.00,  77.00,  77.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    980,    979,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    981,    864,'1 ',  0.07694,  0.13256,  0.01263,  58.00,  58.00,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    981,    985,'1 ',  0.01031,  0.02002,  0.00191,  58.00,  58.00,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    983,    925,'1 ',  0.05736,  0.10083,  0.00949,  79.00,  79.00,  79.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    983,    982,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    984,    985,'1 ',  0.00349,  0.01126,  0.00115,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    984,   1011,'1 ',  0.04561,  0.13862,  0.01402,  58.00,  58.00,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    986,    869,'1 ',  0.04777,  0.09058,  0.00862,  79.00,  79.00,  79.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    987,    898,'1 ',  0.00512,  0.01240,  0.00123,  58.00,  58.00,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    987,    943,'1 ',  0.04455,  0.14413,  0.01475,  69.00,  69.00,  69.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    988,    920,'1 ',  0.01270,  0.03297,  0.00341,  58.00,  58.00,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    989,    864,'1 ',  0.02628,  0.04694,  0.00440,  58.00,  58.00,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    989,    908,'1 ',  0.04545,  0.08091,  0.00757,  58.00,  58.00,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    990,    879,'1 ',  0.00620,  0.02000,  0.00204,  58.00,  58.00,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    991,    844,'1 ',  0.08678,  0.14975,  0.01423,  58.00,  58.00,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    992,   1031,'1 ',  0.00207,  0.00628,  0.00000, 137.00, 137.00, 137.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    992,   1031,'2 ',  0.00207,  0.00628,  0.00000, 137.00, 137.00, 137.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    993,    841,'1 ',  0.00355,  0.01157,  0.00120,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    993,    867,'1 ',  0.04116,  0.13289,  0.01359,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    995,    853,'1 ',  0.03033,  0.09810,  0.01004,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    995,   1019,'1 ',  0.01107,  0.03579,  0.00366,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    996,    863,'1 ',  0.03215,  0.08398,  0.00837,  58.00,  58.00,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    996,   1090,'1 ',  0.02066,  0.06678,  0.00683,  58.00,  58.00,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    997,    652,'1 ',  0.01719,  0.05570,  0.00569, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    997,    982,'1 ',  0.01364,  0.07041,  0.00728, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    998,    919,'1 ',  0.01810,  0.05851,  0.00599,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    999,    956,'1 ',  0.03132,  0.10140,  0.01038, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
    999,   1005,'1 ',  0.00328,  0.01060,  0.00108, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1000,     67,'1 ',  0.00140,  0.06235,  0.00000, 250.00, 250.00, 250.00,1.050950,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   1000,    998,'1 ',  0.01636,  0.05306,  0.00542,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1000,    999,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1001,    999,'1 ',  0.01074,  0.03473,  0.00355, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1002,   1011,'1 ',  0.02967,  0.06636,  0.00649,  97.36, 126.56,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1002,   1025,'1 ',  0.02157,  0.04744,  0.00462,  58.00,  58.00,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1004,     66,'1 ',  0.00139,  0.05984,  0.00000, 250.00, 250.00, 250.00,1.067720,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   1004,   1003,'1 ',  0.00033,  0.00058,  0.02420, 274.00, 274.00, 274.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1005,   1001,'1 ',  0.00223,  0.00722,  0.00074, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1006,    921,'1 ',  0.01281,  0.02182,  0.00175,  79.00,  79.00,  79.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1006,   1000,'1 ',  0.01322,  0.03430,  0.00329,  79.00,  79.00,  79.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1007,    999,'1 ',  0.02306,  0.07157,  0.00818,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1007,   1000,'1 ',  0.02306,  0.07157,  0.00818,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1008,    877,'1 ',  0.04455,  0.08926,  0.00679,  58.00,  58.00,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1008,   1000,'1 ',  0.05000,  0.10909,  0.01070,  58.00,  58.00,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1009,    959,'1 ',  0.06372,  0.20612,  0.02108,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1010,   1075,'1 ',  0.00281,  0.00901,  0.00092, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1011,    884,'1 ',  0.03521,  0.07645,  0.00743,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1012,     69,'1 ',  0.00145,  0.06839,  0.00000, 160.00, 160.00, 160.00,1.011960,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   1012,    981,'1 ',  0.02132,  0.06595,  0.00671,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1012,   1011,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1012,   1964,'1 ',  0.04132,  0.13967,  0.01241,  51.00,  51.00,  51.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1014,    855,'1 ',  0.02174,  0.03835,  0.00359,  79.00,  79.00,  79.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1014,    918,'1 ',  0.01521,  0.04901,  0.00502, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1014,   1116,'1 ',  0.01719,  0.05562,  0.00568, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1015,    941,'1 ',  0.01851,  0.06000,  0.00614, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1015,   1016,'1 ',  0.01934,  0.06264,  0.00641, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1018,    871,'1 ',  0.04843,  0.08438,  0.00809,  58.00,  58.00,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1018,    906,'1 ',  0.01917,  0.06198,  0.00634,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1018,    920,'1 ',  0.01075,  0.02820,  0.00291,  58.00,  58.00,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1018,   1017,'1 ',  0.00372,  0.00884,  0.00067,  77.00,  77.00,  77.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1019,   1020,'1 ',  0.00521,  0.01694,  0.00173,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1020,    988,'1 ',  0.03485,  0.07019,  0.00683,  58.00,  58.00,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1021,    886,'1 ',  0.02661,  0.08603,  0.00880,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1022,   1026,'1 ',  0.01802,  0.03182,  0.00298,  58.00,  58.00,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1023,    942,'1 ',  0.02017,  0.06529,  0.00670,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1023,   1027,'1 ',  0.03769,  0.12190,  0.01247,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1024,    866,'1 ',  0.02397,  0.08322,  0.00799, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1025,    971,'1 ',  0.01091,  0.01926,  0.00180,  58.00,  58.00,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1026,   1027,'1 ',  0.02380,  0.05380,  0.00550,  58.00,  58.00,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1028,    851,'1 ',  0.03843,  0.10074,  0.01041,  77.00,  77.00,  77.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1028,    987,'1 ',  0.04463,  0.07884,  0.00738,  69.00,  69.00,  69.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1028,   1027,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1028,   1029,'1 ',  0.01083,  0.01917,  0.00180,  58.00,  58.00,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1029,   1022,'1 ',  0.00165,  0.00537,  0.00055,  58.00,  58.00,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1031,     75,'1 ',  0.00157,  0.06775,  0.00000, 160.00, 160.00, 160.00,1.004330,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   1031,    914,'1 ',  0.01405,  0.04537,  0.00465, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1031,    982,'1 ',  0.02198,  0.06843,  0.00702, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1032,     74,'1 ',  0.00165,  0.06775,  0.00000, 160.00, 160.00, 160.00,1.010390,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   1032,    907,'1 ',  0.02289,  0.07413,  0.00758, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1032,    986,'1 ',  0.00967,  0.03157,  0.00322, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1032,   1031,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1033,    446,'1 ',  0.04231,  0.07529,  0.00706,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1033,    910,'1 ',  0.02182,  0.07066,  0.00723,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1034,   1030,'1 ',  0.00777,  0.01686,  0.00165,  79.00,  79.00,  79.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1035,    511,'1 ',  0.01397,  0.04504,  0.00462, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1035,    873,'1 ',  0.00355,  0.01157,  0.00119, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1035,   1024,'1 ',  0.02322,  0.07521,  0.00770, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1037,    836,'1 ',  0.02678,  0.08653,  0.00885,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1037,    867,'1 ',  0.03116,  0.05504,  0.00515,  58.00,  58.00,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1038,    868,'1 ',  0.03215,  0.05504,  0.00515,  58.00,  58.00,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1038,    937,'1 ',  0.01901,  0.05116,  0.00528,  77.00,  77.00,  77.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1038,   1037,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1039,    902,'1 ',  0.02099,  0.06785,  0.00694, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1040,    990,'1 ',  0.00025,  0.00066,  0.00000, 137.00, 137.00, 137.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1041,   1036,'1 ',  0.01777,  0.05736,  0.00587,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1042,   1666,'1 ',  0.02397,  0.05372,  0.00881,  51.00,  51.00,  51.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1043,     77,'1 ',  0.00143,  0.06831,  0.00000, 160.00, 160.00, 160.00,1.001430,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   1043,    866,'1 ',  0.00901,  0.03107,  0.00298, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1043,   1034,'1 ',  0.02289,  0.05190,  0.00506,  79.00,  79.00,  79.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1044,     76,'1 ',  0.00163,  0.06783,  0.00000, 160.00, 160.00, 160.00,1.005620,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   1044,    896,'1 ',  0.04066,  0.11116,  0.01147, 103.00, 103.00, 103.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1044,   1043,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1045,   1016,'1 ',  0.02702,  0.08760,  0.00900, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1046,   1044,'1 ',  0.01521,  0.02562,  0.00245,  79.00,  79.00,  79.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1046,   1045,'1 ',  0.00851,  0.01438,  0.00155,  79.00,  79.00,  79.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1047,   1034,'1 ',  0.02521,  0.05744,  0.00561,  79.00,  79.00,  79.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1047,   1039,'1 ',  0.00579,  0.00992,  0.00105, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1049,    630,'1 ',  0.05223,  0.09008,  0.00866,  55.00,  55.00,  55.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1049,    871,'1 ',  0.03760,  0.06554,  0.00624,  58.00,  58.00,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1051,   1041,'1 ',  0.00322,  0.01050,  0.00109,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1052,    840,'1 ',  0.00612,  0.01992,  0.00204,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1053,     78,'1 ',  0.00139,  0.06080,  0.00000, 250.00, 250.00, 250.00,1.050950,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   1053,   1050,'1 ',  0.02264,  0.07314,  0.00748,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1054,     79,'1 ',  0.00140,  0.06235,  0.00000, 250.00, 250.00, 250.00,1.050950,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   1054,    839,'1 ',  0.03306,  0.10686,  0.01094,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1054,    908,'1 ',  0.00967,  0.03149,  0.00322,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1054,    942,'1 ',  0.03893,  0.12595,  0.01288,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1054,   1036,'1 ',  0.02438,  0.07802,  0.00807,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1054,   1053,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1055,   1030,'1 ',  0.00355,  0.00628,  0.00542,  79.00,  79.00,  79.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1055,   1044,'1 ',  0.01686,  0.02983,  0.00281,  79.00,  79.00,  79.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1056,   1036,'1 ',  0.00174,  0.00562,  0.00058,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1056,   1058,'1 ',  0.00640,  0.02069,  0.00212,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1057,    840,'1 ',  0.00463,  0.01479,  0.00160,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1057,   1051,'1 ',  0.00744,  0.02405,  0.00247,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1058,   1053,'1 ',  0.02108,  0.06817,  0.00697,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1059,    999,'1 ',  0.07207,  0.13810,  0.01321,  58.00,  58.00,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1059,   1117,'1 ',  0.02938,  0.06012,  0.00579,  58.00,  58.00,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1060,    876,'1 ',  0.00016,  0.00050,  0.00005, 121.00, 121.00, 121.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1060,    949,'1 ',  0.01992,  0.03711,  0.00351, 118.00, 118.00, 118.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1061,    855,'1 ',  0.02463,  0.05959,  0.00496,  79.00,  79.00,  79.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1061,    869,'1 ',  0.02273,  0.04661,  0.00450,  79.00,  79.00,  79.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1062,    959,'1 ',  0.01372,  0.05686,  0.00567,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1063,   1044,'1 ',  0.03826,  0.06752,  0.00633,  79.00,  79.00,  79.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1064,    833,'1 ',  0.01207,  0.03893,  0.00402,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1064,    836,'1 ',  0.01884,  0.06099,  0.00624,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1064,   1062,'1 ',  0.00298,  0.00959,  0.00099,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1066,    840,'1 ',  0.03182,  0.07959,  0.00806,  76.00,  76.00,  76.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1066,   1042,'1 ',  0.00917,  0.02289,  0.00232,  76.00,  76.00,  76.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1067,    837,'1 ',  0.02537,  0.06736,  0.00695,  76.00,  76.00,  76.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1068,    874,'1 ',  0.03851,  0.12463,  0.01275,  69.00,  69.00,  69.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1069,    876,'1 ',  0.03041,  0.09893,  0.01014,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1069,   1093,'1 ',  0.02638,  0.08531,  0.00873, 122.00, 122.00, 122.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1070,    951,'1 ',  0.03488,  0.11281,  0.01154,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1070,   1053,'1 ',  0.02306,  0.07463,  0.00764,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1071,    851,'1 ',  0.04893,  0.12777,  0.01321,  77.00,  77.00,  77.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1071,    950,'1 ',  0.01917,  0.04983,  0.00516, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1072,   1071,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1073,   1010,'1 ',  0.00405,  0.01298,  0.00133, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1074,    847,'1 ',  0.03826,  0.06562,  0.01263,  79.00,  79.00,  79.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1074,    935,'1 ',  0.02893,  0.04975,  0.00953,  79.00,  79.00,  79.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1076,   1050,'1 ',  0.00372,  0.01190,  0.00121,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1076,   1052,'1 ',  0.00818,  0.02653,  0.00271,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1077,    884,'1 ',  0.00818,  0.02645,  0.00271,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1077,   1012,'1 ',  0.02240,  0.07240,  0.00741,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1078,    921,'1 ',  0.03992,  0.06793,  0.00543,  79.00,  79.00,  79.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1078,    994,'1 ',  0.02488,  0.07223,  0.00824, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1078,   1043,'1 ',  0.05331,  0.13339,  0.01064, 103.00, 103.00, 103.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1079,    999,'1 ',  0.06909,  0.12380,  0.01008,  79.00,  79.00,  79.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1079,   1078,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1080,   1078,'1 ',  0.00058,  0.00165,  0.00000, 137.00, 137.00, 137.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1081,    836,'1 ',  0.02512,  0.08107,  0.00830,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1081,    841,'1 ',  0.00413,  0.01322,  0.00136,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1082,   1078,'1 ',  0.00331,  0.00992,  0.00000, 137.00, 137.00, 137.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1083,   1067,'1 ',  0.00256,  0.00818,  0.00083,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1083,   1068,'1 ',  0.00636,  0.02058,  0.00210,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1084,    856,'1 ',  0.01777,  0.05760,  0.00589,  79.00,  79.00,  79.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1085,    896,'1 ',  0.02777,  0.07769,  0.00801, 103.00, 103.00, 103.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1085,   1013,'1 ',  0.00400,  0.01038,  0.00107, 103.00, 103.00, 103.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1085,   1079,'1 ',  0.00289,  0.00777,  0.00080, 103.00, 103.00, 103.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1086,     80,'1 ',  0.00163,  0.06754,  0.00000, 160.00, 160.00, 160.00,1.016330,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   1086,    888,'1 ',  0.00107,  0.00626,  0.00059,  76.00,  76.00,  76.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1086,    991,'1 ',  0.01207,  0.02074,  0.00198,  58.00,  58.00,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1086,   1117,'1 ',  0.02938,  0.06012,  0.00579,  58.00,  58.00,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1087,    840,'1 ',  0.13620,  0.23512,  0.02235,  58.00,  58.00,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1087,    883,'1 ',  0.04521,  0.07926,  0.00640,  58.00,  58.00,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1087,    889,'1 ',  0.00174,  0.00564,  0.00058,  76.00,  76.00,  76.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1087,    897,'1 ',  0.03298,  0.10669,  0.01091,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1087,   1048,'1 ',  0.01719,  0.05570,  0.00570,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1088,    839,'1 ',  0.02355,  0.07562,  0.00782,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1088,    932,'1 ',  0.02223,  0.07140,  0.00738,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1089,    846,'1 ',  0.01025,  0.01810,  0.00170,  79.00,  79.00,  79.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1090,   1086,'1 ',  0.01248,  0.03438,  0.00347,  58.00,  58.00,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1091,   1117,'1 ',  0.00133,  0.00431,  0.00044,  58.00,  58.00,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1092,    844,'1 ',  0.05818,  0.10041,  0.00954,  58.00,  58.00,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1092,    979,'1 ',  0.02463,  0.04488,  0.00423,  58.00,  58.00,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1093,    845,'1 ',  0.01843,  0.05950,  0.00608,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1094,    863,'1 ',  0.01579,  0.05107,  0.00523,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1094,    892,'1 ',  0.01479,  0.04769,  0.00488,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1095,    943,'1 ',  0.08306,  0.14868,  0.01396,  58.00,  58.00,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1096,   1095,'1 ',  0.01413,  0.02694,  0.00257,  58.00,  58.00,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1097,    883,'1 ',  0.00826,  0.01463,  0.00137,  58.00,  58.00,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1097,    892,'1 ',  0.00744,  0.01314,  0.00123,  58.00,  58.00,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1098,   1031,'1 ',  0.00496,  0.01545,  0.00000, 137.00, 137.00, 137.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1098,   1031,'2 ',  0.00496,  0.01545,  0.00000, 137.00, 137.00, 137.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1099,   1021,'1 ',  0.01752,  0.05678,  0.00581,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1100,   1095,'1 ',  0.02777,  0.08975,  0.00918,  10.00,  10.00,  10.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1101,   1072,'1 ',  0.02058,  0.03628,  0.00339, 131.00, 131.00, 131.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1102,    922,'1 ',  0.03471,  0.11256,  0.01158, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1102,    978,'1 ',  0.01512,  0.05132,  0.00251, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1103,   1043,'1 ',  0.01240,  0.03603,  0.00000, 137.00, 137.00, 137.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1104,   1009,'1 ',  0.03793,  0.12298,  0.01258,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1105,    848,'1 ',  0.03231,  0.10438,  0.01068, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1105,    903,'1 ',  0.03066,  0.09909,  0.01014, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1105,   1104,'1 ',  0.04041,  0.13058,  0.01336, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1106,    900,'1 ',  0.03917,  0.06603,  0.00396,  79.00,  79.00,  79.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1106,   1032,'1 ',  0.01620,  0.02843,  0.00269,  79.00,  79.00,  79.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1107,    961,'1 ',  0.02066,  0.06686,  0.00684, 101.00, 101.00, 101.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1107,    972,'1 ',  0.04099,  0.07364,  0.00692,  58.00,  58.00,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1108,    925,'1 ',  0.02446,  0.04322,  0.00405,  79.00,  79.00,  79.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1108,   1089,'1 ',  0.03124,  0.05512,  0.00516,  79.00,  79.00,  79.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1109,   1580,'1 ',  0.04545,  0.07934,  0.00852,  58.00,  58.00,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1109,   1978,'1 ',  0.01405,  0.04298,  0.00513,  69.00,  69.00,  69.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1110,    833,'1 ',  0.01174,  0.02025,  0.00195,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1110,    967,'1 ',  0.01306,  0.02165,  0.00208,  58.00,  58.00,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1111,   1063,'1 ',  0.00884,  0.01488,  0.00150,  79.00,  79.00,  79.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1111,   1075,'1 ',  0.00041,  0.01190,  0.00122, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1113,    859,'1 ',  0.00026,  0.00045,  0.00004,  58.00,  58.00,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1113,    860,'1 ',  0.00010,  0.00017,  0.00002,  58.00,  58.00,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1113,    861,'1 ',  0.00148,  0.00262,  0.00024,  58.00,  58.00,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1115,   1119,'1 ',  0.04169,  0.07362,  0.00690,  26.00,  26.00,  26.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1116,    939,'1 ',  0.01719,  0.05562,  0.00568, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1118,    980,'1 ',  0.01496,  0.04661,  0.00475,  82.03, 106.64,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1119,     82,'1 ',  0.00161,  0.06762,  0.00000, 237.50, 308.75, 160.00,1.027030,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   1119,   1096,'1 ',  0.06347,  0.11380,  0.01070,  58.00,  58.00,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1119,   1099,'1 ',  0.03752,  0.12140,  0.01242,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1119,   1118,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1120,   1067,'1 ',  0.00868,  0.01537,  0.00143,  58.00,  58.00,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1120,   1101,'1 ',  0.02802,  0.09050,  0.00924,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1121,   1078,'1 ',  0.01818,  0.05463,  0.00000, 137.00, 137.00, 137.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1122,    897,'1 ',  0.06140,  0.19860,  0.02032,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1122,    980,'1 ',  0.06909,  0.12273,  0.01151,  58.00,  58.00,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1123,    853,'1 ',  0.02256,  0.07289,  0.00746,  76.00,  76.00,  76.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1123,   1087,'1 ',  0.02868,  0.09281,  0.00949,  68.84,  89.49,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1124,    979,'1 ',  0.01017,  0.03298,  0.00336,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1125,   1118,'1 ',  0.00347,  0.00901,  0.00094,  77.00,  77.00,  77.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1125,   1124,'1 ',  0.00678,  0.02190,  0.00222,  77.00,  77.00,  77.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1126,    846,'1 ',  0.00587,  0.01033,  0.00097,  79.00,  79.00,  79.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1126,   1073,'1 ',  0.00380,  0.01240,  0.00127, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1127,    956,'1 ',  0.04719,  0.08521,  0.00803,  79.00,  79.00,  79.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1127,   1043,'1 ',  0.05190,  0.13140,  0.01312, 103.00, 103.00, 103.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1135,   1134,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1136,   2112,'1 ',  0.04760,  0.05091,  0.00542,  27.00,  27.00,  27.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1138,   1137,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1140,   1139,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1141,   1140,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1141,   2122,'1 ',  0.01802,  0.02116,  0.00455,  39.00,  39.00,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1142,     83,'1 ',  0.00119,  0.06565, -0.00300, 160.00, 160.00, 160.00,1.023530,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   1143,   1142,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1144,   1407,'1 ',  0.01397,  0.04405,  0.00478,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1144,   1815,'1 ',  0.00083,  0.00248,  0.00032,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1145,   1144,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1145,   1816,'1 ',  0.00083,  0.00248,  0.00033,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1146,   1895,'1 ',  0.00074,  0.00223,  0.00027,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1147,   1896,'1 ',  0.00066,  0.00207,  0.00025,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1149,   1148,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1149,   2211,'1 ',  0.00074,  0.00223,  0.00030,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1151,   1150,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1152,   1154,'1 ',  0.00025,  0.00074,  0.00010,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1153,   2221,'1 ',  0.00033,  0.00099,  0.00013,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1154,   1849,'1 ',  0.01099,  0.02496,  0.00416,  77.37, 100.58,  63.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1154,   2065,'1 ',  0.00579,  0.01802,  0.00198,  93.07, 121.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1155,   1374,'1 ',  0.00793,  0.02595,  0.00262,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1156,   1155,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1156,   1716,'1 ',  0.00446,  0.01463,  0.00148,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1158,   1157,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1159,   1161,'1 ',  0.00050,  0.00074,  0.00009,  39.00,  39.00,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1161,   1222,'1 ',  0.02083,  0.02479,  0.00517,  70.34,  91.44,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1162,   1477,'1 ',  0.00603,  0.02083,  0.00212,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1163,   1162,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1163,   1244,'1 ',  0.00306,  0.01074,  0.00115,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1165,   1164,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1166,   1512,'1 ',  0.02372,  0.03132,  0.00624,  39.00,  39.00,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1168,   1167,'1 ',  0.01653,  0.02579,  0.00310,  19.00,  19.00,  19.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1168,   1346,'1 ',  0.01802,  0.05174,  0.00682,  57.00,  57.00,  57.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1170,   1169,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1170,   1192,'1 ',  0.00397,  0.01174,  0.00144,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1171,     86,'1 ',  0.00141,  0.07036, -0.00319, 160.00, 160.00, 160.00,1.019210,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   1172,     87,'1 ',  0.00141,  0.07036, -0.00319, 160.00, 160.00, 160.00,1.019210,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   1175,   1173,'1 ',  0.00107,  0.00190,  0.00019,  47.00,  47.00,  47.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1175,   1723,'1 ',  0.00198,  0.00612,  0.00068,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1176,   1174,'1 ',  0.00107,  0.00190,  0.00019,  47.00,  47.00,  47.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1176,   2085,'1 ',  0.00570,  0.01744,  0.00187,  63.00,  63.00,  63.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1178,   1177,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1178,   1289,'1 ',  0.00438,  0.01446,  0.00146, 169.48, 220.33,  55.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1179,   1181,'1 ',  0.01000,  0.02843,  0.00383,  57.00,  57.00,  57.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1180,   1179,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1181,   1768,'1 ',  0.01909,  0.05421,  0.00730,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1182,   1857,'1 ',  0.00157,  0.00463,  0.00057,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1183,   1182,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1183,   1306,'1 ',  0.00562,  0.01736,  0.00193,  63.00,  63.00,  63.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1185,   1184,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1186,   1721,'1 ',  0.01818,  0.04521,  0.00480,  51.00,  51.00,  51.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1188,     88,'1 ',  0.00287,  0.10711, -0.00242, 100.00, 100.00, 100.00,1.009720,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   1189,     89,'1 ',  0.00140,  0.06927, -0.00532, 160.00, 160.00, 160.00,0.996640,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   1189,   1910,'1 ',  0.03909,  0.09719,  0.01033,  50.00,  50.00,  50.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1191,   1190,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1191,   1531,'1 ',  0.00818,  0.02537,  0.00287,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1193,   1192,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1195,   1194,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1195,   1403,'1 ',  0.01364,  0.04455,  0.00453,  57.00,  57.00,  57.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1196,   1529,'1 ',  0.00041,  0.00124,  0.00013,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1197,   1530,'1 ',  0.00041,  0.00132,  0.00014,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1198,   1171,'1 ',  0.01041,  0.02975,  0.00393,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1199,   1172,'1 ',  0.01008,  0.02884,  0.00381,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1200,   1236,'1 ',  0.00083,  0.00132,  0.00016,  39.00,  39.00,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1201,   1237,'1 ',  0.00083,  0.00124,  0.00015,  39.00,  39.00,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1202,   1237,'1 ',  0.00083,  0.00124,  0.00015,  39.00,  39.00,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1203,   1236,'1 ',  0.00074,  0.00116,  0.00013,  39.00,  39.00,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1205,   1204,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1205,   1841,'1 ',  0.00893,  0.02355,  0.00319,  80.60, 104.78,  51.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1207,   1206,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1208,   1849,'1 ',  0.00860,  0.02802,  0.00284,  99.00,  99.00,  99.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1210,   1212,'1 ',  0.00066,  0.00182,  0.00024,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1211,   1213,'1 ',  0.00124,  0.00364,  0.00048,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1212,   1406,'1 ',  0.00107,  0.00339,  0.00038,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1213,   1406,'1 ',  0.00041,  0.00132,  0.00013,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1215,   1214,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1215,   1639,'1 ',  0.02479,  0.06579,  0.00654, 167.63, 217.92,  50.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1216,   1218,'1 ',  0.00050,  0.00149,  0.00960,  98.00,  98.00,  98.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1217,   1216,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1218,   2099,'1 ',  0.00207,  0.01413,  0.00162,  98.00,  98.00,  98.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1219,   1333,'1 ',  0.00347,  0.01124,  0.00113,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1219,   1687,'1 ',  0.00488,  0.01719,  0.00191,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1220,   1334,'1 ',  0.00339,  0.01116,  0.00113,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1220,   1906,'1 ',  0.00264,  0.00818,  0.00094,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1220,   2108,'1 ',  0.00810,  0.02298,  0.00239,  63.00,  63.00,  63.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1221,   2170,'1 ',  0.02314,  0.02711,  0.00583,  39.00,  39.00,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1222,   1221,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1224,   1223,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1225,   2003,'1 ',  0.02157,  0.06926,  0.00705,  94.49, 122.84,  51.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1226,   1225,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1228,   1213,'1 ',  0.00273,  0.00785,  0.00077,  63.00,  63.00,  63.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1228,   1227,'1 ',  0.00339,  0.01107,  0.00112,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1230,   1229,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1231,   1674,'1 ',  0.00678,  0.02215,  0.00225,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1232,   1231,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1233,   1235,'1 ',  0.00463,  0.01331,  0.00176,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1234,   1233,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1235,   1294,'1 ',  0.01347,  0.04264,  0.00462,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1239,   1238,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1239,   1941,'1 ',  0.02587,  0.06818,  0.00737,  63.00,  63.00,  63.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1240,   1241,'1 ',  0.00950,  0.03116,  0.00315,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1241,   1532,'1 ',  0.00000,  0.00008,  0.00001,  51.00,  51.00,  51.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1242,   1950,'1 ',  0.02256,  0.04314,  0.00400,  49.00,  49.00,  49.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1244,   1243,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1246,   1245,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1246,   1848,'1 ',  0.01198,  0.03455,  0.00367,  51.00,  51.00,  51.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1247,   1142,'1 ',  0.00545,  0.01785,  0.00180,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1248,   1143,'1 ',  0.00545,  0.01785,  0.00180,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1249,   2097,'1 ',  0.03430,  0.11000,  0.01158,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1250,   1249,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1251,   1260,'1 ',  0.05843,  0.08050,  0.00897,  63.11,  82.04,  33.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1252,   1251,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1254,   1253,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1254,   1651,'1 ',  0.03727,  0.06678,  0.00651,  39.00,  39.00,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1255,   1235,'1 ',  0.00008,  0.00017,  0.00003,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1258,   1257,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1259,   1189,'1 ',  0.00752,  0.02207,  0.00251,  80.22, 104.29,  50.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1260,   1259,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1261,   1481,'1 ',  0.00306,  0.00893,  0.00111,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1262,   1261,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1263,   2137,'1 ',  0.00711,  0.02322,  0.00234,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1264,   1263,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1264,   1578,'1 ',  0.00496,  0.01628,  0.00164,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1266,   1265,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1266,   1507,'1 ',  0.00777,  0.02372,  0.00273, 111.87, 145.44,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1268,   1267,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1270,   1237,'1 ',  0.01512,  0.04223,  0.00403,  50.00,  50.00,  50.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1270,   1269,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1271,   1272,'1 ',  0.00000,  0.00008,  0.00001,  29.00,  29.00,  29.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1272,   1800,'1 ',  0.03612,  0.04438,  0.00878,  39.00,  39.00,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1273,   1143,'1 ',  0.01736,  0.04694,  0.00667,  51.00,  51.00,  51.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1274,   1273,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1276,   1275,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1278,   1277,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1280,   1279,'1 ',  0.00124,  0.00421,  0.00059,  70.00,  70.00,  70.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1280,   1296,'1 ',  0.00413,  0.01587,  0.00183,  70.00,  70.00,  70.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1282,   1158,'1 ',  0.00628,  0.01942,  0.00195,  51.00,  51.00,  51.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1282,   1281,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1283,   1922,'1 ',  0.00124,  0.00421,  0.00042,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1283,   2180,'1 ',  0.00174,  0.00579,  0.00574, 101.22, 131.58,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1285,   1679,'1 ',  0.00215,  0.01504,  0.00164,  98.00,  98.00,  98.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1286,   1632,'1 ',  0.00058,  0.00388,  0.00044,  98.00,  98.00,  98.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1287,   1617,'1 ',  0.00620,  0.01934,  0.00214,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1288,   1287,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1288,   1747,'1 ',  0.00240,  0.00777,  0.00081,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1289,     96,'1 ',  0.00155,  0.06268, -0.00992, 568.01, 738.41, 250.00,1.034180,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   1289,   1383,'1 ',  0.01000,  0.06967,  0.00747, 269.50, 350.35, 209.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1289,   2184,'1 ',  0.00331,  0.02273,  0.00246, 275.28, 357.87, 114.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1290,     96,'1 ',  0.00155,  0.06288, -0.00992, 366.14, 475.98, 250.00,1.036220,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   1290,   1366,'1 ',  0.00942,  0.04198,  0.00452, 256.00, 332.80, 114.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1290,   2062,'1 ',  0.00587,  0.04058,  0.00443, 343.28, 446.27, 191.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1292,   1291,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1294,   1293,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1296,   1295,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1297,   2071,'1 ',  0.01174,  0.03339,  0.00449, 100.20, 130.26,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1298,   1297,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1298,   1977,'1 ',  0.02157,  0.06124,  0.00825,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1299,   1161,'1 ',  0.01851,  0.05818,  0.00631,  81.84, 106.39,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1300,   1299,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1301,   1171,'1 ',  0.01165,  0.03653,  0.00401,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1301,   1875,'1 ',  0.00769,  0.02504,  0.00253,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1301,   1998,'1 ',  0.05256,  0.13264,  0.01406,  51.00,  51.00,  51.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1302,   1172,'1 ',  0.01165,  0.03653,  0.00401,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1302,   1876,'1 ',  0.00769,  0.02504,  0.00253,  83.04, 107.95,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1303,   1472,'1 ',  0.01992,  0.06488,  0.00659,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1303,   1690,'1 ',  0.00884,  0.02802,  0.00301,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1304,   1305,'1 ',  0.00017,  0.00025,  0.00004,  39.00,  39.00,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1305,   1274,'1 ',  0.01620,  0.04917,  0.00584,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1307,   1306,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1308,   1309,'1 ',  0.00050,  0.00140,  0.00018, 114.00, 114.00, 114.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1309,   1665,'1 ',  0.01653,  0.04760,  0.00620,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1310,   1311,'1 ',  0.00099,  0.00289,  0.00038,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1311,   1165,'1 ',  0.00083,  0.00264,  0.00026,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1313,   1312,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1313,   1587,'1 ',  0.00851,  0.02570,  0.00309, 127.31, 165.51,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1314,   1313,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1314,   1734,'1 ',  0.00405,  0.01083,  0.00137,  75.22,  97.79,  51.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1317,   1316,'1 ',  0.00058,  0.00157,  0.00021,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1317,   1938,'1 ',  0.00107,  0.00298,  0.00040, 112.72, 146.54,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1318,   1296,'1 ',  0.00066,  0.00215,  0.00022,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1319,   1295,'1 ',  0.00066,  0.00207,  0.00021,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1320,   1321,'1 ',  0.00066,  0.00198,  0.00026,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1321,   2177,'1 ',  0.00149,  0.00496,  0.00050,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1323,   1982,'1 ',  0.00901,  0.02769,  0.00317,  83.18, 108.14,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1324,   1323,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1325,   1331,'1 ',  0.00017,  0.00050,  0.00007,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1326,   1332,'1 ',  0.00017,  0.00058,  0.00007,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1327,   1328,'1 ',  0.00033,  0.00107,  0.00011,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1328,   1530,'1 ',  0.00140,  0.00455,  0.00046,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1330,   1329,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1331,   1557,'1 ',  0.00496,  0.01413,  0.00190,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1332,   1331,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1332,   2220,'1 ',  0.00413,  0.01182,  0.00159,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1335,   1226,'1 ',  0.00231,  0.00653,  0.00069,  51.00,  51.00,  51.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1336,   1335,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1336,   1719,'1 ',  0.00298,  0.00612,  0.00103,  94.19, 122.45,  51.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1337,   1677,'1 ',  0.00529,  0.01719,  0.00176,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1338,   1337,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1340,   1339,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1340,   1990,'1 ',  0.01025,  0.02926,  0.00390,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1341,   1383,'1 ',  0.00132,  0.00231,  0.00024,  39.00,  39.00,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1342,   1382,'1 ',  0.00074,  0.00223,  0.00025,  57.00,  57.00,  57.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1344,   1343,'1 ',  0.00231,  0.00273,  0.00058,  39.00,  39.00,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1344,   1866,'1 ',  0.00430,  0.01347,  0.00147, 105.00, 105.00, 105.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1345,   1369,'1 ',  0.01455,  0.04165,  0.00549,  73.76,  95.88,  57.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1346,   1345,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1349,   1328,'1 ',  0.00512,  0.01554,  0.00186,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1350,   1349,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1353,    843,'1 ',  0.01653,  0.02008,  0.00420,  39.00,  39.00,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1353,   1352,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1355,   1354,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1356,   1358,'1 ',  0.00182,  0.00512,  0.00069,  29.00,  29.00,  29.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1358,   1278,'1 ',  0.01083,  0.02364,  0.00345,  81.03, 105.34,  63.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1358,   1357,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1360,   1359,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1361,   1854,'1 ',  0.00372,  0.00843,  0.00145,  50.00,  50.00,  50.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1362,   1361,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1364,   1363,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1364,   1881,'1 ',  0.01521,  0.04074,  0.00426,  51.00,  51.00,  51.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1365,   1376,'1 ',  0.00628,  0.01959,  0.00220, 233.02, 302.93, 105.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1366,   1365,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1367,   1193,'1 ',  0.00264,  0.00769,  0.00101,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1367,   1386,'1 ',  0.04124,  0.07066,  0.00857,  39.00,  39.00,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1367,   1699,'1 ',  0.03868,  0.11587,  0.01404,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1368,   1367,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1368,   1605,'1 ',  0.04942,  0.16132,  0.01634,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1368,   1607,'1 ',  0.03264,  0.09331,  0.01240,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1368,   1846,'1 ',  0.00934,  0.01628,  0.00189,  39.00,  39.00,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1368,   2096,'1 ',  0.04909,  0.21488,  0.02272,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1370,   1369,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1371,   1369,'1 ',  0.00000,  0.00008,  0.00000,  49.45,  64.28,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1372,   1374,'1 ',  0.00025,  0.00058,  0.00008,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1374,   1939,'1 ',  0.00083,  0.00256,  0.00026,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1375,   1373,'1 ',  0.00091,  0.00264,  0.00036,  57.00,  57.00,  57.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1375,   1727,'1 ',  0.00810,  0.02066,  0.00231,  63.00,  63.00,  63.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1377,   1376,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1379,   1378,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1380,   1980,'1 ',  0.00033,  0.00099,  0.00013,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1381,   1981,'1 ',  0.00033,  0.00091,  0.00012,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1382,     98,'1 ',  0.00160,  0.06694, -0.00310, 485.61, 631.30, 160.00,1.063830,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   1382,   1360,'1 ',  0.01124,  0.03645,  0.00373,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1382,   1880,'1 ',  0.04752,  0.09182,  0.00916,  39.00,  39.00,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1383,     98,'1 ',  0.00153,  0.06660, -0.00319, 511.44, 664.88, 160.00,1.047620,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   1383,   1377,'1 ',  0.00661,  0.02124,  0.00222, 205.60, 267.28, 105.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1383,   1879,'1 ',  0.04752,  0.09182,  0.00916,  61.95,  80.53,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1383,   2095,'1 ',  0.01116,  0.03364,  0.00399,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1385,   1384,'1 ',  0.00314,  0.00364,  0.00079,  39.00,  39.00,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1385,   1807,'1 ',  0.00174,  0.00479,  0.00050,  51.00,  51.00,  51.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1387,   1386,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1387,   2047,'1 ',  0.03579,  0.06314,  0.00770,  39.00,  39.00,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1390,   1388,'1 ',  0.00240,  0.00455,  0.00075,  47.00,  47.00,  47.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1390,   1467,'1 ',  0.00289,  0.00802,  0.00080, 121.37, 157.79,  67.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1391,   1268,'1 ',  0.00099,  0.00273,  0.00037, 121.66, 158.16,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1391,   1389,'1 ',  0.00132,  0.00364,  0.00049,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1392,   1416,'1 ',  0.00041,  0.00074,  0.00007,  39.00,  39.00,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1393,   1392,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1394,   1396,'1 ',  0.00240,  0.00727,  0.00087,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1395,   1397,'1 ',  0.00223,  0.00678,  0.00081,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1396,   1407,'1 ',  0.00752,  0.02347,  0.00235,  63.00,  63.00,  63.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1397,   1228,'1 ',  0.00438,  0.01438,  0.00145,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1398,   1187,'1 ',  0.03256,  0.10355,  0.01105,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1399,   1398,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1401,   1400,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1401,   1402,'1 ',  0.00000,  0.00008,  0.00001,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1402,   2031,'1 ',  0.00066,  0.00182,  0.00024,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1403,   1168,'1 ',  0.01240,  0.03595,  0.00461,  57.00,  57.00,  57.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1403,   1801,'1 ',  0.01264,  0.02372,  0.00377,  39.00,  39.00,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1404,   1253,'1 ',  0.08231,  0.14521,  0.01396,  39.00,  39.00,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1405,    100,'1 ',  0.00149,  0.06544, -0.00252, 160.00, 160.00, 160.00,1.014250,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   1406,     99,'1 ',  0.00149,  0.06756, -0.00252, 160.00, 160.00, 160.00,1.023350,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   1406,   1347,'1 ',  0.00496,  0.01620,  0.00164,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1406,   1348,'1 ',  0.00339,  0.00959,  0.00129,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1407,   1256,'1 ',  0.00760,  0.02281,  0.00274,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1409,   1382,'1 ',  0.01636,  0.05240,  0.00553, 231.78, 301.32, 105.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1409,   1408,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1411,   1410,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1411,   1739,'1 ',  0.02826,  0.09240,  0.00933,  99.00,  99.00,  99.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1412,   2170,'1 ',  0.00050,  0.00149,  0.00020,  57.00,  57.00,  57.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1413,   2171,'1 ',  0.00058,  0.00174,  0.00023,  57.00,  57.00,  57.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1414,   1416,'1 ',  0.00124,  0.00207,  0.00021,  39.00,  39.00,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1415,   1417,'1 ',  0.00116,  0.00207,  0.00020,  39.00,  39.00,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1416,   1143,'1 ',  0.01091,  0.02066,  0.00319,  39.00,  39.00,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1417,   1393,'1 ',  0.00050,  0.00091,  0.00008,  39.00,  39.00,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1418,   1420,'1 ',  0.00074,  0.00223,  0.00029,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1419,   1421,'1 ',  0.00008,  0.00025,  0.00003,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1420,   1423,'1 ',  0.00256,  0.00438,  0.00044,  39.00,  39.00,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1421,   1417,'1 ',  0.00413,  0.00669,  0.00073,  39.00,  39.00,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1424,   1142,'1 ',  0.01083,  0.03074,  0.00411,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1425,   1424,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1427,   1426,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1428,   2098,'1 ',  0.00215,  0.01479,  0.00169,  98.00,  98.00,  98.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1429,   1218,'1 ',  0.00008,  0.00066,  0.00007,  98.00,  98.00,  98.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1430,   1263,'1 ',  0.00174,  0.00496,  0.00065,  57.00,  57.00,  57.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1431,   1434,'1 ',  0.00041,  0.00124,  0.00017,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1432,   1435,'1 ',  0.00041,  0.00132,  0.00013,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1433,   1436,'1 ',  0.00091,  0.00306,  0.00030,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1434,   1962,'1 ',  0.00364,  0.01149,  0.00127,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1435,   1407,'1 ',  0.01256,  0.03975,  0.00440,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1436,   1668,'1 ',  0.00074,  0.00231,  0.00023,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1437,   1435,'1 ',  0.00025,  0.00083,  0.00009,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1438,   1238,'1 ',  0.00421,  0.01355,  0.00140,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1439,   1188,'1 ',  0.03868,  0.10116,  0.01080,  87.61, 113.89,  50.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1439,   1438,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1440,   1439,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1440,   2124,'1 ',  0.00264,  0.00860,  0.00090,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1444,   1369,'1 ',  0.04719,  0.07769,  0.00864,  66.25,  86.13,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1444,   1443,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1444,   1926,'1 ',  0.03041,  0.09140,  0.01103, 114.00, 114.00, 114.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1445,   2204,'1 ',  0.00273,  0.00785,  0.00081,  63.00,  63.00,  63.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1446,   1445,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1446,   1831,'1 ',  0.01198,  0.03702,  0.00418,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1451,   1450,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1457,   2125,'1 ',  0.00091,  0.00298,  0.00030,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1458,   2126,'1 ',  0.00091,  0.00298,  0.00030,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1462,   1461,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1463,   1465,'1 ',  0.00025,  0.00041,  0.00011,  51.00,  51.00,  51.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1465,   1703,'1 ',  0.00413,  0.01033,  0.00110,  51.00,  51.00,  51.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1466,   1464,'1 ',  0.00033,  0.00058,  0.00013,  51.00,  51.00,  51.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1466,   1703,'1 ',  0.00413,  0.01033,  0.00110,  51.00,  51.00,  51.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1468,   1467,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1469,   1473,'1 ',  0.00868,  0.02669,  0.00307,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1470,   1469,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1470,   1473,'1 ',  0.00835,  0.02570,  0.00294,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1471,   1472,'1 ',  0.00099,  0.00298,  0.00039,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1472,   2022,'1 ',  0.00835,  0.02669,  0.00280,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1473,   1243,'1 ',  0.00653,  0.02099,  0.00221,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1479,   1478,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1479,   1511,'1 ',  0.04322,  0.10372,  0.01111,  39.00,  39.00,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1480,   1481,'1 ',  0.00000,  0.00008,  0.00001,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1481,   1516,'1 ',  0.00322,  0.00926,  0.00122,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1482,   1390,'1 ',  0.00595,  0.00992,  0.00237, 123.09, 160.02,  63.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1483,   1482,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1484,    103,'1 ',  0.00141,  0.06975, -0.00232, 160.00, 160.00, 160.00,1.023120,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   1485,    104,'1 ',  0.00157,  0.06770, -0.00281, 160.00, 160.00, 160.00,1.046450,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   1485,   1853,'1 ',  0.00140,  0.00405,  0.00053,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1486,   1488,'1 ',  0.00000,  0.00083,  0.00001,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1487,   1529,'1 ',  0.00372,  0.01207,  0.00122,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1488,   1350,'1 ',  0.00347,  0.01008,  0.00131,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1489,   1490,'1 ',  0.00347,  0.01025,  0.00125,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1490,   1794,'1 ',  0.00471,  0.01149,  0.00179,  73.10,  95.04,  50.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1491,   1493,'1 ',  0.00314,  0.00909,  0.00119,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1492,   1209,'1 ',  0.00570,  0.01636,  0.00222,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1492,   1491,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1494,   1496,'1 ',  0.00091,  0.00215,  0.00023,  63.00,  63.00,  63.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1496,   1951,'1 ',  0.00818,  0.02017,  0.00219,  63.00,  63.00,  63.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1497,   1495,'1 ',  0.00091,  0.00215,  0.00023,  63.00,  63.00,  63.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1497,   1740,'1 ',  0.01769,  0.04438,  0.00468,  63.00,  63.00,  63.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1498,   1172,'1 ',  0.01529,  0.04917,  0.00517,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1499,   1474,'1 ',  0.00884,  0.02769,  0.00305,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1499,   1498,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1500,   1295,'1 ',  0.00066,  0.00240,  0.00031,  80.00,  80.00,  80.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1502,   1501,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1504,   1503,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1505,   1258,'1 ',  0.00537,  0.01686,  0.00187,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1506,   1171,'1 ',  0.00678,  0.02132,  0.00234,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1506,   1505,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1508,   1301,'1 ',  0.00777,  0.02397,  0.00275,  99.12, 128.86,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1508,   1507,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1510,   1509,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1512,   1511,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1513,   1514,'1 ',  0.00033,  0.00041,  0.00009,  39.00,  39.00,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1514,   1942,'1 ',  0.00273,  0.00876,  0.00090, 105.00, 105.00, 105.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1515,   1765,'1 ',  0.00826,  0.02686,  0.00276,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1516,   1269,'1 ',  0.00719,  0.01777,  0.00216,  64.48,  83.83,  50.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1516,   1476,'1 ',  0.00959,  0.03107,  0.00321,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1517,   1875,'1 ',  0.01033,  0.03165,  0.00366,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1518,   1517,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1519,   1148,'1 ',  0.00488,  0.01231,  0.00189,  74.62,  97.01,  50.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1519,   1206,'1 ',  0.00455,  0.01289,  0.00174,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1519,   1339,'1 ',  0.00405,  0.01331,  0.00135,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1520,   1656,'1 ',  0.03413,  0.08545,  0.00909,  74.04,  96.25,  50.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1520,   1705,'1 ',  0.00992,  0.01661,  0.00395,  50.00,  50.00,  50.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1520,   1757,'1 ',  0.02496,  0.03802,  0.00491,  39.00,  39.00,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1520,   2223,'1 ',  0.00620,  0.01562,  0.00277,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1522,   1521,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1523,   1525,'1 ',  0.00769,  0.00860,  0.00095,  27.00,  27.00,  27.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1524,   1526,'1 ',  0.00521,  0.00612,  0.00118,  27.00,  27.00,  27.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1525,   2082,'1 ',  0.04322,  0.04876,  0.00543,  27.00,  27.00,  27.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1526,   2083,'1 ',  0.03231,  0.03620,  0.00756,  27.00,  27.00,  27.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1527,   2234,'1 ',  0.00463,  0.01446,  0.00163,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1528,   1527,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1529,    110,'1 ',  0.00143,  0.06701, -0.00290, 160.00, 160.00, 160.00,1.022560,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   1529,   1284,'1 ',  0.00355,  0.01149,  0.00116,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1529,   1295,'1 ',  0.00314,  0.01355,  0.00135,  80.00,  80.00,  80.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1529,   1296,'1 ',  0.00314,  0.01355,  0.00135,  80.00,  80.00,  80.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1529,   1322,'1 ',  0.00140,  0.00455,  0.00046,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1529,   2135,'1 ',  0.00331,  0.01066,  0.00110,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1530,    109,'1 ',  0.00154,  0.06742, -0.00658, 160.00, 160.00, 160.00,1.021470,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   1530,   2078,'1 ',  0.00521,  0.01603,  0.00183,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1530,   2107,'1 ',  0.00190,  0.00455,  0.00091,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1531,   2048,'1 ',  0.00678,  0.01149,  0.00116,  29.00,  29.00,  29.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1532,   1531,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1532,   1985,'1 ',  0.00554,  0.01339,  0.00257,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1532,   2049,'1 ',  0.00678,  0.01149,  0.00116,  57.00,  57.00,  57.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1534,   1515,'1 ',  0.00256,  0.00636,  0.00100,  72.74,  94.57,  50.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1534,   1533,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1535,   1536,'1 ',  0.00008,  0.00017,  0.00002,  63.00,  63.00,  63.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1536,   1724,'1 ',  0.00231,  0.00752,  0.00079,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1537,   1303,'1 ',  0.00463,  0.00777,  0.00186,  51.00,  51.00,  51.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1538,   1537,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1538,   2209,'1 ',  0.01736,  0.02322,  0.00464,  39.00,  39.00,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1539,   1632,'1 ',  0.00074,  0.00248,  0.01621,  81.00,  81.00,  81.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1540,   1633,'1 ',  0.00074,  0.00248,  0.01632,  81.00,  81.00,  81.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1541,   1142,'1 ',  0.00298,  0.00909,  0.00104,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1542,   1541,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1544,   1543,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1544,   1665,'1 ',  0.01000,  0.01562,  0.00187,  67.00,  67.00,  67.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1545,   1189,'1 ',  0.00719,  0.02256,  0.00247,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1546,    111,'1 ',  0.00140,  0.06831, -0.00319, 160.00, 160.00, 160.00,1.038110,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   1546,   1188,'1 ',  0.00719,  0.02248,  0.00246,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1546,   1545,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1547,   1224,'1 ',  0.01901,  0.06017,  0.00654,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1547,   1875,'1 ',  0.01926,  0.06298,  0.00636,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1548,   1139,'1 ',  0.01421,  0.02306,  0.00276,  39.00,  39.00,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1548,   1547,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1548,   2024,'1 ',  0.00372,  0.00992,  0.00096,  51.00,  51.00,  51.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1551,   1406,'1 ',  0.00107,  0.00339,  0.00038,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1551,   1549,'1 ',  0.00116,  0.00140,  0.00030,  47.00,  47.00,  47.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1552,   1405,'1 ',  0.00157,  0.00488,  0.00055,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1552,   1550,'1 ',  0.00074,  0.00132,  0.00031,  63.00,  63.00,  63.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1553,    116,'1 ',  0.00155,  0.06701, -0.00319, 160.00, 160.00, 160.00,1.007330,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   1553,   1767,'1 ',  0.00802,  0.02273,  0.00304,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1553,   1891,'1 ',  0.00364,  0.01041,  0.00140,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1554,    115,'1 ',  0.00162,  0.06729, -0.00232, 160.00, 160.00, 160.00,1.013960,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   1554,   1654,'1 ',  0.02215,  0.03876,  0.00878,  79.09, 102.82,  51.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1554,   1971,'1 ',  0.02736,  0.08909,  0.00906,  38.00,  38.00,  38.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1556,   1555,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1558,   1557,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1558,   2146,'1 ',  0.01174,  0.03537,  0.00421,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1559,   1560,'1 ',  0.00455,  0.00818,  0.00096,  39.00,  39.00,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1560,   1515,'1 ',  0.00008,  0.00025,  0.00002,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1561,   1564,'1 ',  0.00661,  0.01504,  0.00192,  60.84,  79.10,  51.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1562,    311,'1 ',  0.03306,  0.08099,  0.01007,  77.00,  77.00,  77.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1562,   1509,'1 ',  0.03612,  0.11760,  0.01195,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1562,   1561,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1563,   1531,'1 ',  0.01810,  0.04190,  0.00515,  51.00,  51.00,  51.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1564,   1563,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1565,   1722,'1 ',  0.01736,  0.04893,  0.00504,  51.00,  51.00,  51.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1566,   1565,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1566,   2167,'1 ',  0.04058,  0.10669,  0.01117,  51.00,  51.00,  51.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1568,   1567,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1570,   1396,'1 ',  0.00033,  0.00116,  0.00012,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1571,   1397,'1 ',  0.00033,  0.00099,  0.00013,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1572,   1406,'1 ',  0.00934,  0.02570,  0.00253,  63.00,  63.00,  63.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1572,   1569,'1 ',  0.00554,  0.00959,  0.00095,  47.00,  47.00,  47.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1573,   1574,'1 ',  0.00298,  0.00926,  0.00104,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1574,    595,'1 ',  0.02149,  0.07107,  0.00724,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1575,   1944,'1 ',  0.00264,  0.00793,  0.00093,  92.40, 120.13,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1576,   1575,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1577,   1673,'1 ',  0.00198,  0.00645,  0.00065,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1578,   1577,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1580,   1502,'1 ',  0.02041,  0.03645,  0.00807,  51.00,  51.00,  51.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1580,   1579,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1581,   1144,'1 ',  0.00033,  0.00091,  0.00012,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1582,   1145,'1 ',  0.00041,  0.00124,  0.00016,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1584,   1583,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1586,    118,'1 ',  0.00155,  0.06763, -0.00319, 160.00, 160.00, 160.00,1.123890,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   1586,   1315,'1 ',  0.00264,  0.00744,  0.00101,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1586,   1518,'1 ',  0.01545,  0.05058,  0.00511,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1587,    117,'1 ',  0.00143,  0.06968, -0.00223, 160.00, 160.00, 160.00,1.107310,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   1587,   1277,'1 ',  0.01793,  0.04463,  0.00544,  73.80,  95.94,  51.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1588,   1663,'1 ',  0.00231,  0.00719,  0.00079, 101.25, 131.62,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1589,    119,'1 ',  0.00148,  0.06688, -0.00290, 160.00, 160.00, 160.00,1.022310,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   1590,   1992,'1 ',  0.00769,  0.02074,  0.00220,  51.00,  51.00,  51.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1591,   1465,'1 ',  0.03595,  0.09132,  0.00970,  51.00,  51.00,  51.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1591,   1590,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1592,   2386,'1 ',  0.04050,  0.05041,  0.00719, 152.79, 198.63,  57.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1593,   1568,'1 ',  0.04050,  0.06314,  0.00758, 169.19, 219.95,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1593,   1592,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1595,   1594,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1596,   1778,'1 ',  0.00207,  0.00620,  0.00077,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1597,   1596,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1597,   1682,'1 ',  0.00314,  0.00959,  0.00112,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1599,   1598,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1599,   1839,'1 ',  0.00521,  0.00860,  0.00095,  39.00,  39.00,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1601,   1473,'1 ',  0.00240,  0.00694,  0.00092,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1601,   1600,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1603,   1602,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1604,   1769,'1 ',  0.00678,  0.02083,  0.00898,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1605,   1604,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1607,   1606,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1609,   1608,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1609,   1702,'1 ',  0.04446,  0.10959,  0.01193,  72.01,  93.61,  51.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1610,   1611,'1 ',  0.00421,  0.00711,  0.00072,  47.00,  47.00,  47.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1611,   2085,'1 ',  0.00017,  0.00058,  0.00006,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1613,   1185,'1 ',  0.00884,  0.02504,  0.00337,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1613,   1612,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1615,   1614,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1616,   1165,'1 ',  0.00463,  0.01438,  0.00160,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1617,   1616,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1618,   1619,'1 ',  0.00017,  0.00041,  0.00006,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1619,   1406,'1 ',  0.01504,  0.04033,  0.00401,  63.00,  63.00,  63.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1622,   1477,'1 ',  0.01463,  0.04661,  0.00496,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1622,   1620,'1 ',  0.00438,  0.00860,  0.00086,  47.00,  47.00,  47.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1623,   1219,'1 ',  0.00628,  0.01983,  0.00216,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1623,   1621,'1 ',  0.00438,  0.00860,  0.00086,  47.00,  47.00,  47.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1625,   1145,'1 ',  0.01248,  0.03967,  0.00426,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1625,   1624,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1626,   1627,'1 ',  0.00165,  0.00537,  0.00054,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1627,   1889,'1 ',  0.01926,  0.06198,  0.00647, 103.29, 134.27,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1628,   1630,'1 ',  0.00050,  0.00107,  0.00014,  29.00,  29.00,  29.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1629,   1631,'1 ',  0.00050,  0.00116,  0.00014,  29.00,  29.00,  29.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1630,   1546,'1 ',  0.01595,  0.04132,  0.00403,  50.00,  50.00,  50.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1631,   1545,'1 ',  0.01595,  0.04140,  0.00404,  50.00,  50.00,  50.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1633,   1632,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1633,   1681,'1 ',  0.00165,  0.01132,  0.00121,  98.00,  98.00,  98.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1634,   2052,'1 ',  0.00521,  0.01380,  0.00166,  50.00,  50.00,  50.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1635,   1634,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1636,   1355,'1 ',  0.05347,  0.06785,  0.00635,  46.61,  60.59,  33.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1637,   1636,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1638,   1567,'1 ',  0.00777,  0.02116,  0.00242, 137.85, 179.20,  50.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1639,   1638,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1641,   1546,'1 ',  0.02926,  0.05140,  0.00489,  39.00,  39.00,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1641,   1640,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1643,   1642,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1644,   2147,'1 ',  0.00149,  0.00479,  0.00048,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1645,   1219,'1 ',  0.00132,  0.00231,  0.00023,  47.00,  47.00,  47.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1646,   1220,'1 ',  0.00132,  0.00231,  0.00023,  47.00,  47.00,  47.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1647,   1187,'1 ',  0.01479,  0.04587,  0.00508,  50.00,  50.00,  50.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1648,   1647,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1648,   2200,'1 ',  0.00248,  0.00752,  0.00079,  50.00,  50.00,  50.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1649,   1651,'1 ',  0.00058,  0.00099,  0.00010,  29.00,  29.00,  29.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1650,   2200,'1 ',  0.01355,  0.02826,  0.00271,  39.00,  39.00,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1651,   1188,'1 ',  0.01636,  0.04132,  0.00450,  50.00,  50.00,  50.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1655,   1654,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1655,   1665,'1 ',  0.02529,  0.04355,  0.01005,  78.28, 101.76,  51.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1656,    121,'1 ',  0.00174,  0.09356, -0.00339, 160.00, 160.00, 160.00,0.980250,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   1656,   1344,'1 ',  0.00579,  0.01785,  0.00204, 105.00, 105.00, 105.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1656,   1514,'1 ',  0.00760,  0.02355,  0.00263, 105.00, 105.00, 105.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1657,   1129,'1 ',  0.01248,  0.04595,  0.00524,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1657,   1402,'1 ',  0.00463,  0.01413,  0.00163,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1657,   1836,'1 ',  0.00587,  0.01942,  0.00212,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1657,   2032,'1 ',  0.00355,  0.01091,  0.00126,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1657,   2080,'1 ',  0.00496,  0.01537,  0.00175,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1658,    122,'1 ',  0.00167,  0.09275, -0.00300, 160.00, 160.00, 160.00,0.998070,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   1658,   1128,'1 ',  0.01248,  0.04595,  0.00524,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1658,   1280,'1 ',  0.00488,  0.01678,  0.00193,  78.62, 102.21,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1658,   2019,'1 ',  0.01025,  0.03198,  0.00354,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1658,   2020,'1 ',  0.01025,  0.03198,  0.00354,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1660,   1659,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1662,   1664,'1 ',  0.00314,  0.00545,  0.00053,  47.00,  47.00,  47.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1663,   1661,'1 ',  0.00322,  0.00554,  0.00054,  47.00,  47.00,  47.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1663,   1752,'1 ',  0.01116,  0.03504,  0.00382, 112.18, 145.83,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1664,   1589,'1 ',  0.00091,  0.00653,  0.00065, 115.00, 115.00, 115.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1666,   1665,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1667,   1434,'1 ',  0.00099,  0.00339,  0.00038,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1667,   1589,'1 ',  0.00050,  0.00149,  0.00017, 162.51, 211.26, 105.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1667,   1589,'2 ',  0.00050,  0.00149,  0.00017, 160.45, 208.58, 105.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1667,   2196,'1 ',  0.01289,  0.04099,  0.00439,  98.47, 128.01,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1668,    120,'1 ',  0.00155,  0.06851, -0.00290, 160.00, 160.00, 160.00,1.005620,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   1668,   1437,'1 ',  0.00058,  0.00174,  0.00019,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1668,   1790,'1 ',  0.02769,  0.07157,  0.00735, 108.50, 141.05,  63.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1668,   1798,'1 ',  0.00752,  0.02446,  0.00247,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1669,   1612,'1 ',  0.01190,  0.03397,  0.00451,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1670,   1427,'1 ',  0.02661,  0.03248,  0.00676,  39.00,  39.00,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1670,   1669,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1671,   1657,'1 ',  0.00240,  0.00719,  0.00085,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1672,   1671,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1673,   1785,'1 ',  0.00240,  0.00727,  0.00087, 110.28, 143.37,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1674,   1673,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1677,   1171,'1 ',  0.00347,  0.01140,  0.00115,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1677,   1675,'1 ',  0.00529,  0.00909,  0.00090,  47.00,  47.00,  47.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1678,   1676,'1 ',  0.00529,  0.00909,  0.00090,  47.00,  47.00,  47.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1678,   1893,'1 ',  0.00289,  0.00868,  0.00103, 124.61, 161.99,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1679,   1281,'1 ',  0.00388,  0.01264,  0.00128,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1679,   1881,'1 ',  0.00826,  0.02702,  0.00273,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1680,   1679,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1680,   1863,'1 ',  0.00388,  0.01273,  0.00129,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1683,   1405,'1 ',  0.00752,  0.02339,  0.00260,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1683,   1682,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1685,   1684,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1685,   1786,'1 ',  0.00223,  0.00620,  0.00084,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1686,   1935,'1 ',  0.00314,  0.02124,  0.00243, 114.00, 114.00, 114.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1687,   1686,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1688,   1263,'1 ',  0.00455,  0.01405,  0.00160,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1689,   1688,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1691,   1257,'1 ',  0.00479,  0.01471,  0.00168,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1691,   1690,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1692,   1881,'1 ',  0.00050,  0.00314,  0.03081,  97.00,  97.00,  97.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1693,   1882,'1 ',  0.00050,  0.00322,  0.03119,  97.00,  97.00,  97.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1694,   1594,'1 ',  0.01050,  0.02983,  0.00402,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1694,   2203,'1 ',  0.00083,  0.00248,  0.00027,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1695,    123,'1 ',  0.00144,  0.06708, -0.00223, 160.00, 160.00, 160.00,1.030270,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   1695,   1694,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1695,   2222,'1 ',  0.00124,  0.00355,  0.00045,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1696,   2098,'1 ',  0.00769,  0.02347,  0.00277,  92.97, 120.86,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1697,   1236,'1 ',  0.01529,  0.03198,  0.00589,  91.35, 118.76,  50.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1697,   1696,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1699,   1698,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1700,   1701,'1 ',  0.00074,  0.00116,  0.00014,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1701,   1443,'1 ',  0.01074,  0.01752,  0.00207,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1702,   1157,'1 ',  0.01793,  0.04512,  0.00471,  51.00,  51.00,  51.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1702,   1447,'1 ',  0.00347,  0.00661,  0.00059,  39.00,  39.00,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1702,   1448,'1 ',  0.00364,  0.00653,  0.00058,  39.00,  39.00,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1702,   1451,'1 ',  0.00248,  0.00595,  0.00117,  84.19, 109.45,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1702,   1455,'1 ',  0.00116,  0.00190,  0.00045,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1702,   1461,'1 ',  0.00521,  0.01157,  0.00259,  82.48, 107.23,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1703,    125,'1 ',  0.00148,  0.06578, -0.00523, 160.00, 160.00, 160.00,1.077610,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   1703,   1449,'1 ',  0.00364,  0.00653,  0.00058,  39.00,  39.00,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1703,   1454,'1 ',  0.00107,  0.00207,  0.00044,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1703,   1456,'1 ',  0.00083,  0.00248,  0.00033,  51.00,  51.00,  51.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1703,   1702,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1705,   1704,'1 ',  0.00223,  0.00562,  0.00060,  50.00,  50.00,  50.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1705,   2099,'1 ',  0.01471,  0.03025,  0.00563,  50.00,  50.00,  50.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1706,   1530,'1 ',  0.00554,  0.01702,  0.00195,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1707,   1311,'1 ',  0.00256,  0.00835,  0.00084,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1707,   1706,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1708,   1808,'1 ',  0.00099,  0.00190,  0.01669, 229.00, 229.00, 229.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1709,   1809,'1 ',  0.00099,  0.00190,  0.01646, 229.00, 229.00, 229.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1710,   1808,'1 ',  0.00124,  0.00231,  0.02060, 229.00, 229.00, 229.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1711,   1476,'1 ',  0.00504,  0.01661,  0.00167,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1712,   1711,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1713,   1715,'1 ',  0.00231,  0.00388,  0.00039,  47.00,  47.00,  47.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1714,   1716,'1 ',  0.00231,  0.00388,  0.00039,  47.00,  47.00,  47.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1715,   1940,'1 ',  0.00893,  0.02926,  0.00295,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1716,   1871,'1 ',  0.00669,  0.02198,  0.00222,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1717,   1615,'1 ',  0.00331,  0.00744,  0.00096,  95.98, 124.77,  51.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1718,   1717,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1718,   1915,'1 ',  0.00512,  0.01529,  0.00187,  85.81, 111.55,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1720,   1587,'1 ',  0.00289,  0.00934,  0.00099, 114.00, 114.00, 114.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1720,   1719,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1721,   1276,'1 ',  0.00083,  0.00231,  0.00031,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1721,   1441,'1 ',  0.00306,  0.00355,  0.00076,  47.00,  47.00,  47.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1722,   1442,'1 ',  0.00314,  0.00364,  0.00078,  47.00,  47.00,  47.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1723,   1939,'1 ',  0.00810,  0.02570,  0.00258,  63.00,  63.00,  63.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1724,   1611,'1 ',  0.00529,  0.01645,  0.00181,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1724,   1940,'1 ',  0.00802,  0.02471,  0.00250,  63.00,  63.00,  63.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1726,   1725,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1728,   1321,'1 ',  0.00496,  0.01306,  0.00151,  63.00,  63.00,  63.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1728,   1727,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1729,   1658,'1 ',  0.00769,  0.02711,  0.00317,  85.94, 111.72,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1730,   1295,'1 ',  0.00223,  0.00826,  0.00099,  70.00,  70.00,  70.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1730,   1729,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1731,   1485,'1 ',  0.00165,  0.00463,  0.00063,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1732,   1533,'1 ',  0.00488,  0.00868,  0.00192,  73.78,  95.91,  50.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1732,   1731,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1733,   1134,'1 ',  0.00471,  0.01331,  0.00179,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1734,   1733,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1735,   1410,'1 ',  0.00512,  0.01669,  0.00168, 114.00, 114.00, 114.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1736,   1735,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1738,   1476,'1 ',  0.00934,  0.02917,  0.00321,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1738,   1737,'1 ',  0.00000,  0.00008,  0.00001,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1739,    126,'1 ',  0.00152,  0.06749, -0.00348, 160.00, 160.00, 160.00,1.063410,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   1739,   1483,'1 ',  0.01669,  0.04364,  0.00566, 106.38, 138.30,  63.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1739,   1830,'1 ',  0.01942,  0.06355,  0.00642,  78.06, 101.47,  69.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1739,   1851,'1 ',  0.00669,  0.01620,  0.00254, 104.47, 135.81,  63.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1741,   1743,'1 ',  0.00083,  0.00231,  0.00030,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1742,   1929,'1 ',  0.00149,  0.00430,  0.00058,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1743,   1929,'1 ',  0.00099,  0.00298,  0.00036,  99.00,  99.00,  99.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1745,   1698,'1 ',  0.03934,  0.08496,  0.02002,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1745,   1744,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1746,   1712,'1 ',  0.00802,  0.02521,  0.00274,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1746,   1775,'1 ',  0.00314,  0.00843,  0.00085,  50.00,  50.00,  50.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1747,   1738,'1 ',  0.00215,  0.00636,  0.00080,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1747,   1746,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1747,   2079,'1 ',  0.00240,  0.00744,  0.00084,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1749,   1748,'1 ',  0.00198,  0.00455,  0.00078,  50.00,  50.00,  50.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1749,   2154,'1 ',  0.00587,  0.01620,  0.00170,  88.99, 115.68,  50.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1752,   1338,'1 ',  0.00876,  0.02810,  0.00298,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1752,   1750,'1 ',  0.00380,  0.01240,  0.00126,  99.00,  99.00,  99.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1753,   1588,'1 ',  0.01339,  0.04223,  0.00461,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1753,   1751,'1 ',  0.00388,  0.01281,  0.00126,  99.00,  99.00,  99.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1754,   2056,'1 ',  0.03273,  0.10661,  0.01082,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1755,   1606,'1 ',  0.00653,  0.02116,  0.00217,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1755,   1754,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1756,   1859,'1 ',  0.00215,  0.00603,  0.00063,  39.00,  39.00,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1757,   1756,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1758,   1715,'1 ',  0.00496,  0.01612,  0.00164,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1759,   1758,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1761,   1760,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1762,   1367,'1 ',  0.01091,  0.03570,  0.00362,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1763,   1762,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1764,   1476,'1 ',  0.00140,  0.00430,  0.00047,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1765,   1764,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1767,   1766,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1769,   1768,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1770,   1773,'1 ',  0.00264,  0.00868,  0.00088,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1771,   1770,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1772,   1642,'1 ',  0.04174,  0.05868,  0.01088,  39.00,  39.00,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1773,   1772,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1774,   1775,'1 ',  0.00050,  0.00140,  0.00013,  50.00,  50.00,  50.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1775,   1560,'1 ',  0.00760,  0.01983,  0.00206,  50.00,  50.00,  50.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1776,   1778,'1 ',  0.00025,  0.00050,  0.00005,  47.00,  47.00,  47.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1777,   1779,'1 ',  0.00025,  0.00050,  0.00005,  47.00,  47.00,  47.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1778,   1330,'1 ',  0.00579,  0.01595,  0.00189,  63.00,  63.00,  63.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1779,   1552,'1 ',  0.00744,  0.02289,  0.00262,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1781,   1780,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1783,   1782,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1783,   1867,'1 ',  0.00364,  0.01033,  0.00140,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1785,   1784,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1787,   1293,'1 ',  0.00240,  0.00678,  0.00091,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1787,   1786,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1788,   1694,'1 ',  0.00628,  0.01959,  0.00217,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1789,   1695,'1 ',  0.00620,  0.01942,  0.00215,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1791,   1357,'1 ',  0.00215,  0.00612,  0.00083,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1791,   1790,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1792,   1568,'1 ',  0.02182,  0.06149,  0.00827, 101.58, 132.06,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1793,   1792,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1794,   1585,'1 ',  0.00091,  0.00298,  0.00033,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1795,   1556,'1 ',  0.00843,  0.02421,  0.00321,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1795,   1970,'1 ',  0.00149,  0.00438,  0.00052,  77.22, 100.38,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1796,   1955,'1 ',  0.02025,  0.06612,  0.00668,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1797,   1796,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1799,   1234,'1 ',  0.00479,  0.01537,  0.00163,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1799,   1798,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1801,   1800,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1802,   2087,'1 ',  0.00397,  0.01124,  0.00151,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1803,   1746,'1 ',  0.00198,  0.00570,  0.00077,  86.11, 111.94,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1803,   1802,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1804,   2003,'1 ',  0.00281,  0.00893,  0.00097,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1805,   1739,'1 ',  0.03488,  0.08810,  0.01298,  72.54,  94.30,  51.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1805,   1804,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1806,   1766,'1 ',  0.01264,  0.03446,  0.00355,  51.00,  51.00,  51.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1807,   1806,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1808,   1214,'1 ',  0.02248,  0.05165,  0.00652, 140.21, 182.28,  50.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1808,   1289,'1 ',  0.03438,  0.11231,  0.01135, 192.99, 250.88, 114.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1808,   1382,'1 ',  0.02066,  0.04909,  0.01030,  53.50,  69.56,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1809,   1290,'1 ',  0.03438,  0.11240,  0.01135, 147.82, 192.17, 114.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1809,   1635,'1 ',  0.02603,  0.06620,  0.00724,  50.00,  50.00,  50.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1811,   1810,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1811,   1849,'1 ',  0.00314,  0.00884,  0.00119,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1812,   1794,'1 ',  0.01033,  0.01240,  0.00255,  39.00,  39.00,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1813,   1814,'1 ',  0.00430,  0.01231,  0.00162,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1814,   1795,'1 ',  0.00504,  0.01256,  0.00135,  92.82, 120.67,  50.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1818,   1561,'1 ',  0.01347,  0.04388,  0.00447, 174.18, 226.44,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1818,   1817,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1819,   1589,'1 ',  0.01207,  0.03926,  0.00399,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1820,   2230,'1 ',  0.00471,  0.01554,  0.00157,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1822,   1391,'1 ',  0.00149,  0.00430,  0.00057,  96.73, 125.75,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1822,   1821,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1823,   1701,'1 ',  0.00446,  0.01281,  0.00169,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1824,   1823,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1824,   1988,'1 ',  0.03463,  0.10727,  0.01217, 114.00, 114.00, 114.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1826,   1403,'1 ',  0.02992,  0.09198,  0.01059,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1826,   1825,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1827,   1746,'1 ',  0.00628,  0.02025,  0.00211,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1828,   1827,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1829,   1849,'1 ',  0.02091,  0.06826,  0.00692, 100.28, 130.36,  69.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1830,   1829,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1832,   1264,'1 ',  0.00496,  0.01496,  0.00179,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1832,   1831,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1833,   1763,'1 ',  0.03190,  0.10785,  0.01100,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1834,   1607,'1 ',  0.02198,  0.07174,  0.00727,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1834,   1833,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1836,   1165,'1 ',  0.00264,  0.00818,  0.00091,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1836,   1835,'1 ',  0.00207,  0.00347,  0.00083,  50.00,  50.00,  50.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1839,   1382,'1 ',  0.02843,  0.06868,  0.00659,  47.00,  61.10,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1839,   1837,'1 ',  0.00331,  0.00562,  0.00057,  19.00,  19.00,  19.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1840,   1383,'1 ',  0.02843,  0.06868,  0.00659,  39.00,  39.00,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1840,   1838,'1 ',  0.00331,  0.00562,  0.00057,  19.00,  19.00,  19.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1842,   1245,'1 ',  0.00678,  0.01521,  0.00235,  51.00,  51.00,  51.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1842,   1841,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1843,   1845,'1 ',  0.00017,  0.00041,  0.00005,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1844,   2059,'1 ',  0.01240,  0.02793,  0.00267,  47.00,  47.00,  47.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1845,   1950,'1 ',  0.02702,  0.05752,  0.00544,  70.12,  91.16,  47.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1847,   1681,'1 ',  0.00207,  0.00653,  0.00074,  93.82, 121.97,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1848,   1847,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1849,   2216,'1 ',  0.00562,  0.01570,  0.00174,  57.00,  57.00,  57.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1850,   1736,'1 ',  0.03438,  0.11107,  0.01156,  99.00,  99.00,  99.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1852,   1851,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1852,   2215,'1 ',  0.00140,  0.00322,  0.00053,  63.00,  63.00,  63.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1854,   1853,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1856,   1858,'1 ',  0.00240,  0.00719,  0.00074,  63.00,  63.00,  63.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1857,   1137,'1 ',  0.00364,  0.01149,  0.00123,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1857,   1855,'1 ',  0.00231,  0.00694,  0.00072,  63.00,  63.00,  63.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1858,   1504,'1 ',  0.00322,  0.01025,  0.00109,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1859,   1726,'1 ',  0.01488,  0.02661,  0.00302,  39.00,  39.00,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1860,   1695,'1 ',  0.01587,  0.05182,  0.00527,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1860,   1859,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1861,   1177,'1 ',  0.03306,  0.05388,  0.00644, 160.46, 208.60,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1862,   1760,'1 ',  0.04240,  0.06628,  0.00792, 147.31, 191.51,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1862,   1861,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1864,   1363,'1 ',  0.01322,  0.03694,  0.00380,  51.00,  51.00,  51.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1864,   1863,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1865,   1866,'1 ',  0.00603,  0.01744,  0.00230, 105.00, 105.00, 105.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1866,   1503,'1 ',  0.00686,  0.02215,  0.00232,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1868,   1867,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1871,   1869,'1 ',  0.00116,  0.00256,  0.00025,  47.00,  47.00,  47.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1871,   2045,'1 ',  0.00380,  0.01231,  0.00124,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1872,   1759,'1 ',  0.00190,  0.00612,  0.00062,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1872,   1870,'1 ',  0.00132,  0.00322,  0.00031,  47.00,  47.00,  47.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1873,   1817,'1 ',  0.03198,  0.10364,  0.01064, 224.18, 291.43,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1874,   1568,'1 ',  0.03628,  0.06727,  0.00769, 186.10, 241.93,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1874,   1873,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1875,    128,'1 ',  0.00143,  0.06968, -0.00290, 160.00, 160.00, 160.00,1.059770,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   1876,   1875,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1878,   1877,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1878,   1880,'1 ',  0.00620,  0.01066,  0.00104,  39.00,  39.00,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1879,   1371,'1 ',  0.01612,  0.02347,  0.00336,  45.85,  59.61,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1880,   1443,'1 ',  0.04901,  0.08405,  0.00831,  39.00,  39.00,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1881,   1151,'1 ',  0.01273,  0.03917,  0.00450,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1883,   1725,'1 ',  0.03702,  0.05950,  0.00702,  39.00,  39.00,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1884,   1883,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1886,   1703,'1 ',  0.01802,  0.05140,  0.00687,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1886,   1885,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1887,   1194,'1 ',  0.01777,  0.05802,  0.00587,  57.00,  57.00,  57.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1888,   1354,'1 ',  0.05025,  0.07843,  0.00941,  39.00,  39.00,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1888,   1404,'1 ',  0.03124,  0.10182,  0.01034,  57.00,  57.00,  57.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1890,   1889,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1892,   1378,'1 ',  0.00587,  0.01669,  0.00225,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1892,   1891,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1894,   1172,'1 ',  0.00281,  0.00851,  0.00098, 130.06, 169.07,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1894,   1893,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1895,   1497,'1 ',  0.00488,  0.01306,  0.00160,  63.00,  63.00,  63.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1896,   1895,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1896,   1951,'1 ',  0.00612,  0.01636,  0.00185,  63.00,  63.00,  63.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1897,   1588,'1 ',  0.02281,  0.06000,  0.00958, 128.38, 166.90,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1898,   1614,'1 ',  0.00818,  0.01364,  0.00324,  96.98, 126.08,  63.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1898,   1897,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1899,   1220,'1 ',  0.00636,  0.02050,  0.00213,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1900,   1622,'1 ',  0.00628,  0.02000,  0.00213,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1900,   1899,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1901,    981,'1 ',  0.05106,  0.09015,  0.00845,  58.00,  58.00,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1901,   1543,'1 ',  0.02339,  0.03066,  0.00535,  67.00,  67.00,  67.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1902,   1901,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1904,   1845,'1 ',  0.00066,  0.00107,  0.00018,  71.61,  93.09,  47.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1904,   1903,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1906,   1905,'1 ',  0.00124,  0.00364,  0.00047,  57.00,  57.00,  57.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1906,   2181,'1 ',  0.00380,  0.01215,  0.00125,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1907,   1723,'1 ',  0.00959,  0.02587,  0.00288,  63.00,  63.00,  63.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1908,   1907,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1908,   2091,'1 ',  0.00826,  0.02132,  0.00242,  63.00,  63.00,  63.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1909,   1910,'1 ',  0.00008,  0.00017,  0.00002,  63.00,  63.00,  63.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1910,   1653,'1 ',  0.00537,  0.01736,  0.00181,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1912,   1379,'1 ',  0.00661,  0.02058,  0.00231,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1912,   1911,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1914,   1660,'1 ',  0.02653,  0.03231,  0.00677,  39.00,  39.00,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1914,   1913,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1916,   1586,'1 ',  0.00661,  0.02000,  0.00240,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1916,   1915,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1917,   2236,'1 ',  0.02876,  0.08876,  0.01014,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1918,   1917,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1920,   1422,'1 ',  0.00008,  0.00083,  0.00001,  39.00,  39.00,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1920,   1919,'1 ',  0.00017,  0.00025,  0.00003,  39.00,  39.00,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1921,   1219,'1 ',  0.00579,  0.01529,  0.00160,  63.00,  63.00,  63.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1922,   1921,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1923,   1681,'1 ',  0.00471,  0.01554,  0.00157,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1924,   1923,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1925,   1926,'1 ',  0.01512,  0.04950,  0.00500, 114.00, 114.00, 114.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1926,   1289,'1 ',  0.02107,  0.06851,  0.00701, 114.00, 114.00, 114.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1927,   1858,'1 ',  0.00372,  0.01140,  0.00133,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1928,   1536,'1 ',  0.00570,  0.01818,  0.00196,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1928,   1927,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1930,   1929,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1930,   1953,'1 ',  0.00099,  0.00289,  0.00037,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1930,   2146,'1 ',  0.01835,  0.05744,  0.00634,  99.00,  99.00,  99.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1931,   1932,'1 ',  0.00264,  0.00579,  0.00136,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1932,   1405,'1 ',  0.00372,  0.00917,  0.00098,  63.00,  63.00,  63.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1933,   1143,'1 ',  0.00860,  0.02438,  0.00328,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1934,   1933,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1936,   1664,'1 ',  0.00430,  0.03033,  0.00319, 115.00, 115.00, 115.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1936,   1935,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1937,   2109,'1 ',  0.00264,  0.00744,  0.00100,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1938,   1937,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1939,    130,'1 ',  0.00156,  0.06252, -0.00864, 250.00, 250.00, 250.00,1.107710,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   1939,   1602,'1 ',  0.04017,  0.10537,  0.01188,  50.00,  50.00,  50.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1940,   1375,'1 ',  0.00050,  0.00157,  0.00016,  63.00,  63.00,  63.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1940,   1939,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1941,    130,'1 ',  0.00156,  0.06292, -0.00864, 250.00, 250.00, 250.00,1.077180,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   1941,   1652,'1 ',  0.01975,  0.05372,  0.00566,  63.00,  63.00,  63.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1941,   2069,'1 ',  0.01446,  0.04132,  0.00550,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1941,   2176,'1 ',  0.01231,  0.03215,  0.00338,  63.00,  63.00,  63.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1943,   1138,'1 ',  0.00653,  0.02058,  0.00222,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1943,   1942,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1945,   1286,'1 ',  0.00430,  0.00719,  0.01602,  51.00,  51.00,  51.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1945,   1944,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1947,   1946,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1947,   1949,'1 ',  0.00000,  0.00008,  0.00001,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1948,   1949,'1 ',  0.00000,  0.00008,  0.00001,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1949,   1934,'1 ',  0.00314,  0.00884,  0.00119,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1950,   1640,'1 ',  0.04025,  0.07132,  0.00662,  47.00,  47.00,  47.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1951,   1743,'1 ',  0.00579,  0.01868,  0.00190,  99.00,  99.00,  99.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1952,   1953,'1 ',  0.00124,  0.00347,  0.00046,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1953,   1781,'1 ',  0.00711,  0.02074,  0.00265,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1954,   1169,'1 ',  0.03678,  0.08405,  0.01056,  51.00,  51.00,  51.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1955,   1954,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1956,   1958,'1 ',  0.00058,  0.00174,  0.00023,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1957,   1588,'1 ',  0.00174,  0.00504,  0.00067,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1958,   1589,'1 ',  0.00050,  0.00380,  0.00038, 115.00, 115.00, 115.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1960,   1959,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1961,   1962,'1 ',  0.00207,  0.00603,  0.00079,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1962,   1405,'1 ',  0.00876,  0.02744,  0.00304,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1963,   1385,'1 ',  0.02157,  0.05752,  0.00530,  51.00,  51.00,  51.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1964,   1963,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1967,   1968,'1 ',  0.00198,  0.00314,  0.00037,  19.00,  19.00,  19.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1968,   1403,'1 ',  0.03041,  0.05322,  0.00508,  64.21,  83.47,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1970,   1969,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1972,   1312,'1 ',  0.02529,  0.04041,  0.00662, 118.37, 153.88,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1973,   1972,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1973,   2236,'1 ',  0.01959,  0.02942,  0.00541,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1974,   1969,'1 ',  0.00347,  0.00975,  0.00132,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1975,   1974,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1975,   2103,'1 ',  0.00132,  0.00380,  0.00051,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1976,   1977,'1 ',  0.00240,  0.00686,  0.00091,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1977,   2171,'1 ',  0.01587,  0.04496,  0.00605,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1979,   1978,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1980,   2026,'1 ',  0.01008,  0.03182,  0.00345,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1981,   1980,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1982,   2009,'1 ',  0.01727,  0.04893,  0.00506,  50.00,  50.00,  50.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1982,   2153,'1 ',  0.00620,  0.02025,  0.00208,  89.90, 116.87,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1983,   1236,'1 ',  0.01083,  0.02711,  0.00287,  88.93, 115.61,  50.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1983,   1794,'1 ',  0.01603,  0.04107,  0.00440,  85.65, 111.34,  50.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1983,   2159,'1 ',  0.01876,  0.04876,  0.00519,  75.31,  97.90,  51.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1984,    132,'1 ',  0.00142,  0.06729, -0.00223, 160.00, 160.00, 160.00,1.005630,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   1984,   1237,'1 ',  0.01083,  0.02711,  0.00287,  50.00,  50.00,  50.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1984,   1608,'1 ',  0.02256,  0.05818,  0.00621,  90.84, 118.10,  51.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1984,   1814,'1 ',  0.01099,  0.02835,  0.00304,  91.42, 118.84,  50.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1986,   1142,'1 ',  0.00413,  0.01058,  0.00180,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1986,   1985,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1987,   1290,'1 ',  0.01471,  0.04612,  0.00511, 114.00, 114.00, 114.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1988,   1987,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1989,   1991,'1 ',  0.01248,  0.03545,  0.00474,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1990,   1989,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1991,   2037,'1 ',  0.00769,  0.01934,  0.00211,  64.98,  84.48,  50.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1992,    135,'1 ',  0.00153,  0.06667, -0.00658, 160.00, 160.00, 160.00,1.079850,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   1992,   1150,'1 ',  0.01818,  0.05636,  0.00636,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1992,   1204,'1 ',  0.01802,  0.04124,  0.00623,  98.65, 128.25,  51.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1992,   1576,'1 ',  0.01157,  0.02512,  0.00389,  93.87, 122.03,  51.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1993,    134,'1 ',  0.00153,  0.06667, -0.00658, 160.00, 160.00, 160.00,1.079850,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   1993,   1246,'1 ',  0.02372,  0.05926,  0.00630,  89.43, 116.26,  51.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1993,   1744,'1 ',  0.02000,  0.04405,  0.01004,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1993,   1882,'1 ',  0.02512,  0.07851,  0.00866,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1993,   2070,'1 ',  0.01231,  0.03545,  0.00466, 103.23, 134.20,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1994,   1525,'1 ',  0.00926,  0.03017,  0.00306,  27.00,  27.00,  27.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1995,   1526,'1 ',  0.00909,  0.02959,  0.00301,  27.00,  27.00,  27.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1996,   1065,'1 ',  0.03884,  0.06446,  0.00695,  58.00,  58.00,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1996,   1979,'1 ',  0.01570,  0.04471,  0.00602,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1997,   1579,'1 ',  0.02835,  0.05174,  0.01048,  51.00,  51.00,  51.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1997,   1996,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1998,   1521,'1 ',  0.01355,  0.03835,  0.00516,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1998,   1993,'1 ',  0.00091,  0.00620,  0.00076,  98.00,  98.00,  98.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1999,   1229,'1 ',  0.00388,  0.00901,  0.00133,  51.00,  51.00,  51.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1999,   1913,'1 ',  0.08777,  0.15231,  0.01599,  39.00,  39.00,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   1999,   1992,'1 ',  0.00066,  0.00413,  0.00062,  98.00,  98.00,  98.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2002,   1586,'1 ',  0.02207,  0.07215,  0.00729,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2003,   2002,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2003,   2119,'1 ',  0.00818,  0.02364,  0.00310, 114.00, 114.00, 114.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2004,   1475,'1 ',  0.00140,  0.00446,  0.00049,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2005,   1477,'1 ',  0.00479,  0.01471,  0.00169,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2005,   2004,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2008,   1475,'1 ',  0.00355,  0.00884,  0.00094,  50.00,  50.00,  50.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2008,   2006,'1 ',  0.01264,  0.01488,  0.00319,  39.00,  39.00,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2009,   1474,'1 ',  0.00430,  0.01066,  0.00113,  50.00,  50.00,  50.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2009,   2007,'1 ',  0.01281,  0.01496,  0.00322,  39.00,  39.00,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2010,   2012,'1 ',  0.00223,  0.00719,  0.00075,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2012,   1958,'1 ',  0.00810,  0.05248,  0.00524,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2013,   1703,'1 ',  0.02438,  0.04083,  0.00971,  75.90,  98.67,  51.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2014,    974,'1 ',  0.01901,  0.03388,  0.00697,  51.00,  51.00,  51.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2014,   2013,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2015,   1929,'1 ',  0.00471,  0.01380,  0.00176,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2016,   1267,'1 ',  0.00975,  0.03083,  0.00335,  96.52, 125.48,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2016,   2015,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2019,   1263,'1 ',  0.00504,  0.01562,  0.00173,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2019,   2017,'1 ',  0.00521,  0.00884,  0.00089,  47.00,  47.00,  47.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2020,   1264,'1 ',  0.00504,  0.01562,  0.00173,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2020,   2018,'1 ',  0.00521,  0.00884,  0.00089,  47.00,  47.00,  47.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2021,   1477,'1 ',  0.00504,  0.01554,  0.00179,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2022,   2021,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2023,   1587,'1 ',  0.01587,  0.04314,  0.00429,  51.00,  51.00,  51.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2024,   2023,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2025,   1317,'1 ',  0.00182,  0.00529,  0.00071, 111.39, 144.81,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2025,   1572,'1 ',  0.00570,  0.01479,  0.00150,  63.00,  63.00,  63.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2025,   1630,'1 ',  0.03174,  0.08347,  0.00816,  50.00,  50.00,  50.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2025,   1890,'1 ',  0.00231,  0.00744,  0.00077,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2026,   1619,'1 ',  0.00008,  0.00025,  0.00002,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2026,   1631,'1 ',  0.03174,  0.08347,  0.00816,  50.00,  50.00,  50.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2027,   1291,'1 ',  0.02678,  0.05975,  0.00764, 106.07, 137.89,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2028,   1793,'1 ',  0.01479,  0.02455,  0.00298,  95.88, 124.65,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2028,   2027,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2029,   2031,'1 ',  0.00017,  0.00041,  0.00006,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2031,   1262,'1 ',  0.00438,  0.01405,  0.00149,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2032,   1362,'1 ',  0.00471,  0.01339,  0.00180,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2032,   2030,'1 ',  0.00157,  0.00496,  0.00056,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2034,   2033,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2035,   1164,'1 ',  0.00347,  0.01116,  0.00119,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2036,   1828,'1 ',  0.00149,  0.00446,  0.00055,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2036,   2035,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2038,   1656,'1 ',  0.00579,  0.01446,  0.00162,  65.52,  85.18,  50.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2038,   2037,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2039,   1488,'1 ',  0.00364,  0.01174,  0.00124,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2040,   1959,'1 ',  0.00678,  0.02025,  0.00244,  67.00,  67.00,  67.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2041,   2068,'1 ',  0.00430,  0.01256,  0.00157,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2042,   1187,'1 ',  0.02479,  0.06264,  0.00663,  50.00,  50.00,  50.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2043,   1808,'1 ',  0.02537,  0.06355,  0.00677,  50.00,  50.00,  50.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2043,   2042,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2044,   1440,'1 ',  0.00446,  0.01455,  0.00149,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2044,   1584,'1 ',  0.00521,  0.01496,  0.00198,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2045,   1872,'1 ',  0.00355,  0.01165,  0.00118,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2045,   2044,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2046,   1351,'1 ',  0.00397,  0.00579,  0.00109,  57.00,  57.00,  57.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2046,   1352,'1 ',  0.00281,  0.00793,  0.00103,  39.00,  39.00,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2046,   2113,'1 ',  0.03727,  0.12074,  0.01246,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2046,   2168,'1 ',  0.00711,  0.01107,  0.00132,  39.00,  39.00,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2047,   1250,'1 ',  0.01876,  0.05926,  0.00642,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2047,   2046,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2047,   2169,'1 ',  0.00702,  0.01099,  0.00131,  39.00,  39.00,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2050,   1665,'1 ',  0.00256,  0.00554,  0.00084,  57.00,  57.00,  57.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2051,   1666,'1 ',  0.00198,  0.00471,  0.00069,  57.00,  57.00,  57.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2053,   1187,'1 ',  0.02289,  0.05793,  0.00612,  50.00,  50.00,  50.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2053,   2052,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2054,   1810,'1 ',  0.00835,  0.02339,  0.00320,  82.00, 106.60,  63.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2055,   2002,'1 ',  0.02612,  0.03058,  0.00657,  67.58,  87.85,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2055,   2054,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2057,   2056,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2057,   2097,'1 ',  0.05306,  0.23140,  0.02446,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2058,   1637,'1 ',  0.03826,  0.04818,  0.00455,  50.43,  65.56,  33.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2058,   1903,'1 ',  0.00727,  0.00975,  0.00189,  69.52,  90.38,  47.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2059,   1252,'1 ',  0.02099,  0.05934,  0.00803,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2059,   2058,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2060,   1166,'1 ',  0.01636,  0.02025,  0.00421,  39.00,  39.00,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2061,   2060,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2061,   2188,'1 ',  0.04091,  0.05083,  0.01042,  50.40,  65.52,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2063,   1382,'1 ',  0.00463,  0.03207,  0.00353, 358.09, 465.52, 196.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2063,   2062,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2064,   1668,'1 ',  0.01306,  0.04157,  0.00445, 133.98, 174.18,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2065,   2064,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2066,   1377,'1 ',  0.00306,  0.00694,  0.00072,  39.00,  39.00,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2067,   1376,'1 ',  0.00306,  0.00702,  0.00073,  39.00,  39.00,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2068,   1275,'1 ',  0.01281,  0.03661,  0.00485,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2069,   2068,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2071,   2070,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2072,   1131,'1 ',  0.00149,  0.00174,  0.00037,  39.00,  39.00,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2072,   1554,'1 ',  0.00694,  0.01901,  0.00195,  51.00,  51.00,  51.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2073,   1130,'1 ',  0.00157,  0.00182,  0.00039,  39.00,  39.00,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2073,   1132,'1 ',  0.00050,  0.00058,  0.00012,  75.60,  98.28,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2073,   1133,'1 ',  0.00107,  0.00124,  0.00027,  39.00,  39.00,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2073,   1553,'1 ',  0.00678,  0.02074,  0.00193,  71.89,  93.46,  51.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2074,   1623,'1 ',  0.00504,  0.01537,  0.00179,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2075,   1600,'1 ',  0.00818,  0.02496,  0.00292,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2075,   2074,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2076,    974,'1 ',  0.02149,  0.04050,  0.00799, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2077,   2076,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2079,   2078,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2081,   1164,'1 ',  0.00430,  0.01347,  0.00148,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2081,   2080,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2082,   1478,'1 ',  0.05810,  0.13339,  0.01261,  47.81,  62.15,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2082,   1659,'1 ',  0.01570,  0.02017,  0.00426,  39.00,  39.00,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2083,   1181,'1 ',  0.00653,  0.01860,  0.00250,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2083,   1992,'1 ',  0.04570,  0.24050,  0.02430,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2083,   1998,'1 ',  0.04512,  0.23744,  0.02383,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2083,   2082,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2084,   1307,'1 ',  0.00190,  0.00570,  0.00061,  63.00,  63.00,  63.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2084,   1723,'1 ',  0.00545,  0.01702,  0.00187,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2085,   2084,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2086,   1530,'1 ',  0.00446,  0.01281,  0.00175,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2087,   2086,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2088,   2090,'1 ',  0.00438,  0.00545,  0.00081,  49.00,  49.00,  49.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2089,   2091,'1 ',  0.00413,  0.00479,  0.00072,  49.00,  49.00,  49.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2090,   1721,'1 ',  0.01008,  0.02496,  0.00265,  63.00,  63.00,  63.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2091,   1722,'1 ',  0.01008,  0.02496,  0.00265,  63.00,  63.00,  63.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2092,   1554,'1 ',  0.00686,  0.00950,  0.00185,  59.45,  77.28,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2093,   1782,'1 ',  0.00314,  0.00893,  0.00120,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2093,   2092,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2094,   1399,'1 ',  0.01702,  0.05190,  0.00604,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2095,   2094,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2096,    136,'1 ',  0.00136,  0.05992, -0.01504, 250.00, 250.00, 250.00,1.110920,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   2096,   1160,'1 ',  0.02124,  0.06909,  0.00708,  39.00,  39.00,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2096,   1797,'1 ',  0.01959,  0.06397,  0.00647,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2096,   1911,'1 ',  0.00570,  0.01777,  0.00198,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2096,   2072,'1 ',  0.00942,  0.02802,  0.00346,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2097,   1300,'1 ',  0.01455,  0.04521,  0.00510,  79.72, 103.64,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2097,   1868,'1 ',  0.00595,  0.01917,  0.00201,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2097,   2073,'1 ',  0.01116,  0.02983,  0.00360,  79.66, 103.56,  51.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2097,   2096,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2098,    138,'1 ',  0.00139,  0.06120, -0.00992, 250.00, 250.00, 250.00,1.057860,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   2099,    139,'1 ',  0.00156,  0.06244, -0.00992, 250.00, 250.00, 250.00,1.073950,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   2099,   1519,'1 ',  0.01694,  0.05562,  0.00560,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2100,   1820,'1 ',  0.00744,  0.02289,  0.00262,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2101,   2100,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2102,   2103,'1 ',  0.00025,  0.00033,  0.00004,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2103,   1236,'1 ',  0.00512,  0.01463,  0.00197,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2104,   1753,'1 ',  0.00785,  0.02529,  0.00263,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2105,   2101,'1 ',  0.00413,  0.01355,  0.00136,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2105,   2104,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2106,   2108,'1 ',  0.00050,  0.00140,  0.00017,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2108,   1529,'1 ',  0.00140,  0.00471,  0.00048,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2110,   1583,'1 ',  0.01231,  0.04033,  0.00408,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2110,   2109,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2111,   1302,'1 ',  0.01992,  0.06157,  0.00695, 118.33, 153.83,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2111,   1324,'1 ',  0.00273,  0.00826,  0.00096,  76.90,  99.97,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2111,   2008,'1 ',  0.01603,  0.04124,  0.00435,  50.00,  50.00,  50.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2112,   1265,'1 ',  0.00529,  0.01636,  0.00188, 121.56, 158.03,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2112,   1749,'1 ',  0.00017,  0.00033,  0.00003,  82.83, 107.68,  50.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2112,   1982,'1 ',  0.00893,  0.02777,  0.00310, 115.09, 149.62,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2112,   2111,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2114,   2096,'1 ',  0.01190,  0.03752,  0.00408,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2114,   2113,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2115,   1370,'1 ',  0.01331,  0.03785,  0.00510,  57.00,  57.00,  57.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2116,   2115,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2117,   2100,'1 ',  0.00959,  0.03107,  0.00317,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2117,   2101,'1 ',  0.00421,  0.00917,  0.00216,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2118,   1678,'1 ',  0.00595,  0.01942,  0.00199, 116.71, 151.73,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2118,   2117,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2118,   2206,'1 ',  0.00810,  0.02496,  0.00284,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2120,   2119,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2120,   2175,'1 ',  0.01322,  0.02975,  0.00356,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2121,   2122,'1 ',  0.00669,  0.00785,  0.00168,  29.00,  29.00,  29.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2122,   1876,'1 ',  0.01917,  0.06240,  0.00638,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2123,   2124,'1 ',  0.00008,  0.00017,  0.00002,  47.00,  47.00,  47.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2124,   1652,'1 ',  0.00190,  0.00595,  0.00067,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2125,    141,'1 ',  0.00121,  0.06831, -0.00300, 160.00, 160.00, 160.00,1.099170,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   2125,   1450,'1 ',  0.00537,  0.01207,  0.00267,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2125,   1453,'1 ',  0.00190,  0.00529,  0.00071,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2125,   1459,'1 ',  0.00083,  0.00273,  0.00028,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2125,   1680,'1 ',  0.00264,  0.01909,  0.00190,  98.00,  98.00,  98.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2125,   1924,'1 ',  0.01917,  0.05124,  0.00540,  51.00,  51.00,  51.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2126,    140,'1 ',  0.00155,  0.06701, -0.00300, 160.00, 160.00, 160.00,1.104370,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   2126,   1452,'1 ',  0.00182,  0.00512,  0.00069,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2126,   1460,'1 ',  0.00083,  0.00306,  0.00031,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2126,   1462,'1 ',  0.00182,  0.00479,  0.00076,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2126,   1466,'1 ',  0.00570,  0.01562,  0.00163,  51.00,  51.00,  51.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2126,   1679,'1 ',  0.00264,  0.01909,  0.00190,  98.00,  98.00,  98.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2127,   1586,'1 ',  0.01223,  0.02818,  0.00432, 128.89, 167.55,  51.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2128,   1135,'1 ',  0.00413,  0.01165,  0.00158,  87.05, 113.17,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2128,   2127,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2129,   1724,'1 ',  0.00174,  0.00504,  0.00052,  63.00,  63.00,  63.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2130,   2090,'1 ',  0.01190,  0.03008,  0.00320,  63.00,  63.00,  63.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2130,   2129,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2131,   1681,'1 ',  0.00372,  0.01223,  0.00124,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2132,   1882,'1 ',  0.00463,  0.01512,  0.00153,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2132,   2131,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2133,   1567,'1 ',  0.03074,  0.04793,  0.00575, 130.24, 169.31,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2134,   1761,'1 ',  0.05000,  0.07810,  0.00933, 145.42, 189.05,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2134,   2133,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2136,   2137,'1 ',  0.00074,  0.00231,  0.00026,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2137,   1232,'1 ',  0.00413,  0.01355,  0.00138,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2138,   1918,'1 ',  0.01562,  0.05107,  0.00516,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2139,   2138,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2140,   1672,'1 ',  0.01074,  0.03273,  0.00383,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2141,   2098,'1 ',  0.01116,  0.03273,  0.00319,  50.00,  50.00,  50.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2141,   2140,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2142,   1551,'1 ',  0.00455,  0.01355,  0.00164,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2143,   2142,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2144,   1627,'1 ',  0.01041,  0.03388,  0.00346, 114.08, 148.30,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2144,   1950,'1 ',  0.01190,  0.03686,  0.00418,  99.00,  99.00,  99.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2144,   1981,'1 ',  0.01760,  0.05686,  0.00587,  97.87, 127.23,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2145,    143,'1 ',  0.00154,  0.06811, -0.00290, 160.00, 160.00, 160.00,1.043210,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   2145,   1624,'1 ',  0.01298,  0.04074,  0.00450,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2145,   1780,'1 ',  0.00380,  0.01083,  0.00145,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2145,   1850,'1 ',  0.02620,  0.08496,  0.00871,  99.00,  99.00,  99.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2146,    142,'1 ',  0.00139,  0.06852, -0.00232, 160.00, 160.00, 160.00,1.022400,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   2146,   1208,'1 ',  0.01785,  0.05826,  0.00589,  99.00,  99.00,  99.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2146,   1468,'1 ',  0.00355,  0.01132,  0.00123, 132.97, 172.86,  99.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2146,   1684,'1 ',  0.00942,  0.03008,  0.00319,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2146,   1821,'1 ',  0.00430,  0.01364,  0.00146, 136.43, 177.36,  99.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2147,   1329,'1 ',  0.00314,  0.00785,  0.00086,  63.00,  63.00,  63.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2147,   1405,'1 ',  0.00835,  0.02388,  0.00256,  63.00,  63.00,  63.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2147,   1674,'1 ',  0.00405,  0.01264,  0.00140,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2147,   1965,'1 ',  0.00289,  0.00719,  0.00076,  63.00,  63.00,  63.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2147,   2011,'1 ',  0.00240,  0.00694,  0.00090,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2148,   1932,'1 ',  0.00463,  0.01463,  0.00159,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2148,   1966,'1 ',  0.00289,  0.00719,  0.00076,  63.00,  63.00,  63.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2148,   2012,'1 ',  0.00769,  0.02413,  0.00266,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2149,   2120,'1 ',  0.01438,  0.04694,  0.00475,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2150,   2099,'1 ',  0.00372,  0.01231,  0.00124,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2151,   1245,'1 ',  0.01405,  0.02124,  0.00370,  91.94, 119.53,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2152,   1771,'1 ',  0.01884,  0.03719,  0.00532,  87.13, 113.27,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2152,   2151,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2154,   2153,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2155,   1528,'1 ',  0.00413,  0.01289,  0.00144,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2156,   1779,'1 ',  0.00099,  0.00331,  0.00035,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2156,   2155,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2157,   1496,'1 ',  0.00471,  0.01182,  0.00132,  57.00,  57.00,  57.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2158,   1740,'1 ',  0.01364,  0.03446,  0.00363,  63.00,  63.00,  63.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2158,   2157,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2160,   2159,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2160,   2198,'1 ',  0.02008,  0.05017,  0.00530,  79.16, 102.91,  51.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2161,   2077,'1 ',  0.00116,  0.00273,  0.00046,  50.00,  50.00,  50.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2162,   1490,'1 ',  0.02405,  0.04025,  0.00957,  67.56,  87.83,  50.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2162,   2161,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2163,   1983,'1 ',  0.00430,  0.01240,  0.00164,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2164,   1982,'1 ',  0.00430,  0.01240,  0.00164,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2165,   1296,'1 ',  0.00091,  0.00273,  0.00033,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2166,    146,'1 ',  0.00119,  0.06571, -0.00378, 160.00, 160.00, 160.00,1.021300,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   2166,   1190,'1 ',  0.00430,  0.01322,  0.00152,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2166,   1241,'1 ',  0.01083,  0.03132,  0.00333,  51.00,  51.00,  51.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2166,   1420,'1 ',  0.00405,  0.00694,  0.00069,  39.00,  39.00,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2166,   1421,'1 ',  0.00413,  0.00711,  0.00070,  39.00,  39.00,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2166,   1425,'1 ',  0.00702,  0.01529,  0.00180,  39.00,  39.00,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2166,   1501,'1 ',  0.03165,  0.05521,  0.01258,  51.00,  51.00,  51.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2166,   1574,'1 ',  0.02645,  0.08314,  0.00914,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2166,   1946,'1 ',  0.02388,  0.07802,  0.00788,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2167,    147,'1 ',  0.00143,  0.06551, -0.00290, 160.00, 160.00, 160.00,1.007970,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   2167,   1186,'1 ',  0.02603,  0.06471,  0.00687,  51.00,  51.00,  51.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2167,   1426,'1 ',  0.04545,  0.05331,  0.01145,  39.00,  39.00,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2167,   1884,'1 ',  0.01752,  0.03033,  0.00327,  39.00,  39.00,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2167,   1920,'1 ',  0.00653,  0.01116,  0.00110,  39.00,  39.00,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2169,   2168,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2171,   1643,'1 ',  0.00512,  0.01455,  0.00197,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2171,   2170,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2172,   1171,'1 ',  0.00686,  0.02207,  0.00229,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2173,   1172,'1 ',  0.00686,  0.02215,  0.00230,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2174,   1209,'1 ',  0.01000,  0.02306,  0.00305,  86.32, 112.21,  63.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2175,   1735,'1 ',  0.00149,  0.00488,  0.00050, 114.00, 114.00, 114.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2176,   2143,'1 ',  0.00760,  0.02306,  0.00272,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2176,   2186,'1 ',  0.00554,  0.01711,  0.00194,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2177,   1175,'1 ',  0.00496,  0.01545,  0.00171,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2177,   1176,'1 ',  0.00496,  0.01545,  0.00171,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2178,   2180,'1 ',  0.00008,  0.00017,  0.00002,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2179,   2181,'1 ',  0.00008,  0.00017,  0.00002,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2180,   1784,'1 ',  0.00479,  0.01471,  0.00176, 125.25, 162.82,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2181,   1284,'1 ',  0.00182,  0.00587,  0.00587, 114.00, 114.00, 114.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2182,   1542,'1 ',  0.02289,  0.03901,  0.00908,  70.90,  92.17,  51.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2183,   1562,'1 ',  0.00388,  0.00653,  0.00153,  72.16,  93.81,  51.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2183,   2182,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2185,   1408,'1 ',  0.00339,  0.00975,  0.00127, 239.70, 311.61, 105.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2185,   2184,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2187,   1212,'1 ',  0.00388,  0.01207,  0.00134,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2187,   2186,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2188,   1522,'1 ',  0.01702,  0.04901,  0.00645,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2189,   1875,'1 ',  0.02421,  0.07669,  0.00831,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2189,   2188,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2190,   1230,'1 ',  0.03264,  0.08000,  0.00928,  64.29,  83.58,  51.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2191,   1302,'1 ',  0.02058,  0.05215,  0.00600,  96.09, 124.91,  51.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2191,   2190,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2192,   1603,'1 ',  0.02579,  0.06736,  0.00790,  50.00,  50.00,  50.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2192,   1669,'1 ',  0.04017,  0.06455,  0.00760,  39.00,  39.00,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2192,   1940,'1 ',  0.04826,  0.12198,  0.01290,  50.00,  50.00,  50.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2192,   2000,'1 ',  0.00165,  0.00347,  0.00038,  39.00,  39.00,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2193,   1292,'1 ',  0.01959,  0.04818,  0.00609, 131.76, 171.29,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2193,   1808,'1 ',  0.02446,  0.06240,  0.00662,  50.00,  50.00,  50.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2193,   1809,'1 ',  0.02446,  0.06240,  0.00662, 118.00, 153.40,  50.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2193,   2001,'1 ',  0.00107,  0.00347,  0.00037,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2194,   2034,'1 ',  0.01107,  0.03620,  0.00368,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2195,   2139,'1 ',  0.00926,  0.02620,  0.00351,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2195,   2194,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2197,   2174,'1 ',  0.00587,  0.01835,  0.00202,  90.59, 117.76,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2197,   2196,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2199,   1882,'1 ',  0.01512,  0.03760,  0.00401,  51.00,  51.00,  51.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2199,   2198,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2200,   1840,'1 ',  0.03760,  0.06537,  0.00643,  39.00,  39.00,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2201,   1359,'1 ',  0.02273,  0.07314,  0.00765,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2201,   1598,'1 ',  0.03818,  0.06620,  0.00648,  39.00,  39.00,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2201,   1968,'1 ',  0.09893,  0.17769,  0.01704,  88.27, 114.75,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2201,   2200,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2203,   2202,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2205,   2148,'1 ',  0.00488,  0.01207,  0.00144,  63.00,  63.00,  63.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2205,   2204,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2207,   1960,'1 ',  0.00802,  0.02554,  0.00272,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2207,   2206,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2208,   1223,'1 ',  0.00504,  0.01438,  0.00192,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2209,   2208,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2210,   2202,'1 ',  0.00149,  0.00446,  0.00057,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2211,   2210,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2212,   1436,'1 ',  0.01107,  0.03612,  0.00365,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2213,   2212,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2214,   2218,'1 ',  0.00008,  0.00017,  0.00002,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2215,   2214,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2217,   2218,'1 ',  0.00000,  0.00083,  0.00001,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2218,   1493,'1 ',  0.00223,  0.00736,  0.00075,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2219,   2221,'1 ',  0.00446,  0.01273,  0.00172,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2221,   2174,'1 ',  0.00008,  0.00033,  0.00004,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2223,   2222,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2224,   1695,'1 ',  0.00198,  0.00529,  0.00071,  50.00,  50.00,  50.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2225,   1207,'1 ',  0.00603,  0.01711,  0.00231,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2225,   2224,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2226,   1997,'1 ',  0.00860,  0.02438,  0.00328,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2227,   1595,'1 ',  0.01909,  0.05413,  0.00729,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2227,   2226,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2228,   1142,'1 ',  0.00455,  0.00802,  0.00081,  39.00,  39.00,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2229,   1143,'1 ',  0.00455,  0.00802,  0.00081,  39.00,  39.00,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2231,   1588,'1 ',  0.01198,  0.03917,  0.00396,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2231,   2230,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2232,   2234,'1 ',  0.00000,  0.00008,  0.00000,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2233,   2232,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2234,   1689,'1 ',  0.00091,  0.00256,  0.00033,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2235,   1586,'1 ',  0.02512,  0.07182,  0.00953, 111.79, 145.33,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2235,   2033,'1 ',  0.00901,  0.01421,  0.00170,  68.36,  88.87,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2238,    152,'1 ',  0.00165,  0.06250,  0.00000, 160.00, 160.00, 160.00,1.033030,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   2238,    565,'1 ',  0.04207,  0.10860,  0.01107,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2238,   2237,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2239,   2237,'1 ',  0.01627,  0.02831,  0.00270,  69.00,  69.00,  69.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2240,   2310,'1 ',  0.00499,  0.01691,  0.00147, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2242,   2473,'1 ',  0.04107,  0.13909,  0.01377,  76.25,  99.13,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2243,   2449,'1 ',  0.01395,  0.03998,  0.00401,  69.00,  69.00,  69.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2244,   2258,'1 ',  0.00661,  0.01983,  0.00230, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2244,   2644,'1 ',  0.01762,  0.04135,  0.00402,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2245,   2244,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2247,   2389,'1 ',  0.00500,  0.00879,  0.00084, 114.00, 114.00, 114.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2247,   2789,'1 ',  0.02300,  0.04027,  0.00384,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2248,   2455,'1 ',  0.01011,  0.03425,  0.00339, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2248,   2573,'1 ',  0.00228,  0.00772,  0.00076, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2249,   2292,'1 ',  0.01165,  0.03463,  0.00356,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2250,   2249,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2251,   2736,'1 ',  0.01877,  0.03282,  0.00313, 107.46, 139.70,  76.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2252,   2490,'1 ',  0.04902,  0.12753,  0.01292, 102.00, 102.00, 102.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2253,   2252,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2254,   2253,'1 ',  0.00650,  0.02202,  0.00218, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2254,   2489,'1 ',  0.05489,  0.14743,  0.01489, 102.00, 102.00, 102.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2255,   2644,'1 ',  0.03898,  0.10313,  0.01043, 102.00, 102.00, 102.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2255,   2722,'1 ',  0.00405,  0.01306,  0.00136, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2256,   2255,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2257,   2547,'1 ',  0.00372,  0.01248,  0.00116, 102.00, 102.00, 102.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2257,   2741,'1 ',  0.00617,  0.01736,  0.00174, 102.00, 102.00, 102.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2258,    155,'1 ',  0.00145,  0.06818,  0.00000, 160.00, 160.00, 160.00,1.026650,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   2259,    154,'1 ',  0.00165,  0.06818,  0.00000, 160.00, 160.00, 160.00,1.071080,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   2261,   2787,'1 ',  0.01499,  0.03154,  0.00310,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2262,   2762,'1 ',  0.05234,  0.09155,  0.00873,  20.00,  20.00,  20.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2263,    156,'1 ',  0.00145,  0.06818,  0.00000, 160.00, 160.00, 160.00,1.074920,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   2264,   2788,'1 ',  0.00661,  0.00909,  0.00116, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2265,   2473,'1 ',  0.02099,  0.06934,  0.00699, 105.26, 136.84,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2266,   2490,'1 ',  0.02727,  0.06860,  0.00666, 102.00, 102.00, 102.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2267,   2283,'1 ',  0.03669,  0.09165,  0.00940, 102.00, 102.00, 102.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2268,   2300,'1 ',  0.00009,  0.00069,  0.00007, 186.50, 242.45, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2269,   2524,'1 ',  0.01452,  0.04917,  0.00487, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2269,   2558,'1 ',  0.02276,  0.07710,  0.00763, 153.09, 199.01, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2270,   2788,'1 ',  0.02711,  0.04612,  0.00445, 100.12, 130.15,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2272,   2271,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2272,   2383,'1 ',  0.03793,  0.06612,  0.00641,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2275,   2375,'1 ',  0.02967,  0.07661,  0.00777, 109.87, 142.83,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2275,   2778,'1 ',  0.02833,  0.07349,  0.00745, 108.36, 140.87,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2276,   2554,'1 ',  0.01165,  0.03957,  0.00392,  91.00,  91.00,  91.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2277,   2246,'1 ',  0.03180,  0.07979,  0.00779, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2278,   2285,'1 ',  0.03322,  0.05661,  0.00545, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2279,   2497,'1 ',  0.05033,  0.13388,  0.01203,  61.00,  61.00,  61.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2280,   2404,'1 ',  0.03331,  0.07982,  0.00783, 146.70, 190.71,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2281,   2286,'1 ',  0.06463,  0.10992,  0.01059, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2281,   2417,'1 ',  0.02439,  0.06359,  0.01204, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2282,   2291,'1 ',  0.00537,  0.01512,  0.00153, 102.00, 102.00, 102.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2282,   2311,'1 ',  0.00074,  0.00231,  0.00024, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2283,    157,'1 ',  0.00151,  0.06688,  0.00000, 160.00, 160.00, 160.00,1.041160,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   2284,   2283,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2285,    159,'1 ',  0.00153,  0.06206,  0.00000, 289.07, 375.80, 250.00,1.097110,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   2286,    160,'1 ',  0.00152,  0.06206,  0.00000, 250.00, 250.00, 250.00,1.099230,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   2290,   2306,'1 ',  0.04421,  0.11367,  0.01112, 111.05, 144.36,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2291,    161,'1 ',  0.00118,  0.06517,  0.00000, 257.74, 335.07, 160.00,1.097910,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   2292,   2291,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2293,   2659,'1 ',  0.01570,  0.05157,  0.00528, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2294,   2496,'1 ',  0.01983,  0.05504,  0.00595,  76.00,  76.00,  76.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2294,   2746,'1 ',  0.00375,  0.01025,  0.00103, 102.00, 102.00, 102.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2295,   2265,'1 ',  0.01711,  0.05562,  0.00480,  94.40, 122.72,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2298,   2246,'1 ',  0.01971,  0.06676,  0.00661, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2299,   2288,'1 ',  0.02174,  0.05000,  0.00501, 108.60, 141.17,  76.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2300,   2415,'1 ',  0.00064,  0.00483,  0.00047, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2301,   2300,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2303,   2302,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2304,   2297,'1 ',  0.05636,  0.10521,  0.01021, 109.57, 142.44,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2304,   2302,'1 ',  0.01835,  0.06256,  0.00605, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2305,   2383,'1 ',  0.03853,  0.06806,  0.00650,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2307,   2306,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2308,   2610,'1 ',  0.03764,  0.09704,  0.00984,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2310,   2292,'1 ',  0.00603,  0.01785,  0.00183, 102.00, 102.00, 102.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2312,   2321,'1 ',  0.01393,  0.04721,  0.00467, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2312,   2569,'1 ',  0.01214,  0.04112,  0.00407, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2313,   2597,'1 ',  0.05017,  0.08774,  0.00837,  39.00,  39.00,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2314,   2558,'1 ',  0.00731,  0.01279,  0.00122,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2315,   2578,'1 ',  0.02035,  0.03558,  0.00340,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2317,    162,'1 ',  0.00151,  0.06688,  0.00000, 160.00, 160.00, 160.00,1.051230,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   2318,   2317,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2319,   2320,'1 ',  0.00688,  0.02328,  0.00230, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2321,   2320,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2323,    164,'1 ',  0.00161,  0.06653,  0.00000, 160.00, 160.00, 160.00,1.052130,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   2324,    164,'1 ',  0.00161,  0.06653,  0.00000, 160.00, 160.00, 160.00,1.048320,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   2327,   2326,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2327,   2340,'1 ',  0.00652,  0.01140,  0.00109,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2328,   2529,'1 ',  0.02737,  0.09213,  0.00912, 105.00, 105.00, 105.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2330,   2278,'1 ',  0.01214,  0.04112,  0.00407, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2331,   2268,'1 ',  0.00555,  0.01818,  0.00186, 148.68, 193.28, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2331,   2294,'1 ',  0.02058,  0.06760,  0.00569, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2333,   2332,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2334,   2336,'1 ',  0.00375,  0.00656,  0.00063,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2335,   2334,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2336,   2323,'1 ',  0.01040,  0.03704,  0.00282,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2337,   2461,'1 ',  0.03771,  0.12774,  0.01265, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2338,   2242,'1 ',  0.03507,  0.11878,  0.01176,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2338,   2306,'1 ',  0.05702,  0.11331,  0.01091,  39.00,  39.00,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2339,   2574,'1 ',  0.00661,  0.01826,  0.00194, 102.00, 102.00, 102.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2340,   2324,'1 ',  0.00415,  0.00726,  0.00069,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2342,   2609,'1 ',  0.02893,  0.08843,  0.00973, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2343,   2342,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2343,   2787,'1 ',  0.04298,  0.10248,  0.01050,  94.89, 123.35,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2344,   2461,'1 ',  0.06808,  0.12440,  0.01294,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2345,   2788,'1 ',  0.00245,  0.00833,  0.00083, 114.00, 114.00, 114.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2346,   2787,'1 ',  0.00245,  0.00833,  0.00083, 114.00, 114.00, 114.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2347,   2787,'1 ',  0.00496,  0.01488,  0.00167, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2348,   2788,'1 ',  0.00496,  0.01488,  0.00167, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2349,   2536,'1 ',  0.00435,  0.00760,  0.00072,  69.00,  69.00,  69.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2350,   2537,'1 ',  0.00435,  0.00760,  0.00072,  69.00,  69.00,  69.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2351,   2405,'1 ',  0.00050,  0.00397,  0.00056, 195.59, 254.27, 160.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2352,   2351,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2353,   2725,'1 ',  0.00161,  0.00281,  0.00027,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2354,   2723,'1 ',  0.00149,  0.00260,  0.00025,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2356,   2607,'1 ',  0.01660,  0.05623,  0.00557,  10.00,  10.00,  10.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2356,   2784,'1 ',  0.01676,  0.05678,  0.00562, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2357,   2356,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2357,   2622,'1 ',  0.00826,  0.01653,  0.00194, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2359,   2323,'1 ',  0.00140,  0.00463,  0.00046, 119.73, 155.64,  76.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2360,   2495,'1 ',  0.00752,  0.01256,  0.00130,  57.00,  57.00,  57.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2361,   2360,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2362,   2580,'1 ',  0.00202,  0.00325,  0.02903,  80.00,  80.00,  80.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2364,   2558,'1 ',  0.00574,  0.01944,  0.00192, 160.20, 208.26, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2365,   2535,'1 ',  0.01364,  0.02380,  0.00227,  69.00,  69.00,  69.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2367,   2366,'1 ',  0.00380,  0.01215,  0.00123,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2369,   2238,'1 ',  0.01471,  0.03736,  0.00382,  71.08,  92.40,  51.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2370,   2536,'1 ',  0.04628,  0.07686,  0.00755,  76.00,  76.00,  76.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2371,   2283,'1 ',  0.00592,  0.01857,  0.00199,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2371,   2363,'1 ',  0.00579,  0.01322,  0.00138,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2373,   2375,'1 ',  0.00504,  0.01421,  0.00150,  76.00,  76.00,  76.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2374,   2259,'1 ',  0.01753,  0.05936,  0.00588, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2375,    267,'1 ',  0.06182,  0.10504,  0.01014,  58.00,  58.00,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2376,   2375,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2377,   2296,'1 ',  0.00161,  0.00529,  0.00054,  82.00,  82.00,  82.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2377,   2373,'1 ',  0.01645,  0.04298,  0.00443,  76.00,  76.00,  76.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2378,   2535,'1 ',  0.00868,  0.01512,  0.00145,  69.00,  69.00,  69.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2379,   2355,'1 ',  0.02901,  0.05165,  0.00489,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2380,   2726,'1 ',  0.02042,  0.03616,  0.00345, 105.00, 105.00, 105.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2381,   2727,'1 ',  0.00069,  0.00235,  0.00023,  48.00,  48.00,  48.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2383,   2382,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2384,   2557,'1 ',  0.01612,  0.05405,  0.00532, 170.40, 221.52, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2387,   2760,'1 ',  0.03124,  0.10231,  0.01048,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2388,    166,'1 ',  0.00145,  0.06818,  0.00000, 160.00, 160.00, 160.00,1.081990,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   2389,    166,'1 ',  0.00145,  0.06818,  0.00000, 160.00, 160.00, 160.00,1.090280,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   2389,   2273,'1 ',  0.02561,  0.04415,  0.00429,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2390,   2396,'1 ',  0.00455,  0.01263,  0.00127, 102.00, 102.00, 102.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2391,   2571,'1 ',  0.01334,  0.03390,  0.00343, 102.00, 102.00, 102.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2392,   2737,'1 ',  0.00060,  0.00103,  0.00010, 102.00, 102.00, 102.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2393,   2285,'1 ',  0.01570,  0.04959,  0.00511, 176.88, 229.94, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2394,    384,'1 ',  0.02372,  0.06124,  0.00624,  51.00,  51.00,  51.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2395,   2572,'1 ',  0.01028,  0.01795,  0.00171,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2396,   2414,'1 ',  0.01642,  0.05563,  0.00551, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2397,   2366,'1 ',  0.01529,  0.04967,  0.00518, 105.00, 105.00, 105.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2398,   2397,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2399,   2316,'1 ',  0.06926,  0.12157,  0.01174,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2399,   2598,'1 ',  0.03397,  0.05810,  0.00559,  72.00,  72.00,  72.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2400,   2306,'1 ',  0.01033,  0.01802,  0.00172,  87.84, 114.20,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2400,   2472,'1 ',  0.03620,  0.06339,  0.00612, 106.30, 138.19,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2401,   2727,'1 ',  0.00008,  0.00014,  0.00001,  48.00,  48.00,  48.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2402,   2237,'1 ',  0.03198,  0.08107,  0.00828,  90.75, 117.98,  69.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2404,    168,'1 ',  0.00165,  0.06851,  0.00000, 160.00, 160.00, 160.00,1.033030,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   2405,    167,'1 ',  0.00165,  0.06851,  0.00000, 261.75, 340.27, 160.00,1.085050,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   2406,   2366,'1 ',  0.02843,  0.05207,  0.00498,  80.17, 104.22,  59.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2407,   2283,'1 ',  0.02719,  0.04917,  0.00478,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2407,   2374,'1 ',  0.01893,  0.05950,  0.00656, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2408,   2571,'1 ',  0.00257,  0.00449,  0.00043, 102.00, 102.00, 102.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2409,   2572,'1 ',  0.00257,  0.00449,  0.00043, 102.00, 102.00, 102.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2410,   2571,'1 ',  0.00257,  0.00449,  0.00043, 102.00, 102.00, 102.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2411,   2729,'1 ',  0.00102,  0.00347,  0.00034, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2412,   2243,'1 ',  0.01657,  0.04890,  0.00490,  69.00,  69.00,  69.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2412,   2394,'1 ',  0.00909,  0.02645,  0.00269,  69.00,  69.00,  69.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2414,   2413,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2414,   2729,'1 ',  0.00431,  0.01388,  0.00116, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2415,    170,'1 ',  0.00163,  0.06136,  0.00416, 160.00, 160.00, 160.00,1.021500,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   2416,   2393,'1 ',  0.00676,  0.02291,  0.00227, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2416,   2425,'1 ',  0.00369,  0.01250,  0.00124, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2418,   2254,'1 ',  0.01074,  0.03471,  0.00356, 114.00, 114.00, 114.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2418,   2417,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2419,   2425,'1 ',  0.00522,  0.01770,  0.00175, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2419,   2571,'1 ',  0.00248,  0.00661,  0.00068, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2420,   2572,'1 ',  0.00248,  0.00661,  0.00068, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2421,   2424,'1 ',  0.01803,  0.06109,  0.00605,  97.60, 126.88,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2421,   2426,'1 ',  0.01176,  0.02107,  0.00202,  99.14, 128.88,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2422,   2572,'1 ',  0.00579,  0.01818,  0.00186, 206.97, 269.06, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2423,   2422,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2426,   2571,'1 ',  0.00277,  0.00937,  0.00093, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2427,   2572,'1 ',  0.00277,  0.00937,  0.00093, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2429,   2428,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2429,   2788,'1 ',  0.00909,  0.02727,  0.00290, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2430,    416,'1 ',  0.02471,  0.06281,  0.00641,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2430,   2369,'1 ',  0.02504,  0.06364,  0.00724,  51.00,  51.00,  51.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2431,   2744,'1 ',  0.00031,  0.00104,  0.00010, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2432,   2429,'1 ',  0.00359,  0.01215,  0.00120, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2433,   2298,'1 ',  0.03397,  0.05942,  0.00567, 108.93, 141.61,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2433,   2341,'1 ',  0.02967,  0.04926,  0.00486,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2435,   2434,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2435,   2744,'1 ',  0.00769,  0.02603,  0.00258, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2436,   2413,'1 ',  0.00645,  0.02187,  0.00216, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2436,   2428,'1 ',  0.00992,  0.03058,  0.00329, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2437,   2571,'1 ',  0.00942,  0.03193,  0.00316, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2438,   2543,'1 ',  0.02497,  0.08457,  0.00837, 105.00, 105.00, 105.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2439,   2398,'1 ',  0.01752,  0.05438,  0.00564, 105.00, 105.00, 105.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2440,   2364,'1 ',  0.00405,  0.01331,  0.00138, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2441,   2438,'1 ',  0.00653,  0.02207,  0.00216, 147.69, 192.00,  91.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2441,   2439,'1 ',  0.00240,  0.00413,  0.00039, 105.00, 105.00, 105.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2441,   2493,'1 ',  0.05967,  0.10455,  0.00995,  71.18,  92.54,  59.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2441,   2529,'1 ',  0.03793,  0.09752,  0.00999, 208.37, 270.88,  87.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2442,   2754,'1 ',  0.00574,  0.01944,  0.00192,  86.38, 112.30,  55.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2444,   2305,'1 ',  0.02515,  0.04550,  0.00437, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2444,   2443,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2445,   2286,'1 ',  0.01783,  0.06021,  0.00596,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2446,   2730,'1 ',  0.00040,  0.00069,  0.00007, 102.00, 102.00, 102.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2448,   2388,'1 ',  0.02893,  0.04711,  0.00530,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2449,   2402,'1 ',  0.00692,  0.01922,  0.00194,  69.00,  69.00,  69.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2451,   2450,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2451,   2766,'1 ',  0.01335,  0.04520,  0.00447, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2452,   2288,'1 ',  0.03471,  0.06744,  0.00663, 104.92, 136.39,  76.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2452,   2297,'1 ',  0.04669,  0.09545,  0.00939, 120.63, 156.82,  76.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2453,   2296,'1 ',  0.00302,  0.01000,  0.00102,  82.00,  82.00,  82.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2455,   2318,'1 ',  0.00389,  0.01319,  0.00131, 114.00, 114.00, 114.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2456,   2489,'1 ',  0.03223,  0.07769,  0.00440, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2457,   2374,'1 ',  0.00900,  0.03048,  0.00302,  69.00,  69.00,  69.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2458,   2241,'1 ',  0.03397,  0.08620,  0.00875,  87.00,  87.00,  87.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2459,   2271,'1 ',  0.01405,  0.04463,  0.00484, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2459,   2765,'1 ',  0.04876,  0.06942,  0.01254, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2460,   2459,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2461,    173,'1 ',  0.00165,  0.05930,  0.00000, 160.00, 160.00, 160.00,1.134690,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   2461,    174,'1 ',  0.00165,  0.05930,  0.00000, 160.00, 160.00, 160.00,1.134690,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   2462,   2461,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2463,   2461,'1 ',  0.00033,  0.00041,  0.00000,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2464,   2731,'1 ',  0.00615,  0.02083,  0.00206, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2465,   2724,'1 ',  0.01570,  0.04628,  0.00501,  76.00,  76.00,  76.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2466,   2731,'1 ',  0.00349,  0.01180,  0.00117, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2467,   2724,'1 ',  0.01580,  0.02764,  0.00264,  76.00,  76.00,  76.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2468,   2537,'1 ',  0.01718,  0.03006,  0.00287,  76.00,  76.00,  76.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2469,   2466,'1 ',  0.00826,  0.01240,  0.00128, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2469,   2537,'1 ',  0.01570,  0.02562,  0.00227, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2470,   2260,'1 ',  0.02213,  0.07514,  0.00742,  91.00,  91.00,  91.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2470,   2461,'1 ',  0.00389,  0.01322,  0.00130,  69.00,  69.00,  69.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2471,   2496,'1 ',  0.02264,  0.07355,  0.00762, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2472,    175,'1 ',  0.00118,  0.06517,  0.00000, 160.00, 160.00, 160.00,1.073030,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   2472,    175,'2 ',  0.00118,  0.06517,  0.00000, 160.00, 160.00, 160.00,1.073030,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   2473,    176,'1 ',  0.00123,  0.06619,  0.00000, 160.00, 160.00, 160.00,1.074100,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   2474,   2557,'1 ',  0.01344,  0.02383,  0.00227, 116.43, 151.36,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2474,   2578,'1 ',  0.00698,  0.01279,  0.00098,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2475,   2367,'1 ',  0.02017,  0.04959,  0.00508,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2475,   2776,'1 ',  0.03744,  0.09653,  0.00989,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2476,   2732,'1 ',  0.00198,  0.00345,  0.00033,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2477,   2733,'1 ',  0.00257,  0.00449,  0.00043,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2478,   2472,'1 ',  0.02818,  0.05818,  0.00590,  98.45, 127.99,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2479,   2456,'1 ',  0.02562,  0.07851,  0.00842, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2480,   2258,'1 ',  0.03223,  0.05537,  0.00307,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2480,   2374,'1 ',  0.01405,  0.02314,  0.00232,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2481,   2497,'1 ',  0.02706,  0.09164,  0.00907,  59.60,  77.48,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2482,   2258,'1 ',  0.01157,  0.02810,  0.00286, 102.00, 102.00, 102.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2482,   2332,'1 ',  0.01405,  0.04463,  0.00460, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2484,   2318,'1 ',  0.00843,  0.02298,  0.00232,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2485,   2325,'1 ',  0.06537,  0.11488,  0.01096,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2485,   2597,'1 ',  0.03769,  0.06554,  0.00624,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2488,   2363,'1 ',  0.02893,  0.05124,  0.00469,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2488,   2480,'1 ',  0.01570,  0.02727,  0.00252,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2489,    177,'1 ',  0.00165,  0.09277,  0.00000, 160.00, 160.00, 160.00,1.001450,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   2490,    178,'1 ',  0.00165,  0.06694,  0.00000, 160.00, 160.00, 160.00,1.001430,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   2492,   2717,'1 ',  0.02008,  0.06818,  0.00674,  10.00,  10.00,  10.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2496,    182,'1 ',  0.00029,  0.06136,  0.00416, 160.00, 160.00, 160.00,1.036190,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   2497,    182,'1 ',  0.00165,  0.06860,  0.00000, 160.00, 160.00, 160.00,1.033440,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   2498,   2355,'1 ',  0.01661,  0.02950,  0.00288,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2498,   2577,'1 ',  0.02272,  0.03973,  0.00379,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2499,   2251,'1 ',  0.01380,  0.02421,  0.00230,  90.58, 117.75,  55.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2500,   2736,'1 ',  0.02111,  0.07150,  0.00708,  76.00,  76.00,  76.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2501,   2598,'1 ',  0.02306,  0.05736,  0.00587,  76.00,  76.00,  76.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2502,   2311,'1 ',  0.00292,  0.00988,  0.00098, 102.00, 102.00, 102.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2504,   2578,'1 ',  0.01475,  0.04998,  0.00495,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2505,   2311,'1 ',  0.00281,  0.00909,  0.00094, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2506,   2404,'1 ',  0.00975,  0.03207,  0.00329,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2508,   2472,'1 ',  0.02595,  0.08512,  0.00874,  10.00,  10.00,  10.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2509,   2655,'1 ',  0.01947,  0.06595,  0.00653,  34.00,  34.00,  34.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2510,   2317,'1 ',  0.00780,  0.02641,  0.00262, 114.00, 114.00, 114.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2511,   2270,'1 ',  0.02950,  0.05017,  0.00484,  72.63,  94.42,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2512,   2329,'1 ',  0.04140,  0.08355,  0.00786,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2513,   2387,'1 ',  0.02269,  0.06221,  0.00629,  57.55,  74.81,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2513,   2511,'1 ',  0.00943,  0.01889,  0.00185,  66.10,  85.94,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2514,   2403,'1 ',  0.01322,  0.03289,  0.00347,  76.00,  76.00,  76.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2515,   2313,'1 ',  0.04152,  0.07429,  0.00710,  51.83,  67.38,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2515,   2481,'1 ',  0.02078,  0.03802,  0.00364,  67.66,  87.95,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2516,   2765,'1 ',  0.03025,  0.10165,  0.01002, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2517,   2516,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2518,   2250,'1 ',  0.03760,  0.06760,  0.00651,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2519,   2532,'1 ',  0.02314,  0.05868,  0.00574, 102.00, 102.00, 102.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2520,   2529,'1 ',  0.01793,  0.05818,  0.00603,  76.00,  76.00,  76.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2521,   2368,'1 ',  0.01711,  0.05769,  0.00567, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2522,   2273,'1 ',  0.03380,  0.05537,  0.00595,  67.00,  67.00,  67.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2522,   2360,'1 ',  0.01570,  0.04628,  0.00501,  69.00,  69.00,  69.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2523,   2533,'1 ',  0.02231,  0.07182,  0.00702, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2523,   2735,'1 ',  0.03876,  0.06463,  0.00668,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2524,   2329,'1 ',  0.01000,  0.03479,  0.00317, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2525,   2529,'1 ',  0.00388,  0.00669,  0.00063,  59.00,  59.00,  59.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2527,   2526,'1 ',  0.01661,  0.02917,  0.00278,  39.00,  39.00,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2527,   2528,'1 ',  0.00760,  0.01802,  0.00179,  59.00,  59.00,  59.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2528,    185,'1 ',  0.00032, -0.00215,  0.00000, 479.83, 623.78, 330.00,1.099760,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   2529,   2528,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2530,    185,'1 ', -0.00023,  0.09951,  0.00000,9999.00,  69.00,  69.00,0.960370,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   2531,   2328,'1 ',  0.01729,  0.05855,  0.00580, 105.00, 105.00, 105.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2531,   2385,'1 ',  0.01792,  0.06144,  0.00601, 105.00, 105.00, 105.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2532,    186,'1 ',  0.00138,  0.05931,  0.00000, 250.00, 250.00, 250.00,1.101260,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   2533,    187,'1 ',  0.00101,  0.06188,  0.00000, 330.00, 330.00, 330.00,1.099760,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   2534,    188,'1 ',  0.00163,  0.07033,  0.00000, 255.36, 331.97, 160.00,1.047950,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   2535,   2404,'1 ',  0.00537,  0.01545,  0.00181, 103.00, 103.00, 103.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2535,   2534,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2536,   2285,'1 ',  0.03719,  0.11901,  0.01220, 114.00, 114.00, 114.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2536,   2447,'1 ',  0.10413,  0.16851,  0.01897,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2537,   2536,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2538,   2283,'1 ',  0.01290,  0.02274,  0.00220,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2539,   2283,'1 ',  0.01204,  0.02472,  0.00244,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2540,   2403,'1 ',  0.01033,  0.03405,  0.00348,  95.41, 124.04,  76.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2541,   2259,'1 ',  0.02479,  0.04298,  0.00423,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2541,   2643,'1 ',  0.01405,  0.02727,  0.00278,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2542,   2541,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2543,   2337,'1 ',  0.02896,  0.10088,  0.00999, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2544,   2679,'1 ',  0.00992,  0.01736,  0.00172,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2545,   2544,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2546,   2311,'1 ',  0.00259,  0.00876,  0.00087, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2547,   2440,'1 ',  0.00174,  0.00479,  0.00048, 102.00, 102.00, 102.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2549,   2259,'1 ',  0.01135,  0.03509,  0.00346, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2550,   2549,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2551,   2548,'1 ',  0.00864,  0.01730,  0.00166,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2551,   2554,'1 ',  0.00983,  0.03322,  0.00328, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2552,   2291,'1 ',  0.00686,  0.02198,  0.00228, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2552,   2384,'1 ',  0.01413,  0.04628,  0.00475, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2552,   2576,'1 ',  0.00190,  0.00603,  0.00061, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2553,    191,'1 ',  0.00165,  0.05930,  0.00000, 160.00, 160.00, 160.00,1.070760,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   2554,    192,'1 ',  0.00165,  0.05930,  0.00000, 160.00, 160.00, 160.00,1.078330,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   2555,    193,'1 ',  0.00281,  0.10601,  0.00000, 100.00, 100.00, 100.00,0.996860,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   2556,    194,'1 ',  0.00281,  0.10601,  0.00000, 100.00, 100.00, 100.00,0.996690,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   2556,   2555,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2557,    197,'1 ',  0.00101,  0.06188, -0.01984, 330.00, 330.00, 330.00,1.130600,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   2558,    196,'1 ',  0.00165,  0.05930,  0.00000, 211.32, 274.71, 160.00,1.102540,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   2558,    197,'1 ',  0.00153,  0.06206,  0.00000, 250.00, 250.00, 250.00,1.101260,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   2559,   2572,'1 ',  0.00012,  0.00040,  0.00004, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2560,   2571,'1 ',  0.00010,  0.00031,  0.00003, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2561,   2473,'1 ',  0.02000,  0.03744,  0.00365,  56.55,  73.51,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2562,   2434,'1 ',  0.00697,  0.02360,  0.00234, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2562,   2572,'1 ',  0.00154,  0.00521,  0.00052, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2563,   2787,'1 ',  0.02479,  0.08008,  0.00830, 114.00, 114.00, 114.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2564,   2339,'1 ',  0.01289,  0.03372,  0.00333, 102.00, 102.00, 102.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2565,   2294,'1 ',  0.00926,  0.01860,  0.00181,  76.00,  76.00,  76.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2566,   2558,'1 ',  0.08066,  0.14207,  0.01348, 180.21, 234.28, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2567,   2566,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2568,   2287,'1 ',  0.01319,  0.04467,  0.00442, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2569,   2292,'1 ',  0.02204,  0.07467,  0.00739,  91.00,  91.00,  91.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2570,   2289,'1 ',  0.00165,  0.00537,  0.00055, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2570,   2310,'1 ',  0.00519,  0.01413,  0.00143, 102.00, 102.00, 102.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2570,   2503,'1 ',  0.00182,  0.00455,  0.00046,  91.00,  91.00,  91.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2571,    198,'1 ',  0.00165,  0.06653,  0.00000, 160.00, 160.00, 160.00,1.099770,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   2572,    199,'1 ',  0.00165,  0.06775,  0.00000, 160.00, 160.00, 160.00,1.103860,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   2573,   2317,'1 ',  0.02560,  0.07840,  0.00806,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2574,   2573,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2575,   2546,'1 ',  0.00968,  0.03279,  0.00325, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2576,   2505,'1 ',  0.00339,  0.01099,  0.00114, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2577,    200,'1 ',  0.00162,  0.06763,  0.00000, 194.46, 252.80, 160.00,1.106760,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   2578,   2577,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2579,   2548,'1 ',  0.00793,  0.02678,  0.00264, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2580,   2558,'1 ',  0.00959,  0.02474,  0.00251, 102.00, 102.00, 102.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2581,   2557,'1 ',  0.00959,  0.02474,  0.00251, 160.94, 209.22, 102.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2582,   2285,'1 ',  0.00759,  0.02569,  0.00254, 201.63, 262.11, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2583,   2582,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2583,   2739,'1 ',  0.00820,  0.02777,  0.00275, 154.73, 201.16, 102.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2584,   2286,'1 ',  0.02066,  0.06612,  0.00678, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2585,   2274,'1 ',  0.01570,  0.04793,  0.00515, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2585,   2532,'1 ',  0.00744,  0.02397,  0.00257, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2586,   2577,'1 ',  0.01028,  0.02164,  0.00210, 126.18, 164.03,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2587,   2537,'1 ',  0.04207,  0.07025,  0.00733,  69.00,  69.00,  69.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2587,   2644,'1 ',  0.04959,  0.08678,  0.00900,  69.00,  69.00,  69.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2588,   2406,'1 ',  0.02843,  0.05207,  0.00498,  83.91, 109.09,  59.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2588,   2528,'1 ',  0.06438,  0.11380,  0.01096, 104.98, 136.47,  48.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2589,   2703,'1 ',  0.00266,  0.00902,  0.00089, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2590,   2704,'1 ',  0.00266,  0.00902,  0.00089, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2591,   2766,'1 ',  0.01979,  0.03629,  0.00348,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2592,   2442,'1 ',  0.04961,  0.10960,  0.01071, 100.61, 130.80,  55.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2592,   2499,'1 ',  0.04802,  0.10264,  0.01344,  84.09, 109.31,  55.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2593,   2260,'1 ',  0.04678,  0.05793,  0.00462,  91.00,  91.00,  91.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2594,   2593,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2595,   2417,'1 ',  0.00579,  0.01893,  0.00191,  76.00,  76.00,  76.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2595,   2479,'1 ',  0.01240,  0.04132,  0.00419, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2596,   2540,'1 ',  0.01463,  0.04793,  0.00491,  82.00,  82.00,  82.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2598,   2496,'1 ',  0.03430,  0.24545,  0.02408, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2598,   2597,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2599,   2518,'1 ',  0.01702,  0.05512,  0.00571, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2600,   2285,'1 ',  0.06583,  0.22298,  0.02208, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2601,   2532,'1 ',  0.02950,  0.09990,  0.00989, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2601,   2600,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2602,   2517,'1 ',  0.03380,  0.08099,  0.00927,  91.00,  91.00,  91.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2602,   2684,'1 ',  0.00992,  0.02314,  0.00261,  91.00,  91.00,  91.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2603,   2290,'1 ',  0.02228,  0.07545,  0.00747, 110.62, 143.80,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2604,   2341,'1 ',  0.03149,  0.05215,  0.00515,  76.00,  76.00,  76.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2604,   2603,'1 ',  0.02661,  0.08661,  0.00899, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2605,   2472,'1 ',  0.03934,  0.12917,  0.01320, 202.35, 263.05,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2606,   2605,'1 ',  0.00595,  0.01917,  0.00198, 155.54, 202.21,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2606,   2767,'1 ',  0.02743,  0.08885,  0.00915, 127.13, 165.27,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2609,   2286,'1 ',  0.00413,  0.03140,  0.00300, 137.00, 137.00, 137.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2609,   2608,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2610,   2643,'1 ',  0.01467,  0.04040,  0.00628,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2611,   2610,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2612,   2384,'1 ',  0.00615,  0.02083,  0.00206, 209.66, 272.55, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2613,   2379,'1 ',  0.04645,  0.08174,  0.00801,  69.00,  69.00,  69.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2613,   2557,'1 ',  0.02397,  0.04223,  0.00414,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2614,   2484,'1 ',  0.00802,  0.02174,  0.00220,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2615,   2317,'1 ',  0.00628,  0.01058,  0.00108,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2616,   2538,'1 ',  0.00636,  0.02155,  0.00213,  91.00,  91.00,  91.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2617,   2323,'1 ',  0.02736,  0.09182,  0.00907,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2617,   2487,'1 ',  0.02198,  0.07380,  0.00736,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2618,   2332,'1 ',  0.02810,  0.08926,  0.00924, 114.00, 114.00, 114.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2618,   2382,'1 ',  0.02479,  0.03471,  0.00419,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2618,   2517,'1 ',  0.01818,  0.04132,  0.00465, 114.00, 114.00, 114.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2619,   2403,'1 ',  0.01603,  0.04074,  0.00411, 131.18, 170.54,  87.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2619,   2458,'1 ',  0.01348,  0.03450,  0.00350, 114.72, 149.13,  87.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2621,   2765,'1 ',  0.02835,  0.09504,  0.00937, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2622,   2643,'1 ',  0.00810,  0.02742,  0.00272, 114.00, 114.00, 114.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2623,   2788,'1 ',  0.03366,  0.11402,  0.01129,  79.49, 103.34,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2624,   2379,'1 ',  0.01848,  0.03232,  0.00308,  88.89, 115.56,  69.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2624,   2461,'1 ',  0.03196,  0.05589,  0.00533, 102.62, 133.40,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2626,   2280,'1 ',  0.01169,  0.03957,  0.00392, 105.00, 105.00, 105.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2627,   2344,'1 ',  0.00430,  0.01028,  0.00143,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2628,   2486,'1 ',  0.03347,  0.05893,  0.00578,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2628,   2566,'1 ',  0.02347,  0.05785,  0.00593, 102.00, 102.00, 102.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2629,   2483,'1 ',  0.03430,  0.06000,  0.00574,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2629,   2627,'1 ',  0.05388,  0.09430,  0.00898,  69.00,  69.00,  69.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2630,   2584,'1 ',  0.02149,  0.06942,  0.00711, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2631,   2520,'1 ',  0.01438,  0.04653,  0.00481,  82.00,  82.00,  82.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2631,   2670,'1 ',  0.02066,  0.06686,  0.00692,  82.00,  82.00,  82.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2632,   2497,'1 ',  0.00813,  0.02214,  0.00223,  55.00,  55.00,  55.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2633,   2496,'1 ',  0.00813,  0.02214,  0.00223,  55.00,  55.00,  55.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2634,   2739,'1 ',  0.00850,  0.01485,  0.00142, 102.00, 102.00, 102.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2635,   2745,'1 ',  0.00553,  0.00967,  0.00092, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2636,   2370,'1 ',  0.05124,  0.08182,  0.00949,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2636,   2643,'1 ',  0.02975,  0.04207,  0.00404,  69.00,  69.00,  69.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2637,   2636,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2638,   2302,'1 ',  0.02521,  0.08182,  0.00917, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2638,   2324,'1 ',  0.02719,  0.08793,  0.00910, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2639,   2253,'1 ',  0.02486,  0.04348,  0.00415,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2640,   2295,'1 ',  0.02521,  0.08264,  0.00847,  77.70, 101.01,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2640,   2733,'1 ',  0.05383,  0.11001,  0.01061,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2641,   2310,'1 ',  0.01126,  0.03814,  0.00378,  91.00,  91.00,  91.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2641,   2504,'1 ',  0.01124,  0.03818,  0.00378, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2641,   2507,'1 ',  0.04033,  0.06893,  0.00692,  91.00,  91.00,  91.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2642,   2768,'1 ',  0.00107,  0.00121,  0.01087, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2643,    201,'1 ',  0.00165,  0.06818,  0.00000, 160.00, 160.00, 160.00,1.040210,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   2644,    202,'1 ',  0.00165,  0.06818,  0.00000, 160.00, 160.00, 160.00,1.049340,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   2647,   2274,'1 ',  0.01198,  0.04056,  0.00401, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2647,   2748,'1 ',  0.00445,  0.01505,  0.00149, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2648,   2501,'1 ',  0.01107,  0.02744,  0.00281, 102.00, 102.00, 102.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2648,   2646,'1 ',  0.00752,  0.01835,  0.00196,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2649,   2299,'1 ',  0.04463,  0.09421,  0.00963,  92.49, 120.24,  76.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2649,   2497,'1 ',  0.02860,  0.05322,  0.00515,  92.15, 119.79,  76.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2650,   2377,'1 ',  0.01760,  0.05694,  0.00575,  82.00,  82.00,  82.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2650,   2596,'1 ',  0.02207,  0.07149,  0.00747,  82.00,  82.00,  82.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2651,   2385,'1 ',  0.02826,  0.09570,  0.00947,  91.00,  91.00,  91.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2651,   2523,'1 ',  0.03204,  0.10852,  0.01074, 105.00, 105.00, 105.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2652,   2573,'1 ',  0.00595,  0.02016,  0.00200,  76.00,  76.00,  76.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2653,   2563,'1 ',  0.01612,  0.05281,  0.00541,  90.94, 118.22,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2654,   2317,'1 ',  0.00960,  0.02474,  0.00251,  69.00,  69.00,  69.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2655,   2316,'1 ',  0.01818,  0.05884,  0.00612, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2656,   2612,'1 ',  0.00759,  0.02569,  0.00254, 173.01, 224.91,  91.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2656,   2625,'1 ',  0.01661,  0.05380,  0.00557, 139.99, 181.99,  91.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2657,   2493,'1 ',  0.06215,  0.10504,  0.01058,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2657,   2533,'1 ',  0.01372,  0.04446,  0.00439, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2658,   2238,'1 ',  0.00504,  0.01413,  0.00145,  83.18, 108.13,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2659,   2553,'1 ',  0.02479,  0.08132,  0.00834, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2660,   2668,'1 ',  0.00413,  0.00909,  0.00094, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2663,   2661,'1 ',  0.00331,  0.00992,  0.00099, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2663,   2666,'1 ',  0.00909,  0.03140,  0.00327, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2663,   2667,'1 ',  0.00413,  0.00992,  0.00099, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2664,   2662,'1 ',  0.00413,  0.01157,  0.00104, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2664,   2665,'1 ',  0.01240,  0.04050,  0.00416, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2664,   2667,'1 ',  0.00413,  0.01074,  0.00099, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2666,   2665,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2667,   2489,'1 ',  0.00514,  0.03512,  0.00790, 196.00, 196.00, 196.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2668,   2490,'1 ',  0.00514,  0.03512,  0.00790, 196.00, 196.00, 196.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2668,   2667,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2669,   2510,'1 ',  0.00317,  0.01073,  0.00106, 114.00, 114.00, 114.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2669,   2574,'1 ',  0.00486,  0.01645,  0.00163, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2670,   2523,'1 ',  0.02546,  0.08496,  0.00635, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2671,   2747,'1 ',  0.00775,  0.02625,  0.00260, 102.00, 102.00, 102.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2672,   2643,'1 ',  0.01127,  0.02548,  0.00247,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2673,   2549,'1 ',  0.01201,  0.02671,  0.00259, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2673,   2672,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2674,   2276,'1 ',  0.02992,  0.10136,  0.01003, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2674,   2321,'1 ',  0.04207,  0.14132,  0.01394, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2674,   2599,'1 ',  0.03950,  0.07231,  0.00728,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2675,   2351,'1 ',  0.00099,  0.00793,  0.00077, 171.00, 171.00, 171.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2676,   2534,'1 ',  0.00397,  0.02917,  0.00283, 196.00, 196.00, 196.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2676,   2675,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2677,   2289,'1 ',  0.00182,  0.00595,  0.00063, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2677,   2576,'1 ',  0.00405,  0.01339,  0.00138, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2677,   2581,'1 ',  0.00413,  0.01405,  0.00138, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2678,   2277,'1 ',  0.02182,  0.07107,  0.00737, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2678,   2300,'1 ',  0.01289,  0.04198,  0.00436, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2681,   2514,'1 ',  0.03669,  0.09430,  0.00985,  62.33,  81.03,  51.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2681,   2658,'1 ',  0.02289,  0.06215,  0.00636,  77.46, 100.69,  51.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2682,   2279,'1 ',  0.02851,  0.09843,  0.00896, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2684,   2259,'1 ',  0.00992,  0.02066,  0.00218,  91.00,  91.00,  91.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2684,   2683,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2685,   2283,'1 ',  0.00157,  0.00512,  0.00053, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2685,   2372,'1 ',  0.00661,  0.01570,  0.00165, 102.00, 102.00, 102.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2686,   2283,'1 ',  0.00153,  0.00493,  0.00050, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2687,   2319,'1 ',  0.01445,  0.04894,  0.00484, 105.00, 105.00, 105.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2687,   2726,'1 ',  0.02679,  0.09072,  0.00898, 105.00, 105.00, 105.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2689,   2252,'1 ',  0.00945,  0.02846,  0.00280,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2689,   2688,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2690,   2491,'1 ',  0.06744,  0.11802,  0.01126,  10.00,  10.00,  10.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2691,   2608,'1 ',  0.02479,  0.07686,  0.00835, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2691,   2750,'1 ',  0.01362,  0.04612,  0.00457, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2692,   2691,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2694,   2742,'1 ',  0.00106,  0.00360,  0.00036, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2695,   2698,'1 ',  0.00707,  0.02395,  0.00237, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2696,   2630,'1 ',  0.02562,  0.08264,  0.00854, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2696,   2680,'1 ',  0.01157,  0.03636,  0.00399, 102.00, 102.00, 102.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2696,   2695,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2697,   2304,'1 ',  0.04116,  0.10446,  0.01043, 173.10, 225.03, 102.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2697,   2566,'1 ',  0.03364,  0.08545,  0.00874,  91.00,  91.00,  91.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2697,   2625,'1 ',  0.03529,  0.06033,  0.00605, 136.68, 177.69,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2699,   2679,'1 ',  0.01523,  0.04840,  0.00476, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2700,   2743,'1 ',  0.00856,  0.01497,  0.00143,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2702,    717,'1 ',  0.05926,  0.10397,  0.01048, 142.53, 185.29,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2702,   2386,'1 ',  0.02983,  0.05463,  0.00552, 155.11, 201.64,  59.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2705,   2348,'1 ',  0.05893,  0.12397,  0.01197,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2706,   2705,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2707,   2483,'1 ',  0.03967,  0.06934,  0.00663,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2707,   2507,'1 ',  0.02504,  0.04289,  0.00428, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2707,   2626,'1 ',  0.02236,  0.07573,  0.00750, 105.00, 105.00, 105.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2708,   2620,'1 ',  0.04033,  0.13661,  0.01353,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2708,   2623,'1 ',  0.03174,  0.10750,  0.01064,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2709,   2597,'1 ',  0.02479,  0.08041,  0.00832,  76.00,  76.00,  76.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2709,   2645,'1 ',  0.00752,  0.01835,  0.00196,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2710,   2752,'1 ',  0.01442,  0.02521,  0.00241,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2711,   2753,'1 ',  0.00498,  0.01687,  0.00167, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2712,   2748,'1 ',  0.00497,  0.01683,  0.00167, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2713,   2755,'1 ',  0.02164,  0.03784,  0.00361,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2714,   2749,'1 ',  0.01327,  0.02321,  0.00221,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2715,   2253,'1 ',  0.02744,  0.10017,  0.00953, 114.00, 114.00, 114.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2716,   2287,'1 ',  0.00620,  0.02008,  0.00293, 114.00, 114.00, 114.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2716,   2715,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2718,   2389,'1 ',  0.01157,  0.01893,  0.00201,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2718,   2695,'1 ',  0.01983,  0.03380,  0.00329,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2719,   2679,'1 ',  0.00496,  0.01570,  0.00080,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2719,   2725,'1 ',  0.00021,  0.00036,  0.00003,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2720,   2713,'1 ',  0.00055,  0.00182,  0.02683, 118.00, 118.00, 118.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2721,   2679,'1 ',  0.01570,  0.02727,  0.00264, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2721,   2756,'1 ',  0.00393,  0.01332,  0.00132, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2722,   2747,'1 ',  0.00246,  0.00659,  0.00067, 102.00, 102.00, 102.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2722,   2766,'1 ',  0.02364,  0.05992,  0.00618, 102.00, 102.00, 102.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2723,   2389,'1 ',  0.01165,  0.02038,  0.00195,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2723,   2680,'1 ',  0.00900,  0.01574,  0.00150,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2724,   2389,'1 ',  0.10000,  0.16529,  0.01822,  76.00,  76.00,  76.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2725,   2388,'1 ',  0.01121,  0.01967,  0.00187,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2726,   2535,'1 ',  0.01654,  0.05601,  0.00554, 142.94, 185.82, 105.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2727,   2534,'1 ',  0.03814,  0.06671,  0.00636,  48.00,  48.00,  48.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2728,   2376,'1 ',  0.00702,  0.01752,  0.00078,  98.19, 127.64,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2728,   2454,'1 ',  0.00355,  0.00959,  0.00080,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2728,   2528,'1 ',  0.02388,  0.06711,  0.00621, 103.57, 134.65,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2729,   2572,'1 ',  0.00061,  0.00208,  0.00021, 173.08, 225.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2730,   2737,'1 ',  0.00435,  0.00760,  0.00073, 129.19, 167.95, 102.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2731,   2286,'1 ',  0.02070,  0.07012,  0.00694, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2732,   2324,'1 ',  0.03224,  0.06998,  0.00678,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2732,   2710,'1 ',  0.06617,  0.11573,  0.01104,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2733,   2323,'1 ',  0.02473,  0.05400,  0.00523,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2734,   2322,'1 ',  0.03237,  0.05888,  0.00583,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2734,   2461,'1 ',  0.03891,  0.06806,  0.00649,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2734,   2706,'1 ',  0.00102,  0.00347,  0.00034,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2735,   2274,'1 ',  0.01438,  0.02405,  0.00249,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2735,   2494,'1 ',  0.01165,  0.02124,  0.00221,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2736,   2359,'1 ',  0.05945,  0.10398,  0.00992, 129.86, 168.81,  76.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2737,   2571,'1 ',  0.01249,  0.03219,  0.00326, 102.00, 102.00, 102.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2738,   2551,'1 ',  0.00116,  0.00380,  0.00038, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2738,   2553,'1 ',  0.01917,  0.06388,  0.00598, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2738,   2579,'1 ',  0.00380,  0.01264,  0.00119, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2739,   2730,'1 ',  0.00221,  0.00746,  0.00074, 139.49, 181.34, 102.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2740,   2553,'1 ',  0.01669,  0.03529,  0.00341,  69.00,  69.00,  69.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2740,   2690,'1 ',  0.05760,  0.12215,  0.01179,  69.00,  69.00,  69.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2741,   2575,'1 ',  0.00303,  0.01029,  0.00102, 102.00, 102.00, 102.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2742,   2533,'1 ',  0.00961,  0.03256,  0.00322, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2742,   2680,'1 ',  0.00941,  0.03188,  0.00316, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2743,   2388,'1 ',  0.00326,  0.00570,  0.00054,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2743,   2545,'1 ',  0.00334,  0.00583,  0.00056,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2744,   2787,'1 ',  0.00615,  0.02083,  0.00230, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2745,   2286,'1 ',  0.00687,  0.02326,  0.00230, 268.55, 349.11, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2745,   2423,'1 ',  0.01209,  0.04096,  0.00406, 229.91, 298.89, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2746,   2652,'1 ',  0.01093,  0.03048,  0.00307, 102.00, 102.00, 102.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2747,   2309,'1 ',  0.00044,  0.00112,  0.00011, 102.00, 102.00, 102.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2748,   2533,'1 ',  0.00877,  0.02969,  0.00294, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2749,   2389,'1 ',  0.00354,  0.00618,  0.00059,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2749,   2701,'1 ',  0.00241,  0.00421,  0.00040,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2750,   2533,'1 ',  0.02489,  0.08432,  0.00835, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2751,   2273,'1 ',  0.00416,  0.00727,  0.00069,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2751,   2388,'1 ',  0.02584,  0.04520,  0.00431, 108.78, 141.42,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2751,   2703,'1 ',  0.01653,  0.02900,  0.00277,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2752,   2433,'1 ',  0.01650,  0.05588,  0.00553,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2753,   2532,'1 ',  0.00840,  0.02843,  0.00281, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2753,   2756,'1 ',  0.00122,  0.00414,  0.00041, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2754,   2496,'1 ',  0.00697,  0.02360,  0.00234,  87.59, 113.87,  55.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2755,   2274,'1 ',  0.00416,  0.00727,  0.00069,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2755,   2704,'1 ',  0.01653,  0.02897,  0.00276,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2756,   2693,'1 ',  0.00106,  0.00360,  0.00036, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2757,   2388,'1 ',  0.01774,  0.03040,  0.00298,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2758,   1443,'1 ',  0.07025,  0.12066,  0.01290,  39.00,  39.00,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2759,   2473,'1 ',  0.01421,  0.04661,  0.00477,  82.10, 106.73,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2759,   2620,'1 ',  0.01777,  0.05818,  0.00595,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2760,   2358,'1 ',  0.01132,  0.03744,  0.00370,  90.13, 117.17,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2760,   2653,'1 ',  0.02496,  0.08446,  0.00847,  90.57, 117.74,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2761,   2325,'1 ',  0.03983,  0.06967,  0.00666,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2761,   2565,'1 ',  0.01314,  0.02554,  0.00246,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2762,   2242,'1 ',  0.01769,  0.05744,  0.00596, 115.18, 149.74,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2762,   2358,'1 ',  0.01157,  0.03942,  0.00390,  86.08, 111.91,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2763,   2766,'1 ',  0.02231,  0.07557,  0.00748, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2764,   2763,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2765,    203,'1 ',  0.00165,  0.06632,  0.00000, 220.03, 286.04, 160.00,1.047950,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   2766,   2765,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2768,   2512,'1 ',  0.02413,  0.07851,  0.00820,  90.09, 117.11,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2768,   2767,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2769,   2746,'1 ',  0.00383,  0.00669,  0.00064, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2770,   2240,'1 ',  0.00610,  0.02065,  0.00204, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2770,   2586,'1 ',  0.00711,  0.01942,  0.00201, 102.00, 102.00, 102.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2771,   2318,'1 ',  0.01777,  0.03157,  0.00301,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2771,   2564,'1 ',  0.00818,  0.02149,  0.00212, 102.00, 102.00, 102.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2772,   2561,'1 ',  0.00793,  0.01537,  0.00150,  61.71,  80.23,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2773,   2478,'1 ',  0.01256,  0.02190,  0.00212,  74.23,  96.50,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2774,   2772,'1 ',  0.01008,  0.01736,  0.00172,  39.00,  39.00,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2774,   2773,'1 ',  0.01083,  0.01893,  0.00181,  73.71,  95.82,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2775,   2489,'1 ',  0.01317,  0.04460,  0.00442, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2775,   2568,'1 ',  0.01260,  0.04265,  0.00422, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2776,   2506,'1 ',  0.03488,  0.09488,  0.00972,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2777,   2486,'1 ',  0.02959,  0.05471,  0.00503,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2777,   2487,'1 ',  0.03306,  0.05860,  0.00557,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2778,   2237,'1 ',  0.00129,  0.00374,  0.00038, 134.83, 175.28,  76.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2779,   2368,'1 ',  0.01455,  0.05314,  0.00523, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2779,   2554,'1 ',  0.06050,  0.11818,  0.01159, 111.06, 144.37,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2780,   2519,'1 ',  0.03967,  0.06942,  0.00666,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2781,   2293,'1 ',  0.01031,  0.01797,  0.00171,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2781,   2697,'1 ',  0.05808,  0.10375,  0.00991,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2782,   2264,'1 ',  0.00744,  0.02397,  0.00244, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2782,   2424,'1 ',  0.00287,  0.00972,  0.00096, 114.00, 114.00, 114.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2783,   2644,'1 ',  0.01570,  0.02727,  0.00286,  69.00,  69.00,  69.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2784,   2783,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2785,   2536,'1 ',  0.02209,  0.05774,  0.00565,  76.00,  76.00,  76.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2786,   2537,'1 ',  0.01902,  0.04153,  0.00864, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2787,    206,'1 ',  0.00165,  0.06632,  0.00000, 160.00, 160.00, 160.00,1.104480,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   2788,    205,'1 ',  0.00165,  0.06632,  0.00000, 160.00, 160.00, 160.00,1.111000,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   2789,   2621,'1 ',  0.02810,  0.04876,  0.00477,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2790,   2497,'1 ',  0.04023,  0.10277,  0.01021,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2790,   2574,'1 ',  0.01173,  0.03052,  0.00303,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2791,   2846,'1 ',  0.00331,  0.01091,  0.00111, 137.00, 137.00, 137.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2792,   2926,'1 ',  0.04140,  0.06942,  0.00711,  69.00,  69.00,  69.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2793,   2807,'1 ',  0.00653,  0.02116,  0.00220, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2793,   2810,'1 ',  0.01397,  0.04463,  0.00462, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2794,   2908,'1 ',  0.00264,  0.00752,  0.00075, 102.00, 102.00, 102.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2794,   3013,'1 ',  0.01314,  0.04182,  0.00448, 102.00, 102.00, 102.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2795,   2794,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2796,   3077,'1 ',  0.02140,  0.06917,  0.00710, 137.00, 137.00, 137.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2797,   3018,'1 ',  0.03760,  0.09174,  0.00968,  69.00,  69.00,  69.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2797,   3100,'1 ',  0.06645,  0.17719,  0.01791,  70.00,  70.00,  70.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2798,   2797,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2798,   2835,'1 ',  0.02355,  0.06215,  0.00639,  82.00,  82.00,  82.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2799,   2795,'1 ',  0.00231,  0.00752,  0.00077, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2800,    450,'1 ',  0.07884,  0.10231,  0.01021,  49.00,  49.00,  49.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2800,   2805,'1 ',  0.01322,  0.01777,  0.00191,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2800,   3009,'1 ',  0.02331,  0.07893,  0.00745,  69.00,  69.00,  69.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2801,   3095,'1 ',  0.02139,  0.06954,  0.00729, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2802,   2808,'1 ',  0.00306,  0.00992,  0.00102, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2803,   2983,'1 ',  0.01653,  0.03140,  0.00290,  48.00,  48.00,  48.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2804,   3077,'1 ',  0.00281,  0.00917,  0.00094, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2805,   2874,'1 ',  0.02231,  0.07231,  0.01493,  75.00,  75.00,  75.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2806,   2813,'1 ',  0.03740,  0.12066,  0.01272, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2807,   3007,'1 ',  0.00198,  0.00628,  0.00065, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2808,   2878,'1 ',  0.00421,  0.01058,  0.00106, 102.00, 102.00, 102.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2809,    207,'1 ',  0.00155,  0.06585,  0.00000, 160.00, 160.00, 160.00,1.080570,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   2810,   2809,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2811,   2966,'1 ',  0.01975,  0.06215,  0.00675,  39.00,  39.00,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2812,   2981,'1 ',  0.02620,  0.04397,  0.00434,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2813,   2819,'1 ',  0.00545,  0.00760,  0.00077,  69.00,  69.00,  69.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2813,   3059,'1 ',  0.06843,  0.09157,  0.00840,  69.00,  69.00,  69.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2814,   2848,'1 ',  0.03025,  0.09752,  0.01002,  86.00,  86.00,  86.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2814,   3095,'1 ',  0.03669,  0.11818,  0.01217, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2815,   2814,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2815,   3005,'1 ',  0.00331,  0.01074,  0.00109, 137.00, 137.00, 137.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2818,   2817,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2818,   3069,'1 ',  0.02769,  0.08950,  0.00917,  95.00,  95.00,  95.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2819,   3019,'1 ',  0.06661,  0.11306,  0.01118,  69.00,  69.00,  69.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2820,   2869,'1 ',  0.02868,  0.09256,  0.00951, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2821,   2806,'1 ',  0.02269,  0.07306,  0.00777, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2822,   2821,'1 ',  0.01223,  0.03860,  0.00420,  69.00,  69.00,  69.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2822,   3034,'1 ',  0.03950,  0.12455,  0.01176,  38.00,  38.00,  38.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2823,   2813,'1 ',  0.03413,  0.05992,  0.00566,  48.00,  48.00,  48.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2823,   2871,'1 ',  0.01455,  0.04747,  0.00483, 101.00, 101.00, 101.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2824,   2925,'1 ',  0.01116,  0.01529,  0.00275, 114.00, 114.00, 114.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2825,   3092,'1 ',  0.00182,  0.00388,  0.00027,  69.00,  69.00,  69.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2826,   2871,'1 ',  0.02040,  0.06595,  0.00677, 101.00, 101.00, 101.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2827,   3026,'1 ',  0.04628,  0.07107,  0.00760,  39.00,  39.00,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2828,   3030,'1 ',  0.03587,  0.07132,  0.00624,  39.00,  39.00,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2829,   2957,'1 ',  0.02234,  0.07496,  0.00748,  69.00,  69.00,  69.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2831,   2883,'1 ',  0.01364,  0.03554,  0.00370, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2831,   3051,'1 ',  0.00515,  0.01374,  0.00122, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2832,   3074,'1 ',  0.00570,  0.01017,  0.00094, 122.00, 122.00, 122.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2833,   2834,'1 ',  0.05504,  0.16430,  0.01682,  69.00,  69.00,  69.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2834,    210,'1 ',  0.00137,  0.05968,  0.00000, 250.00, 250.00, 250.00,1.050950,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   2835,   2834,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2836,   2843,'1 ',  0.10000,  0.15950,  0.01597,  57.00,  57.00,  57.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2837,   2836,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2837,   2948,'1 ',  0.03587,  0.05868,  0.00646,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2838,   2837,'1 ',  0.00909,  0.02810,  0.00288, 133.00, 133.00, 133.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2839,   3093,'1 ',  0.00331,  0.01058,  0.00109, 137.00, 137.00, 137.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2840,   2877,'1 ',  0.00562,  0.01893,  0.00189,  16.00,  16.00,  16.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2841,   2878,'1 ',  0.00562,  0.01893,  0.00189,  16.00,  16.00,  16.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2842,   2811,'1 ',  0.03669,  0.06471,  0.00611,  39.00,  39.00,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2842,   2828,'1 ',  0.03587,  0.07132,  0.00624,  39.00,  39.00,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2843,    213,'1 ',  0.00044, -0.00422,  0.00000, 250.00, 250.00, 250.00,1.067720,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   2843,   2960,'1 ',  0.00793,  0.02231,  0.00215, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2844,    212,'1 ',  0.00129,  0.06437,  0.00000, 250.00, 250.00, 250.00,1.101260,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   2844,   2791,'1 ',  0.00612,  0.01570,  0.00157, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2844,   2847,'1 ',  0.02074,  0.06727,  0.00682, 137.00, 137.00, 137.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2845,    213,'1 ',  0.00496,  0.06982,  0.00000,  64.99,  84.49,  55.00,0.984380,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   2846,   2849,'1 ',  0.01917,  0.02595,  0.00467,  69.00,  69.00,  69.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2846,   2986,'1 ',  0.00463,  0.01488,  0.00152, 137.00, 137.00, 137.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2846,   3089,'1 ',  0.00463,  0.01488,  0.00152, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2847,   2974,'1 ',  0.00661,  0.01570,  0.00169, 103.00, 103.00, 103.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2847,   3088,'1 ',  0.00463,  0.01488,  0.00152, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2848,    214,'1 ',  0.00015,  0.06524,  0.00000, 160.00, 160.00, 160.00,1.073250,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   2848,   2824,'1 ',  0.01116,  0.01529,  0.00275, 114.00, 114.00, 114.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2848,   3068,'1 ',  0.01977,  0.06457,  0.00658, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2849,    215,'1 ',  0.00027,  0.06715,  0.00000, 160.00, 160.00, 160.00,1.082820,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   2849,   3033,'1 ',  0.01496,  0.04380,  0.00445, 114.00, 114.00, 114.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2850,   2844,'1 ',  0.00760,  0.01983,  0.00206, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2851,   3050,'1 ',  0.00099,  0.00347,  0.00036, 137.00, 137.00, 137.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2851,   3068,'1 ',  0.01083,  0.03471,  0.00358, 137.00, 137.00, 137.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2852,   2814,'1 ',  0.00983,  0.01736,  0.00160, 137.00, 137.00, 137.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2852,   2851,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2852,   2860,'1 ',  0.00496,  0.01273,  0.00128,  95.00,  95.00,  95.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2852,   3039,'1 ',  0.00124,  0.00413,  0.00039, 128.00, 128.00, 128.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2853,   2954,'1 ',  0.01039,  0.05083,  0.00494, 133.00, 133.00, 133.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2854,   3044,'1 ',  0.00688,  0.02158,  0.00240, 137.00, 137.00, 137.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2855,   2944,'1 ',  0.01810,  0.05702,  0.00620, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2856,   2857,'1 ',  0.00142,  0.00465,  0.00047, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2857,   3096,'1 ',  0.01705,  0.05552,  0.00567, 137.00, 137.00, 137.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2858,   2923,'1 ',  0.06760,  0.11901,  0.01120,  69.00,  69.00,  69.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2859,   2882,'1 ',  0.03967,  0.07157,  0.00641,  69.00,  69.00,  69.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2860,   3000,'1 ',  0.00372,  0.00934,  0.00094, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2861,   2851,'1 ',  0.00124,  0.00413,  0.00039, 128.00, 128.00, 128.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2862,   3048,'1 ',  0.00496,  0.00744,  0.00073, 114.00, 114.00, 114.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2863,   3049,'1 ',  0.00496,  0.00744,  0.00073, 114.00, 114.00, 114.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2864,   2926,'1 ',  0.03314,  0.06116,  0.00639,  69.00,  69.00,  69.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2865,   2985,'1 ',  0.00909,  0.02893,  0.00290, 137.00, 137.00, 137.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2866,   2854,'1 ',  0.00149,  0.00496,  0.00048, 137.00, 137.00, 137.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2867,    216,'1 ',  0.00163,  0.06671,  0.00000, 160.00, 160.00, 160.00,1.064630,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   2868,    220,'1 ',  0.00032, -0.00435,  0.00000, 330.00, 330.00, 330.00,1.068920,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   2868,   2867,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2869,    217,'1 ',  0.00163,  0.06671,  0.00000, 160.00, 160.00, 160.00,1.059080,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   2869,   2868,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2870,    220,'1 ', -0.00022,  0.10190,  0.00000,9999.00,  69.00,  69.00,0.960370,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   2872,   3102,'1 ',  0.03306,  0.08264,  0.00968,  69.00,  69.00,  69.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2873,   2975,'1 ',  0.00992,  0.03322,  0.00419, 107.00, 107.00, 107.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2873,   3042,'1 ',  0.02455,  0.07992,  0.00823, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2874,   2867,'1 ',  0.03140,  0.09884,  0.01074, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2875,   2802,'1 ',  0.00331,  0.01083,  0.00109, 114.00, 114.00, 114.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2876,   2810,'1 ',  0.01860,  0.05620,  0.00581, 102.00, 102.00, 102.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2876,   2875,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2877,    223,'1 ',  0.00077, -0.01223,  0.00000, 234.06, 304.28, 160.00,1.047120,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   2878,    221,'1 ',  0.00159,  0.06736,  0.00000, 257.58, 334.85, 160.00,1.073830,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   2878,   2877,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2879,    223,'1 ', -0.00017,  0.16709,  0.00000,9999.00,  55.00,  55.00,0.941570,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   2880,   3040,'1 ',  0.04050,  0.09669,  0.01016, 102.00, 102.00, 102.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2881,   2955,'1 ',  0.03025,  0.09752,  0.01028, 140.00, 140.00, 140.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2882,   2798,'1 ',  0.02760,  0.04950,  0.00448,  69.00,  69.00,  69.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2883,   3073,'1 ',  0.05769,  0.14545,  0.01500,  76.00,  76.00,  76.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2885,   2884,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2885,   3094,'1 ',  0.04702,  0.07851,  0.00808,  69.00,  69.00,  69.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2886,   2888,'1 ',  0.05306,  0.09355,  0.00884,  72.00,  72.00,  72.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2887,   2878,'1 ',  0.04124,  0.07231,  0.00687,  69.00,  69.00,  69.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2888,   2849,'1 ',  0.03950,  0.06959,  0.00657, 102.81, 133.65,  72.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2889,   3042,'1 ',  0.01338,  0.04326,  0.00444, 140.00, 140.00, 140.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2890,   3078,'1 ',  0.00133,  0.00434,  0.00044, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2891,   2849,'1 ',  0.00650,  0.02121,  0.00216, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2892,   2895,'1 ',  0.00521,  0.01413,  0.00140,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2893,   2952,'1 ',  0.00289,  0.00926,  0.00094, 137.00, 137.00, 137.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2894,   2850,'1 ',  0.00492,  0.02302,  0.00236, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2895,   2859,'1 ',  0.02983,  0.05793,  0.00547,  69.00,  69.00,  69.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2895,   3063,'1 ',  0.01843,  0.06190,  0.00620, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2896,   2887,'1 ',  0.00361,  0.01166,  0.00120, 114.00, 114.00, 114.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2897,   2900,'1 ',  0.00132,  0.00421,  0.00044, 119.00, 119.00, 119.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2898,   2877,'1 ',  0.03025,  0.06281,  0.00061, 102.00, 102.00, 102.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2899,   2835,'1 ',  0.00909,  0.02975,  0.00302, 119.00, 119.00, 119.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2900,   2834,'1 ',  0.00926,  0.03008,  0.00307, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2901,   2904,'1 ',  0.00661,  0.01372,  0.00133, 102.00, 102.00, 102.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2902,   3014,'1 ',  0.00164,  0.00212,  0.00912,  76.00,  76.00,  76.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2902,   3015,'1 ',  0.00164,  0.00212,  0.00912,  76.00,  76.00,  76.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2903,   2792,'1 ',  0.03769,  0.12149,  0.01249,  69.00,  69.00,  69.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2906,    332,'1 ',  0.03940,  0.12917,  0.01307,  76.00,  76.00,  76.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2906,   2903,'1 ',  0.01942,  0.06281,  0.00649,  69.00,  69.00,  69.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2906,   2905,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2907,   2948,'1 ',  0.03347,  0.06529,  0.00593,  21.00,  21.00,  21.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2908,   2878,'1 ',  0.00405,  0.01058,  0.00109, 102.00, 102.00, 102.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2909,   2910,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2910,   2867,'1 ',  0.04000,  0.12959,  0.01329, 151.36, 196.77, 102.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2911,   2868,'1 ',  0.04025,  0.13025,  0.01336, 114.35, 148.65, 102.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2911,   2909,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2912,   2917,'1 ',  0.01810,  0.05702,  0.00620,  95.00,  95.00,  95.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2912,   3064,'1 ',  0.02041,  0.06843,  0.00685, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2913,   2909,'1 ',  0.00405,  0.01331,  0.00138,  95.00,  95.00,  95.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2914,   2897,'1 ',  0.00744,  0.02397,  0.00246, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2914,   2899,'1 ',  0.01595,  0.05124,  0.00530, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2914,   3021,'1 ',  0.03347,  0.06529,  0.00593, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2915,   2868,'1 ',  0.02124,  0.06860,  0.00704, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2916,   2241,'1 ',  0.05678,  0.14413,  0.01463,  87.00,  87.00,  87.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2917,   3048,'1 ',  0.00851,  0.02686,  0.00290,  95.00,  95.00,  95.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2918,   2404,'1 ',  0.06810,  0.17298,  0.01756, 129.19, 167.95,  87.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2918,   3073,'1 ',  0.03678,  0.09347,  0.00949, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2919,   2873,'1 ',  0.00983,  0.01727,  0.00163,  69.00,  69.00,  69.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2920,   2801,'1 ',  0.02100,  0.06790,  0.00696, 101.00, 101.00, 101.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2920,   2827,'1 ',  0.04050,  0.07107,  0.00673,  39.00,  39.00,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2921,   2920,'1 ',  0.00413,  0.01372,  0.00138,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2922,   2929,'1 ',  0.01992,  0.05245,  0.00519, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2923,   3099,'1 ',  0.03198,  0.07876,  0.00786,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2924,   2843,'1 ',  0.00124,  0.00413,  0.00039, 128.00, 128.00, 128.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2924,   2941,'1 ',  0.00124,  0.00413,  0.00039, 128.00, 128.00, 128.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2925,   2924,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2925,   2941,'1 ',  0.00124,  0.00413,  0.00039, 128.00, 128.00, 128.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2926,   2954,'1 ',  0.03603,  0.12893,  0.01251,  69.00,  69.00,  69.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2927,   2869,'1 ',  0.02781,  0.07968,  0.00807, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2928,   2816,'1 ',  0.00895,  0.02924,  0.00298, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2929,   3071,'1 ',  0.03678,  0.09397,  0.00951, 102.00, 102.00, 102.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2930,   2904,'1 ',  0.00785,  0.01983,  0.00203, 102.00, 102.00, 102.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2931,   2930,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2932,   2999,'1 ',  0.00512,  0.01653,  0.00174, 137.00, 137.00, 137.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2932,   3045,'1 ',  0.01103,  0.03572,  0.00367, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2933,   3100,'1 ',  0.04438,  0.07826,  0.00739,  39.00,  39.00,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2934,   2958,'1 ',  0.00498,  0.01612,  0.00165, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2935,   2881,'1 ',  0.01012,  0.03265,  0.00336, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2935,   2934,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2935,   2968,'1 ',  0.00507,  0.01627,  0.00168, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2936,   2913,'1 ',  0.02074,  0.06628,  0.00699, 126.00, 126.00, 126.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2937,   2849,'1 ',  0.03479,  0.11190,  0.01176,  76.00,  76.00,  76.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2938,   2943,'1 ',  0.02579,  0.04512,  0.00430,  69.00,  69.00,  69.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2940,   2535,'1 ',  0.05628,  0.18322,  0.01876, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2942,    465,'1 ',  0.02314,  0.07529,  0.00762,  19.00,  19.00,  19.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2942,   2796,'1 ',  0.03905,  0.12628,  0.01297,  95.00,  95.00,  95.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2942,   2906,'1 ',  0.02339,  0.07587,  0.00784,  57.00,  57.00,  57.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2944,   2931,'1 ',  0.00826,  0.02628,  0.00286, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2945,   2717,'1 ',  0.03074,  0.09917,  0.01021,  69.00,  69.00,  69.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2945,   2967,'1 ',  0.02479,  0.08000,  0.00823, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2946,    309,'1 ',  0.04521,  0.07950,  0.00754,  58.00,  58.00,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2946,    467,'1 ',  0.07545,  0.13256,  0.01257,  58.00,  58.00,  58.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2946,   2959,'1 ',  0.02818,  0.09116,  0.00934,  69.00,  69.00,  69.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2947,   2800,'1 ',  0.03636,  0.12066,  0.01181, 114.00, 114.00, 114.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2947,   2873,'1 ',  0.04669,  0.08182,  0.00774,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2948,   2812,'1 ',  0.03124,  0.05603,  0.00563,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2949,   3013,'1 ',  0.03099,  0.07901,  0.00801, 102.00, 102.00, 102.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2950,   2973,'1 ',  0.02231,  0.05702,  0.00576, 102.00, 102.00, 102.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2951,   3082,'1 ',  0.02377,  0.06031,  0.00612, 104.00, 104.00, 104.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2951,   3100,'1 ',  0.04207,  0.11074,  0.01053,  39.00,  39.00,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2952,   2815,'1 ',  0.00711,  0.02314,  0.00234, 124.00, 124.00, 124.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2953,   2982,'1 ',  0.00248,  0.00744,  0.00073, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2954,    227,'1 ', -0.00013, -0.00407,  0.00000, 330.00, 330.00, 330.00,1.057370,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   2954,   2943,'1 ',  0.03041,  0.09860,  0.01013, 114.00, 114.00, 114.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2954,   2957,'1 ',  0.01281,  0.04298,  0.00428, 114.00, 114.00, 114.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2955,   2954,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2955,   2958,'1 ',  0.01281,  0.04298,  0.00428, 114.00, 114.00, 114.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2956,    227,'1 ',  0.00423,  0.07177,  0.00000,9999.00,  69.00,  69.00,0.960370,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   2957,    228,'1 ',  0.00161,  0.06756,  0.00000, 160.00, 160.00, 160.00,1.052440,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   2958,    229,'1 ',  0.00161,  0.06756,  0.00000, 160.00, 160.00, 160.00,1.057180,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   2958,   2957,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2959,   2954,'1 ',  0.03587,  0.11570,  0.01220, 140.00, 140.00, 140.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2960,   2847,'1 ',  0.00132,  0.00421,  0.00044, 137.00, 137.00, 137.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2961,   2969,'1 ',  0.00537,  0.01736,  0.00179,  69.00,  69.00,  69.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2962,   3096,'1 ',  0.00165,  0.00496,  0.00053, 137.00, 137.00, 137.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2963,   2958,'1 ',  0.00661,  0.01372,  0.00133, 114.00, 114.00, 114.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2964,   2853,'1 ',  0.02446,  0.04347,  0.00404,  69.00,  69.00,  69.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2964,   2919,'1 ',  0.05322,  0.09347,  0.00882,  69.00,  69.00,  69.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2965,   2829,'1 ',  0.02883,  0.09322,  0.00956,  69.00,  69.00,  69.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2965,   2990,'1 ',  0.02288,  0.07400,  0.00759,  69.00,  69.00,  69.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2966,   2933,'1 ',  0.05661,  0.09983,  0.00943,  39.00,  39.00,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2967,   2809,'1 ',  0.00868,  0.02810,  0.00295,  76.00,  76.00,  76.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2968,   2961,'1 ',  0.00661,  0.01372,  0.00133,  69.00,  69.00,  69.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2969,   2957,'1 ',  0.01157,  0.03769,  0.00387,  69.00,  69.00,  69.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2970,   2934,'1 ',  0.00118,  0.00382,  0.00039,  57.00,  57.00,  57.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2971,   2935,'1 ',  0.00110,  0.00355,  0.00037,  57.00,  57.00,  57.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2972,   2535,'1 ',  0.08207,  0.20008,  0.02217, 102.00, 102.00, 102.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2972,   2931,'1 ',  0.01620,  0.03380,  0.00351,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2973,   2880,'1 ',  0.00851,  0.02074,  0.00232, 102.00, 102.00, 102.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2973,   2972,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2973,   2996,'1 ',  0.01033,  0.02653,  0.00269,  69.00,  69.00,  69.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2974,   2849,'1 ',  0.01405,  0.03636,  0.00399, 103.00, 103.00, 103.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2975,   2915,'1 ',  0.03364,  0.10744,  0.01016, 107.00, 107.00, 107.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2976,   3079,'1 ',  0.00026,  0.00066,  0.00007,  69.00,  69.00,  69.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2977,   2534,'1 ',  0.04463,  0.11521,  0.01205, 102.00, 102.00, 102.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2977,   2901,'1 ',  0.03545,  0.08736,  0.00882, 101.00, 101.00, 101.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2978,   2838,'1 ',  0.02041,  0.06612,  0.00678,  95.00,  95.00,  95.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2979,   2943,'1 ',  0.03364,  0.10897,  0.01120, 114.00, 114.00, 114.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2979,   2978,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2980,   3041,'1 ',  0.00843,  0.02149,  0.00216, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2981,   2844,'1 ',  0.01281,  0.02149,  0.00212,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2982,   3032,'1 ',  0.00364,  0.01074,  0.00106, 114.00, 114.00, 114.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2983,   2837,'1 ',  0.01653,  0.03140,  0.00315,  48.00,  48.00,  48.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2984,   2872,'1 ',  0.03669,  0.11669,  0.01251,  69.00,  69.00,  69.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2984,   3017,'1 ',  0.01967,  0.08612,  0.00924,  57.00,  57.00,  57.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2985,   2846,'1 ',  0.00504,  0.01686,  0.00174, 137.00, 137.00, 137.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2986,   2953,'1 ',  0.00306,  0.00992,  0.00102, 137.00, 137.00, 137.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2987,   3055,'1 ',  0.00529,  0.01074,  0.00111,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2988,   2987,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2988,   3056,'1 ',  0.01554,  0.05455,  0.00557, 137.00, 137.00, 137.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2990,   2803,'1 ',  0.03347,  0.06529,  0.00593,  69.00,  69.00,  69.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2991,   3006,'1 ',  0.03400,  0.10995,  0.02256,  69.00,  69.00,  69.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2992,   2923,'1 ',  0.05042,  0.10487,  0.01020,  69.00,  69.00,  69.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2993,   3037,'1 ',  0.00736,  0.02372,  0.00242, 137.00, 137.00, 137.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2994,   2820,'1 ',  0.01851,  0.05950,  0.00627, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2995,   2898,'1 ',  0.01322,  0.03306,  0.00327,  69.00,  69.00,  69.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2996,   2930,'1 ',  0.00926,  0.02380,  0.00242,  69.00,  69.00,  69.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2997,   2843,'1 ',  0.00124,  0.00413,  0.00041, 137.00, 137.00, 137.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2997,   2865,'1 ',  0.00545,  0.01736,  0.00177, 137.00, 137.00, 137.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2998,   2844,'1 ',  0.00124,  0.00413,  0.00041, 137.00, 137.00, 137.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   2999,   2839,'1 ',  0.02975,  0.09587,  0.01007, 137.00, 137.00, 137.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3000,   3078,'1 ',  0.02350,  0.07683,  0.00783, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3001,   3065,'1 ',  0.04174,  0.07322,  0.00692,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3002,   2905,'1 ',  0.01568,  0.05070,  0.00520,  84.00,  84.00,  84.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3003,   2878,'1 ',  0.00091,  0.00306,  0.00031,  10.00,  10.00,  10.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3004,   3053,'1 ',  0.00281,  0.00702,  0.00059, 114.00, 114.00, 114.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3005,   3001,'1 ',  0.00645,  0.02066,  0.00213, 137.00, 137.00, 137.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3006,   3019,'1 ',  0.01607,  0.05279,  0.01083,  69.00,  69.00,  69.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3007,   2799,'1 ',  0.00397,  0.01298,  0.00131, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3008,   2848,'1 ',  0.00124,  0.00413,  0.00039, 128.00, 128.00, 128.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3009,   2992,'1 ',  0.01976,  0.05140,  0.00515,  69.00,  69.00,  69.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3010,   2867,'1 ',  0.00736,  0.02380,  0.00251, 114.00, 114.00, 114.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3010,   2939,'1 ',  0.00826,  0.01653,  0.00194, 114.00, 114.00, 114.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3011,   2940,'1 ',  0.02901,  0.09438,  0.00966, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3011,   2989,'1 ',  0.02781,  0.08994,  0.01845, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3012,   2972,'1 ',  0.00942,  0.03066,  0.00315,  76.00,  76.00,  76.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3012,   3011,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3014,   2521,'1 ',  0.02306,  0.07438,  0.00784, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3015,   3014,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3015,   3016,'1 ',  0.00347,  0.01264,  0.00119, 137.00, 137.00, 137.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3016,   2826,'1 ',  0.01824,  0.05899,  0.00605,  69.00,  69.00,  69.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3016,   3101,'1 ',  0.03957,  0.12859,  0.01319, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3019,   2896,'1 ',  0.06898,  0.12121,  0.01145,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3020,   3028,'1 ',  0.00862,  0.02752,  0.00296, 101.00, 101.00, 101.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3021,   3025,'1 ',  0.03347,  0.06529,  0.00593,  69.00,  69.00,  69.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3022,   3016,'1 ',  0.05314,  0.09339,  0.00890,  69.00,  69.00,  69.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3023,   2886,'1 ',  0.05807,  0.10306,  0.00937,  76.00,  76.00,  76.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3024,   2886,'1 ',  0.03293,  0.10650,  0.01093, 137.00, 137.00, 137.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3026,   3029,'1 ',  0.01653,  0.03306,  0.00242,  39.00,  39.00,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3027,    230,'1 ',  0.00059,  0.04206,  0.00000, 330.00, 330.00, 330.00,1.048770,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   3027,   3025,'1 ',  0.04351,  0.09356,  0.00962,  54.76,  71.18,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3028,   3027,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3028,   3030,'1 ',  0.03280,  0.07474,  0.00784,  73.97,  96.16,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3029,   3036,'1 ',  0.00496,  0.00826,  0.00085,  39.00,  39.00,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3030,   3029,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3031,   2866,'1 ',  0.00273,  0.00826,  0.00085, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3031,   2868,'1 ',  0.00950,  0.02455,  0.00256, 114.00, 114.00, 114.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3031,   2939,'1 ',  0.00421,  0.01074,  0.00121, 114.00, 114.00, 114.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3031,   3098,'1 ',  0.03562,  0.10942,  0.01146,  69.00,  69.00,  69.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3032,   3080,'1 ',  0.00525,  0.01650,  0.00163, 114.00, 114.00, 114.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3033,   2993,'1 ',  0.00777,  0.02479,  0.00257, 137.00, 137.00, 137.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3034,   2843,'1 ',  0.05455,  0.18017,  0.02420,  99.00,  99.00,  99.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3034,   3024,'1 ',  0.02444,  0.07902,  0.00811, 137.00, 137.00, 137.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3035,   3034,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3036,   3020,'1 ',  0.00891,  0.01566,  0.00148,  63.08,  82.00,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3037,   2894,'1 ',  0.00492,  0.02302,  0.00236, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3038,    502,'1 ',  0.03752,  0.12182,  0.01240,  69.00,  69.00,  69.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3038,   2957,'1 ',  0.15802,  0.18273,  0.01643,  46.00,  46.00,  46.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3039,   2861,'1 ',  0.00124,  0.00413,  0.00039, 128.00, 128.00, 128.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3040,   2534,'1 ',  0.03719,  0.09669,  0.01016, 102.00, 102.00, 102.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3041,   2922,'1 ',  0.01187,  0.03176,  0.00315, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3042,   2936,'1 ',  0.02835,  0.09223,  0.00951, 137.00, 137.00, 137.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3043,   2877,'1 ',  0.03760,  0.12165,  0.01249, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3043,   2994,'1 ',  0.00207,  0.00727,  0.00070, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3044,   2869,'1 ',  0.00883,  0.02792,  0.00305, 137.00, 137.00, 137.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3045,   2909,'1 ',  0.03017,  0.09764,  0.01004, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3046,   2810,'1 ',  0.02050,  0.06876,  0.00688, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3046,   2991,'1 ',  0.01928,  0.06236,  0.00640, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3047,   2844,'1 ',  0.03248,  0.10810,  0.01445, 137.00, 137.00, 137.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3047,   2937,'1 ',  0.00702,  0.02240,  0.00237, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3047,   2980,'1 ',  0.00843,  0.02149,  0.00216, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3048,    232,'1 ',  0.00151,  0.06633,  0.00000, 160.00, 160.00, 160.00,1.101700,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   3048,   2928,'1 ',  0.00895,  0.02924,  0.00298, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3049,    233,'1 ',  0.00119,  0.06565,  0.00000, 160.00, 160.00, 160.00,1.096220,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   3049,   3048,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3050,   2893,'1 ',  0.00207,  0.00694,  0.00070, 137.00, 137.00, 137.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3051,   3004,'1 ',  0.00438,  0.01136,  0.00098, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3052,   3048,'1 ',  0.00421,  0.01355,  0.00140, 131.00, 131.00, 131.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3052,   3054,'1 ',  0.00554,  0.01793,  0.00184, 137.00, 137.00, 137.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3054,   3048,'1 ',  0.00306,  0.00992,  0.00102, 114.00, 114.00, 114.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3054,   3053,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3055,   3052,'1 ',  0.01777,  0.05736,  0.00588, 137.00, 137.00, 137.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3056,   2817,'1 ',  0.02132,  0.06942,  0.00707, 137.00, 137.00, 137.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3057,   2940,'1 ',  0.03058,  0.05372,  0.00508,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3058,   3052,'1 ',  0.00992,  0.03488,  0.00407,  76.00,  76.00,  76.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3058,   3052,'2 ',  0.00496,  0.00744,  0.00073, 114.00, 114.00, 114.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3059,   3097,'1 ',  0.08653,  0.11405,  0.01019,  69.00,  69.00,  69.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3060,   2834,'1 ',  0.01463,  0.05661,  0.00653, 140.00, 140.00, 140.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3061,   2816,'1 ',  0.01636,  0.05289,  0.00558, 140.00, 140.00, 140.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3061,   2987,'1 ',  0.02540,  0.08216,  0.00843, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3062,   3027,'1 ',  0.02394,  0.04718,  0.00469,  58.83,  76.48,  39.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3062,   3079,'1 ',  0.01686,  0.05427,  0.00558,  69.00,  69.00,  69.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3063,   2834,'1 ',  0.02688,  0.08734,  0.00915, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3064,   2858,'1 ',  0.03868,  0.06810,  0.00639,  69.00,  69.00,  69.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3064,   2927,'1 ',  0.01467,  0.03239,  0.00328, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3065,   2856,'1 ',  0.00408,  0.01332,  0.00136, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3066,   3001,'1 ',  0.01132,  0.03636,  0.00375, 137.00, 137.00, 137.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3066,   3095,'1 ',  0.01721,  0.05623,  0.00573, 140.00, 140.00, 140.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3067,   2921,'1 ',  0.03438,  0.06099,  0.00569,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3067,   2962,'1 ',  0.03950,  0.12810,  0.01314,  62.00,  62.00,  62.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3069,    234,'1 ',  0.00161,  0.06736,  0.00000, 199.46, 259.30, 160.00,1.098250,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   3069,    235,'1 ',  0.00165,  0.06671,  0.00000, 160.00, 160.00, 160.00,1.098250,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   3069,   3075,'1 ',  0.01504,  0.04132,  0.00426, 122.00, 122.00, 122.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3069,   3090,'1 ',  0.00496,  0.00744,  0.00073, 114.00, 114.00, 114.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3069,   3090,'2 ',  0.00496,  0.00744,  0.00073, 114.00, 114.00, 114.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3070,   3069,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3070,   3073,'1 ',  0.01843,  0.06000,  0.00615, 137.00, 137.00, 137.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3071,   3031,'1 ',  0.02017,  0.05223,  0.00545, 120.00, 120.00, 120.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3072,   2832,'1 ',  0.00967,  0.01702,  0.00160, 122.00, 122.00, 122.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3074,   2916,'1 ',  0.04008,  0.10174,  0.01033,  99.00,  99.00,  99.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3074,   3073,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3075,   3072,'1 ',  0.00934,  0.01653,  0.00174, 122.00, 122.00, 122.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3076,   3080,'1 ',  0.00026,  0.00066,  0.00007, 114.00, 114.00, 114.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3077,   2958,'1 ',  0.01165,  0.03769,  0.00387, 137.00, 137.00, 137.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3078,   2848,'1 ',  0.00218,  0.00712,  0.00073, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3079,   2833,'1 ',  0.02140,  0.06887,  0.00708,  69.00,  69.00,  69.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3080,   2849,'1 ',  0.01500,  0.04714,  0.00466, 114.00, 114.00, 114.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3081,   3029,'1 ',  0.00745,  0.01889,  0.00192, 104.00, 104.00, 104.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3082,   3030,'1 ',  0.00705,  0.01789,  0.00182, 104.00, 104.00, 104.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3083,   2794,'1 ',  0.00157,  0.00496,  0.00051, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3083,   2795,'1 ',  0.00157,  0.00496,  0.00051, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3084,   2877,'1 ',  0.00736,  0.02380,  0.00244, 123.00, 123.00, 123.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3084,   3083,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3085,   2794,'1 ',  0.00215,  0.00719,  0.00072,  16.00,  16.00,  16.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3086,   3081,'1 ',  0.00011,  0.00026,  0.00003, 104.00, 104.00, 104.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3087,   3082,'1 ',  0.00045,  0.00112,  0.00011, 104.00, 104.00, 104.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3091,   3090,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3092,   2830,'1 ',  0.03653,  0.06413,  0.00605,  69.00,  69.00,  69.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3092,   3022,'1 ',  0.08314,  0.14628,  0.01392,  69.00,  69.00,  69.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3093,   2836,'1 ',  0.00165,  0.00529,  0.00053, 137.00, 137.00, 137.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3094,   2972,'1 ',  0.06223,  0.10413,  0.01072,  69.00,  69.00,  69.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3095,    236,'1 ',  0.00137,  0.05969,  0.00000, 250.00, 250.00, 250.00,1.054490,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   3096,    236,'1 ',  0.00137,  0.05969,  0.00000, 250.00, 250.00, 250.00,1.053120,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   3096,   3095,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3097,   2995,'1 ',  0.05686,  0.09339,  0.00944,  76.00,  76.00,  76.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3098,   3097,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3099,   3074,'1 ',  0.00282,  0.00717,  0.00079,  90.00,  90.00,  90.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3100,    238,'1 ',  0.00155,  0.06798,  0.00000, 160.00, 160.00, 160.00,1.029470,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   3100,   3086,'1 ',  0.06516,  0.16537,  0.01679, 104.00, 104.00, 104.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3101,    239,'1 ',  0.00161,  0.06775,  0.00000, 160.00, 160.00, 160.00,1.033030,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   3101,   3100,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3102,   3101,'1 ',  0.01264,  0.03802,  0.00273,  69.00,  69.00,  69.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3103,   1105,'1 ',  0.02562,  0.08471,  0.00848, 131.00, 131.00, 131.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3103,   1105,'2 ',  0.02562,  0.08471,  0.00848, 131.00, 131.00, 131.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3104,   3105,'1 ',  0.00025,  0.00091,  0.00008, 114.00, 114.00, 114.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3105,   1829,'1 ',  0.00256,  0.00843,  0.00085, 114.00, 114.00, 114.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3106,   1830,'1 ',  0.00570,  0.01860,  0.00188, 114.00, 114.00, 114.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3107,   3105,'1 ',  0.00306,  0.01000,  0.00105, 114.00, 114.00, 114.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3107,   3106,'1 ',  0.00008,  0.00083,  0.00000, 438.00, 438.00, 438.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3108,   2258,'1 ',  0.05787,  0.10132,  0.00967,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3109,   2259,'1 ',  0.05787,  0.10132,  0.00967,  78.00,  78.00,  78.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3110,   1736,'1 ',  0.01041,  0.03405,  0.00418, 114.00, 114.00, 114.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3111,   2175,'1 ',  0.00934,  0.03066,  0.00383, 131.00, 131.00, 131.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3112,    197,'1 ',  0.00019,  0.00196,  0.06877, 831.00, 831.00, 831.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3114,     90,'1 ',  0.01244,  0.06959,  0.10842, 613.76, 797.89, 412.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3114,    120,'1 ',  0.01207,  0.06905,  0.11519, 558.42, 725.95, 412.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3116,    180,'1 ',  0.00029,  0.00317,  0.09184,1386.00,1386.00,1386.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3116,    181,'1 ',  0.00030,  0.00326,  0.09536,1386.00,1386.00,1386.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3117,    169,'1 ',  0.00180,  0.01616,  0.04840, 754.02, 980.22, 436.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3117,    170,'1 ',  0.00180,  0.01616,  0.04840, 734.76, 955.19, 436.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3118,     61,'1 ',  0.00223,  0.02209,  0.69011, 831.00, 831.00, 831.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3118,     62,'1 ',  0.00223,  0.02209,  0.69011, 831.00, 831.00, 831.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3119,     72,'1 ',  0.00502,  0.22855,  0.00000,  80.00,  80.00,  80.00,0.967590,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   3119,     72,'2 ',  0.00478,  0.23168,  0.00000,  80.00,  80.00,  80.00,0.967590,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   3119,     73,'1 ',  0.00477,  0.23469,  0.00000,  80.00,  80.00,  80.00,0.967590,0.000000,0.000000,0.000000,00.00000,00.00000, 1
   3120,    211,'1 ',  0.00033,  0.00388,  0.10475, 831.00, 831.00, 831.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
   3120,    236,'1 ',  0.00100,  0.01165,  0.31426, 831.00, 831.00, 831.00,0.00000,000.000, 0.00000, 0.00000, 0.00000, 0.00000, 1
0 / END OF BRANCH DATA, BEGIN TRANSFORMER ADJUSTMENT DATA
      5,      3,'1 ',     5,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
      9,     11,'1 ',     9,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
     10,      8,'1 ',    10,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
     13,     12,'1 ',    13,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
     16,     14,'1 ',    16,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
     17,     15,'1 ',    17,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
     20,     18,'1 ',    20,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
     34,     33,'1 ',    34,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
     35,     37,'1 ',    35,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
     36,     38,'1 ',    36,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
     53,     54,'1 ',    53,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
     57,     59,'1 ',    57,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
     68,     70,'1 ',    68,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
    105,    107,'1 ',   105,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
    106,    108,'1 ',   106,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
    142,    145,'1 ',   142,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
    143,   2144,'1 ',   143,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
    170,    171,'1 ',   170,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
    177,    180,'1 ',   177,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
    178,    181,'1 ',   178,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
    185,    184,'1 ',   185,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
    188,    190,'1 ',   188,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
    195,    197,'1 ',   195,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
    208,    209,'1 ',   208,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
    213,    211,'1 ',   213,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
    216,    218,'1 ',   216,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
    220,    218,'1 ',   220,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
    223,    222,'1 ',   223,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
    224,    226,'1 ',   224,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
    227,    225,'1 ',   227,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
    316,     38,'1 ',   316,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
    316,    314,'1 ',   316,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
    319,      4,'1 ',   319,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
    320,      5,'1 ',   320,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
    321,      5,'1 ',   321,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
    361,      6,'1 ',   361,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
    362,      7,'1 ',   362,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
    459,     10,'1 ',   459,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
    460,     13,'1 ',   460,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
    461,     10,'1 ',   461,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
    462,     13,'1 ',   462,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
    474,     16,'1 ',   474,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
    475,     17,'1 ',   475,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
    476,     14,'1 ',   476,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
    477,     16,'1 ',   477,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
    478,     17,'1 ',   478,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
    486,     20,'1 ',   486,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
    488,     20,'1 ',   488,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
    496,     21,'1 ',   496,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
    517,     23,'1 ',   517,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
    518,     22,'1 ',   518,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
    525,     24,'1 ',   525,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
    526,     25,'1 ',   526,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
    527,      1,'1 ',   527,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
    528,      2,'1 ',   528,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
    533,     26,'1 ',   533,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
    534,     27,'1 ',   534,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
    540,     28,'1 ',   540,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
    541,     29,'1 ',   541,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
    542,     30,'1 ',   542,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
    543,     31,'1 ',   543,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
    554,     34,'1 ',   554,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
    556,     34,'1 ',   556,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
    632,     40,'1 ',   632,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
    667,     41,'1 ',   667,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
    668,     42,'1 ',   668,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
    752,     43,'1 ',   752,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
    811,     45,'1 ',   811,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
    834,     47,'1 ',   834,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
    839,     48,'1 ',   839,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
    863,     50,'1 ',   863,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
    867,     51,'1 ',   867,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
    922,     55,'1 ',   922,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
    923,     56,'1 ',   923,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
    925,     60,'1 ',   925,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
    928,     62,'1 ',   928,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
    959,     63,'1 ',   959,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
    980,     64,'1 ',   980,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   1000,     67,'1 ',  1000,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   1004,     66,'1 ',  1004,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   1012,     69,'1 ',  1012,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   1031,     75,'1 ',  1031,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   1032,     74,'1 ',  1032,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   1043,     77,'1 ',  1043,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   1044,     76,'1 ',  1044,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   1053,     78,'1 ',  1053,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   1054,     79,'1 ',  1054,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   1086,     80,'1 ',  1086,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   1119,     82,'1 ',  1119,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   1142,     83,'1 ',  1142,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   1171,     86,'1 ',  1171,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   1172,     87,'1 ',  1172,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   1188,     88,'1 ',  1188,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   1189,     89,'1 ',  1189,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   1289,     96,'1 ',  1289,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   1290,     96,'1 ',  1290,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   1382,     98,'1 ',  1382,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   1383,     98,'1 ',  1383,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   1405,    100,'1 ',  1405,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   1406,     99,'1 ',  1406,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   1484,    103,'1 ',  1484,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   1485,    104,'1 ',  1485,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   1529,    110,'1 ',  1529,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   1530,    109,'1 ',  1530,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   1546,    111,'1 ',  1546,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   1553,    116,'1 ',  1553,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   1554,    115,'1 ',  1554,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   1586,    118,'1 ',  1586,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   1587,    117,'1 ',  1587,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   1589,    119,'1 ',  1589,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   1656,    121,'1 ',  1656,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   1658,    122,'1 ',  1658,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   1668,    120,'1 ',  1668,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   1695,    123,'1 ',  1695,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   1703,    125,'1 ',  1703,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   1739,    126,'1 ',  1739,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   1875,    128,'1 ',  1875,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   1939,    130,'1 ',  1939,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   1941,    130,'1 ',  1941,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   1984,    132,'1 ',  1984,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   1992,    135,'1 ',  1992,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   1993,    134,'1 ',  1993,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   2096,    136,'1 ',  2096,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   2098,    138,'1 ',  2098,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   2099,    139,'1 ',  2099,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   2125,    141,'1 ',  2125,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   2126,    140,'1 ',  2126,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   2145,    143,'1 ',  2145,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   2146,    142,'1 ',  2146,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   2166,    146,'1 ',  2166,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   2167,    147,'1 ',  2167,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   2238,    152,'1 ',  2238,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   2258,    155,'1 ',  2258,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   2259,    154,'1 ',  2259,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   2263,    156,'1 ',  2263,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   2283,    157,'1 ',  2283,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   2285,    159,'1 ',  2285,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   2286,    160,'1 ',  2286,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   2291,    161,'1 ',  2291,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   2317,    162,'1 ',  2317,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   2323,    164,'1 ',  2323,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   2324,    164,'1 ',  2324,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   2388,    166,'1 ',  2388,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   2389,    166,'1 ',  2389,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   2404,    168,'1 ',  2404,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   2405,    167,'1 ',  2405,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   2415,    170,'1 ',  2415,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   2461,    173,'1 ',  2461,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   2461,    174,'1 ',  2461,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   2472,    175,'1 ',  2472,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   2472,    175,'2 ',  2472,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   2473,    176,'1 ',  2473,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   2489,    177,'1 ',  2489,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   2490,    178,'1 ',  2490,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   2496,    182,'1 ',  2496,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   2497,    182,'1 ',  2497,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   2528,    185,'1 ',  2528,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   2530,    185,'1 ',  2530,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   2532,    186,'1 ',  2532,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   2533,    187,'1 ',  2533,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   2534,    188,'1 ',  2534,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   2553,    191,'1 ',  2553,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   2554,    192,'1 ',  2554,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   2555,    193,'1 ',  2555,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   2556,    194,'1 ',  2556,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   2557,    197,'1 ',  2557,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   2558,    196,'1 ',  2558,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   2558,    197,'1 ',  2558,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   2571,    198,'1 ',  2571,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   2572,    199,'1 ',  2572,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   2577,    200,'1 ',  2577,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   2643,    201,'1 ',  2643,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   2644,    202,'1 ',  2644,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   2765,    203,'1 ',  2765,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   2787,    206,'1 ',  2787,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   2788,    205,'1 ',  2788,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   2809,    207,'1 ',  2809,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   2834,    210,'1 ',  2834,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   2843,    213,'1 ',  2843,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   2844,    212,'1 ',  2844,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   2845,    213,'1 ',  2845,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   2848,    214,'1 ',  2848,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   2849,    215,'1 ',  2849,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   2867,    216,'1 ',  2867,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   2868,    220,'1 ',  2868,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   2869,    217,'1 ',  2869,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   2870,    220,'1 ',  2870,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   2877,    223,'1 ',  2877,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   2878,    221,'1 ',  2878,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   2879,    223,'1 ',  2879,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   2954,    227,'1 ',  2954,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   2956,    227,'1 ',  2956,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   2957,    228,'1 ',  2957,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   2958,    229,'1 ',  2958,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   3027,    230,'1 ',  3027,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   3048,    232,'1 ',  3048,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   3049,    233,'1 ',  3049,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   3069,    234,'1 ',  3069,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   3069,    235,'1 ',  3069,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   3095,    236,'1 ',  3095,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   3096,    236,'1 ',  3096,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   3100,    238,'1 ',  3100,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   3101,    239,'1 ',  3101,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   3119,     72,'1 ',  3119,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   3119,     72,'2 ',  3119,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
   3119,     73,'1 ',  3119,1.500000,0.510000,1.500000,0.510000,0.006266,  0, 0,0.00000, 0.00000
0 / END OF TRANSFORMER ADJUSTMENT DATA, BEGIN AREA DATA
   1,      0,     0.0,  5.000,'AREA    1   '
0 / END OF AREA DATA, BEGIN TWO-TERMINAL DC DATA
0 / END OF TWO-TERMINAL DC DATA, BEGIN SWITCHED SHUNT DATA
    230, 0,1.044885,1.044885,      0,  70.00,1,  70.00
    321, 0,1.002384,1.002384,      0,   0.00,1,  45.00
    461, 0,1.081764,1.081764,      0,  45.00,1,  45.00
    477, 0,0.946273,0.946273,      0,  15.00,1,  15.00
    478, 0,0.946233,0.946233,      0,  15.00,1,  15.00
   2845, 0,1.023798,1.023798,      0,  48.60,1,  48.60
   2870, 0,1.020086,1.020086,      0,  60.00,1,  60.00
   2879, 0,1.019302,1.019302,      0,  45.00,1,  45.00
   2956, 0,1.015251,1.015251,      0,  60.00,1,  60.00
0 / END OF SWITCHED SHUNT DATA, BEGIN IMPEDANCE CORRECTION DATA
0 / END OF IMPEDANCE CORRECTION DATA, BEGIN MULTI-TERMINAL DC DATA
0 / END OF MULTI-TERMINAL DC DATA, BEGIN MULTI-SECTION LINE DATA
0 / END OF MULTI-SECTION LINE DATA, BEGIN ZONE DATA
    1,'1           '
    2,'2           '
    3,'3           '
    4,'4           '
    5,'5           '
0 / END OF ZONE DATA, BEGIN INTER-AREA TRANSFER DATA
0 / END OF INTER-AREA TRANSFER DATA, BEGIN OWNER DATA
    1,'1           '
0 / END OF OWNER DATA, BEGIN FACTS DEVICE DATA
