0,   100.00, 33, 0, 0, 60.00     / PSS(R)E 33 RAW created by rawd33  THU, JUL 30 2020  17:40
THIS IS A SYNTHETIC POWER SYSTEM MODEL THAT DOES NOT REPRESE
DATA RESEARCH PROJECT AND CONTAINS NO CEII.
  1001,'ODESSA 2 0  ', 115.0000,1,   1,   9,   1,0.99817, -57.4818,1.10000,0.90000,1.10000,0.90000
  1002,'PRESIDIO 2 0', 115.0000,1,   1,   9,   1,1.02612, -53.0575,1.10000,0.90000,1.10000,0.90000
  1003,'O DONNELL ~1', 115.0000,1,   1,   9,   1,1.01835, -61.1583,1.10000,0.90000,1.10000,0.90000
  1004,'O DONNELL ~2', 230.0000,2,   1,   9,   1,1.02381, -62.2411,1.10000,0.90000,1.10000,0.90000
  1005,'BIG SPRING~8', 115.0000,1,   1,   9,   1,1.01741, -51.0360,1.10000,0.90000,1.10000,0.90000
  1006,'BIG SPRING~9',  13.8000,1,   1,   9,   1,1.01253, -50.1012,1.10000,0.90000,1.10000,0.90000
  1007,'VAN HORN 0  ', 115.0000,1,   1,   9,   1,1.02862, -51.6063,1.10000,0.90000,1.10000,0.90000
  1008,'IRAAN 2 0   ', 115.0000,1,   1,   9,   1,1.01653, -52.2614,1.10000,0.90000,1.10000,0.90000
  1009,'IRAAN 2 1   ',  13.8000,1,   1,   9,   1,1.00630, -50.6448,1.10000,0.90000,1.10000,0.90000
  1010,'PRESIDIO 1 0', 115.0000,1,   1,   9,   1,1.02903, -52.5915,1.10000,0.90000,1.10000,0.90000
  1011,'PRESIDIO 1 1',  22.0000,1,   1,   9,   1,1.02972, -52.1977,1.10000,0.90000,1.10000,0.90000
  1012,'SANDERSON 0 ', 115.0000,1,   1,   9,   1,1.02568, -65.4437,1.10000,0.90000,1.10000,0.90000
  1013,'MONAHANS 2 0', 115.0000,1,   1,   9,   1,0.99761, -45.3629,1.10000,0.90000,1.10000,0.90000
  1014,'GRANDFALLS 0', 115.0000,1,   1,   9,   1,1.00443, -46.1958,1.10000,0.90000,1.10000,0.90000
  1015,'MARFA 0     ', 115.0000,1,   1,   9,   1,1.03204, -52.7124,1.10000,0.90000,1.10000,0.90000
  1016,'GARDEN CIT~1', 115.0000,1,   1,   9,   1,1.02340, -52.6615,1.10000,0.90000,1.10000,0.90000
  1017,'ODESSA 4 0  ', 115.0000,1,   1,   9,   1,0.98545, -55.1305,1.10000,0.90000,1.10000,0.90000
  1018,'NOTREES 0   ', 115.0000,1,   1,   9,   1,0.98575, -55.2426,1.10000,0.90000,1.10000,0.90000
  1019,'MIDLAND 4 0 ', 115.0000,1,   1,   9,   1,1.01708, -57.4326,1.10000,0.90000,1.10000,0.90000
  1020,'BIG SPRING~1', 115.0000,1,   1,   9,   1,1.03000, -55.2751,1.10000,0.90000,1.10000,0.90000
  1021,'BIG SPRING~2',  13.8000,2,   1,   9,   1,1.00851, -52.1059,1.10000,0.90000,1.10000,0.90000
  1022,'O DONNELL ~3', 115.0000,1,   1,   9,   1,1.02034, -60.9249,1.10000,0.90000,1.10000,0.90000
  1023,'O DONNELL ~4',  13.8000,2,   1,   9,   1,1.01000, -56.6372,1.10000,0.90000,1.10000,0.90000
  1024,'ODESSA 6 0  ', 115.0000,1,   1,   9,   1,0.98571, -55.3168,1.10000,0.90000,1.10000,0.90000
  1025,'BIG SPRIN~14', 115.0000,1,   1,   9,   1,1.02365, -53.3773,1.10000,0.90000,1.10000,0.90000
  1026,'BIG SPRIN~15',  13.8000,2,   1,   9,   1,1.00454, -49.9852,1.10000,0.90000,1.10000,0.90000
  1027,'MIDLAND 2 0 ', 115.0000,1,   1,   9,   1,1.02324, -59.3278,1.10000,0.90000,1.10000,0.90000
  1028,'COAHOMA 0   ', 115.0000,1,   1,   9,   1,1.02531, -62.0776,1.10000,0.90000,1.10000,0.90000
  1029,'MIDLAND 3 0 ', 115.0000,1,   1,   9,   1,1.01174, -58.1341,1.10000,0.90000,1.10000,0.90000
  1030,'ALPINE 0    ', 115.0000,1,   1,   9,   1,1.02044, -52.2618,1.10000,0.90000,1.10000,0.90000
  1031,'FORT DAVIS 0', 115.0000,1,   1,   9,   1,1.01229, -49.1110,1.10000,0.90000,1.10000,0.90000
  1032,'MCCAMEY 1 0 ', 115.0000,1,   1,   9,   1,1.00344, -52.3159,1.10000,0.90000,1.10000,0.90000
  1033,'MCCAMEY 1 1 ', 230.0000,2,   1,   9,   1,1.00008, -53.5488,1.10000,0.90000,1.10000,0.90000
  1034,'BIG SPRING~6', 115.0000,1,   1,   9,   1,1.01221, -50.4082,1.10000,0.90000,1.10000,0.90000
  1035,'BIG SPRING~7',  13.8000,2,   1,   9,   1,1.00225, -48.8108,1.10000,0.90000,1.10000,0.90000
  1036,'CRANE 0     ', 115.0000,1,   1,   9,   1,0.99902, -52.9708,1.10000,0.90000,1.10000,0.90000
  1037,'ODESSA 5 0  ', 115.0000,1,   1,   9,   1,0.98462, -56.7041,1.10000,0.90000,1.10000,0.90000
  1038,'FORT STOCK~1', 115.0000,1,   1,   9,   1,1.01447, -49.8530,1.10000,0.90000,1.10000,0.90000
  1039,'FORT STOCK~2',  22.0000,2,   1,   9,   1,1.00000, -47.2389,1.10000,0.90000,1.10000,0.90000
  1040,'ANDREWS 0   ', 115.0000,1,   1,   9,   1,0.99315, -56.8146,1.10000,0.90000,1.10000,0.90000
  1041,'FORSAN 0    ', 115.0000,1,   1,   9,   1,1.01122, -49.7079,1.10000,0.90000,1.10000,0.90000
  1042,'FORSAN 1    ',  13.8000,2,   1,   9,   1,1.00000, -45.9681,1.10000,0.90000,1.10000,0.90000
  1043,'FORSAN 2    ',  13.8000,1,   1,   9,   1,1.00061, -48.1434,1.10000,0.90000,1.10000,0.90000
  1044,'BIG LAKE 0  ', 115.0000,1,   1,   9,   1,1.02161, -64.6009,1.10000,0.90000,1.10000,0.90000
  1045,'MIDLAND 5 0 ', 115.0000,1,   1,   9,   1,0.99798, -58.9701,1.10000,0.90000,1.10000,0.90000
  1046,'OZONA 0     ', 115.0000,1,   1,   9,   1,1.02999, -63.4319,1.10000,0.90000,1.10000,0.90000
  1047,'MONAHANS 1 0', 115.0000,1,   1,   9,   1,0.99578, -42.7425,1.10000,0.90000,1.10000,0.90000
  1048,'MONAHANS 1 1',  18.0000,2,   1,   9,   1,1.00000, -33.8722,1.10000,0.90000,1.10000,0.90000
  1049,'MONAHANS 1 2',  18.0000,2,   1,   9,   1,1.00000, -26.7092,1.10000,0.90000,1.10000,0.90000
  1050,'MONAHANS 1 3',  18.0000,2,   1,   9,   1,0.99578, -42.7425,1.10000,0.90000,1.10000,0.90000
  1051,'MONAHANS 1 4',  18.0000,2,   1,   9,   1,0.99578, -42.7425,1.10000,0.90000,1.10000,0.90000
  1052,'MONAHANS 1 5',  18.0000,2,   1,   9,   1,0.99578, -42.7425,1.10000,0.90000,1.10000,0.90000
  1053,'MONAHANS 1 6', 230.0000,2,   1,   9,   1,1.00407, -48.1617,1.10000,0.90000,1.10000,0.90000
  1054,'STANTON 0   ', 115.0000,1,   1,   9,   1,1.02017, -57.3625,1.10000,0.90000,1.10000,0.90000
  1055,'ODONNELL 0  ', 115.0000,1,   1,   9,   1,1.01367, -61.1799,1.10000,0.90000,1.10000,0.90000
  1056,'LENORAH 0   ', 115.0000,1,   1,   9,   1,1.02999, -55.1226,1.10000,0.90000,1.10000,0.90000
  1057,'LENORAH 1   ',  18.0000,2,   1,   9,   1,1.00646, -50.8836,1.10000,0.90000,1.10000,0.90000
  1058,'IRAAN 3 0   ', 115.0000,1,   1,   9,   1,1.02322, -54.8143,1.10000,0.90000,1.10000,0.90000
  1059,'IRAAN 3 1   ',  22.0000,2,   1,   9,   1,1.02322, -54.8143,1.10000,0.90000,1.10000,0.90000
  1060,'IRAAN 3 2   ',  22.0000,2,   1,   9,   1,1.02322, -54.8143,1.10000,0.90000,1.10000,0.90000
  1061,'BIG SPRIN~10', 115.0000,1,   1,   9,   1,1.02078, -50.8581,1.10000,0.90000,1.10000,0.90000
  1062,'BIG SPRIN~11',  13.8000,1,   1,   9,   1,1.02090, -50.7911,1.10000,0.90000,1.10000,0.90000
  1063,'BIG SPRIN~12',  13.8000,2,   1,   9,   1,1.01815, -42.5796,1.10000,0.90000,1.10000,0.90000
  1064,'ODESSA 3 0  ', 115.0000,1,   1,   9,   1,0.99193, -58.7472,1.10000,0.90000,1.10000,0.90000
  1065,'BIG SPRING~4', 115.0000,1,   1,   9,   1,1.01259, -49.9408,1.10000,0.90000,1.10000,0.90000
  1066,'BIG SPRING~5',  13.8000,2,   1,   9,   1,1.00000, -46.3086,1.10000,0.90000,1.10000,0.90000
  1067,'BIG SPRIN~13', 115.0000,1,   1,   9,   1,1.01121, -50.3444,1.10000,0.90000,1.10000,0.90000
  1068,'MIDLAND 1 0 ', 115.0000,1,   1,   9,   1,0.99146, -55.2382,1.10000,0.90000,1.10000,0.90000
  1069,'IRAAN 1 0   ', 115.0000,1,   1,   9,   1,1.02236, -52.8587,1.10000,0.90000,1.10000,0.90000
  1070,'IRAAN 1 1   ',  13.8000,2,   1,   9,   1,1.04000, -50.7035,1.10000,0.90000,1.10000,0.90000
  1071,'ODESSA 1 0  ', 115.0000,1,   1,   9,   1,1.00466, -56.3518,1.10000,0.90000,1.10000,0.90000
  1072,'ODESSA 1 1  ',  18.0000,3,   1,   9,   1,1.01000, -48.4237,1.10000,0.90000,1.10000,0.90000
  1073,'ODESSA 1 2  ',  18.0000,2,   1,   9,   1,1.01000, -48.1508,1.10000,0.90000,1.10000,0.90000
  1074,'ODESSA 1 3  ',  18.0000,2,   1,   9,   1,1.01000, -48.5134,1.10000,0.90000,1.10000,0.90000
  1075,'ODESSA 1 4  ',  18.0000,2,   1,   9,   1,1.01000, -50.0830,1.10000,0.90000,1.10000,0.90000
  1076,'ODESSA 1 5  ',  18.0000,2,   1,   9,   1,1.01000, -53.2523,1.10000,0.90000,1.10000,0.90000
  1077,'ODESSA 1 6  ',  18.0000,2,   1,   9,   1,1.01000, -48.7705,1.10000,0.90000,1.10000,0.90000
  1078,'ODESSA 1 7  ',  18.0000,2,   1,   9,   1,1.00466, -56.3518,1.10000,0.90000,1.10000,0.90000
  1079,'ODESSA 1 8  ', 500.0000,2,   1,   9,   1,1.04087, -68.1220,1.10000,0.90000,1.10000,0.90000
  1080,'ODESSA 1 9  ',  18.0000,2,   1,   9,   1,1.00466, -56.3518,1.10000,0.90000,1.10000,0.90000
  1081,'ODESSA 1 10 ', 230.0000,2,   1,   9,   1,1.01000, -51.7891,1.10000,0.90000,1.10000,0.90000
  1082,'FORT STOCK~3', 115.0000,2,   1,   9,   1,1.01401, -49.8191,1.10000,0.90000,1.10000,0.90000
  1083,'FORT STOCK~4', 115.0000,1,   1,   9,   1,1.01802, -50.0850,1.10000,0.90000,1.10000,0.90000
  1084,'BIG SPRING~3', 115.0000,2,   1,   9,   1,1.03384, -56.1278,1.10000,0.90000,1.10000,0.90000
  1085,'KERMIT 0    ', 115.0000,1,   1,   9,   1,0.99489, -46.8930,1.10000,0.90000,1.10000,0.90000
  1086,'PECOS 0     ', 115.0000,1,   1,   9,   1,1.00303, -48.3739,1.10000,0.90000,1.10000,0.90000
  1087,'SHEFFIELD 0 ', 115.0000,1,   1,   9,   1,1.02998, -58.5682,1.10000,0.90000,1.10000,0.90000
  1088,'MCCAMEY 2 0 ', 115.0000,1,   1,   9,   1,0.99939, -52.8155,1.10000,0.90000,1.10000,0.90000
  1089,'LAMESA 0    ', 115.0000,1,   1,   9,   1,1.00029, -61.0135,1.10000,0.90000,1.10000,0.90000
  1090,'GOLDSMITH 0 ', 115.0000,1,   1,   9,   1,1.00525, -53.3369,1.10000,0.90000,1.10000,0.90000
  1091,'RALLS 2 0   ', 161.0000,1,   1,   9,   1,1.03312, -73.0852,1.10000,0.90000,1.10000,0.90000
  2001,'PARIS 3 0   ', 161.0000,1,   2,  11,   1,1.01072, -77.9761,1.10000,0.90000,1.10000,0.90000
  2002,'SAVOY 0     ', 500.0000,1,   2,  11,   1,1.02448, -75.8411,1.10000,0.90000,1.10000,0.90000
  2003,'SAVOY 1     ', 161.0000,1,   2,  11,   1,1.02431, -77.8678,1.10000,0.90000,1.10000,0.90000
  2004,'SAVOY 2     ',  13.8000,2,   2,  11,   1,1.02000, -74.8924,1.10000,0.90000,1.10000,0.90000
  2005,'SAVOY 3     ',  13.8000,2,   2,  11,   1,1.02000, -74.7313,1.10000,0.90000,1.10000,0.90000
  2006,'SAVOY 4     ',  13.8000,2,   2,  11,   1,1.02000, -74.1109,1.10000,0.90000,1.10000,0.90000
  2007,'HONEY GROV~1', 161.0000,1,   2,  11,   1,1.01644, -77.2977,1.10000,0.90000,1.10000,0.90000
  2008,'MEMPHIS 0   ', 161.0000,1,   2,  10,   1,1.01149, -76.7487,1.10000,0.90000,1.10000,0.90000
  2009,'IOWA PARK 0 ', 161.0000,1,   2,  11,   1,1.03000, -76.5319,1.10000,0.90000,1.10000,0.90000
  2010,'VERNON 2 0  ', 161.0000,1,   2,  10,   1,1.03000, -76.5021,1.10000,0.90000,1.10000,0.90000
  2011,'PANHANDLE ~2', 500.0000,1,   2,  10,   1,1.03789, -73.1996,1.10000,0.90000,1.10000,0.90000
  2012,'PANHANDLE ~3', 161.0000,1,   2,  10,   1,1.02723, -73.7185,1.10000,0.90000,1.10000,0.90000
  2013,'PANHANDLE ~4',  18.0000,1,   2,  10,   1,1.02982, -72.9903,1.10000,0.90000,1.10000,0.90000
  2014,'CHILDRESS 0 ', 161.0000,1,   2,  10,   1,1.01034, -77.0509,1.10000,0.90000,1.10000,0.90000
  2015,'FORESTBURG 0', 161.0000,1,   2,  11,   1,1.01916, -82.4300,1.10000,0.90000,1.10000,0.90000
  2016,'SHERMAN 3 0 ', 161.0000,1,   2,  11,   1,1.02285, -81.9806,1.10000,0.90000,1.10000,0.90000
  2017,'PANHANDLE ~7', 500.0000,1,   2,  10,   1,1.03170, -72.3018,1.10000,0.90000,1.10000,0.90000
  2018,'PANHANDLE ~8', 161.0000,1,   2,  10,   1,1.03212, -72.7920,1.10000,0.90000,1.10000,0.90000
  2019,'PANHANDLE ~9',  20.0000,2,   2,  10,   1,1.03170, -72.3018,1.10000,0.90000,1.10000,0.90000
  2020,'WICHITA F~12', 161.0000,1,   2,  11,   1,1.01643, -74.6709,1.10000,0.90000,1.10000,0.90000
  2021,'PARIS 2 0   ', 500.0000,1,   2,  11,   1,1.02530, -74.8916,1.10000,0.90000,1.10000,0.90000
  2022,'PARIS 2 1   ', 161.0000,1,   2,  11,   1,1.01793, -76.8604,1.10000,0.90000,1.10000,0.90000
  2023,'PARIS 2 2   ',  13.8000,2,   2,  11,   1,1.02530, -74.8916,1.10000,0.90000,1.10000,0.90000
  2024,'PARIS 2 3   ',  13.8000,2,   2,  11,   1,1.02099, -73.6047,1.10000,0.90000,1.10000,0.90000
  2025,'WICHITA F~10', 161.0000,1,   2,  11,   1,1.01439, -74.1681,1.10000,0.90000,1.10000,0.90000
  2026,'WHEELER 0   ', 161.0000,1,   2,  10,   1,1.02622, -74.0929,1.10000,0.90000,1.10000,0.90000
  2027,'DEPORT 0    ', 161.0000,1,   2,  11,   1,1.00894, -78.5106,1.10000,0.90000,1.10000,0.90000
  2028,'WICHITA FA~9', 161.0000,1,   2,  11,   1,1.01643, -76.3098,1.10000,0.90000,1.10000,0.90000
  2029,'SILVERTON 0 ', 161.0000,1,   2,  10,   1,1.01932, -75.9338,1.10000,0.90000,1.10000,0.90000
  2030,'BONHAM 0    ', 161.0000,1,   2,  11,   1,1.00160, -80.4533,1.10000,0.90000,1.10000,0.90000
  2031,'MATADOR 0   ', 161.0000,1,   2,  10,   1,1.03337, -71.5422,1.10000,0.90000,1.10000,0.90000
  2032,'ARTHUR CIT~1', 161.0000,1,   2,  11,   1,1.01802, -76.8877,1.10000,0.90000,1.10000,0.90000
  2033,'LEONARD 0   ', 161.0000,1,   2,  11,   1,0.98836, -82.8787,1.10000,0.90000,1.10000,0.90000
  2034,'GORDONVILL~1', 161.0000,1,   2,  11,   1,1.02426, -81.5910,1.10000,0.90000,1.10000,0.90000
  2035,'KNOX CITY 0 ', 161.0000,1,   2,  10,   1,1.02991, -71.9854,1.10000,0.90000,1.10000,0.90000
  2036,'WICHITA F~13', 161.0000,1,   2,  11,   1,1.01690, -74.7841,1.10000,0.90000,1.10000,0.90000
  2037,'LINDSAY 0   ', 161.0000,1,   2,  11,   1,1.02776, -82.2711,1.10000,0.90000,1.10000,0.90000
  2038,'ECTOR 0     ', 161.0000,1,   2,  11,   1,1.01968, -78.6927,1.10000,0.90000,1.10000,0.90000
  2039,'SUNSET 0    ', 161.0000,1,   2,  11,   1,1.00370, -81.7902,1.10000,0.90000,1.10000,0.90000
  2040,'CLARKSVILL~1', 161.0000,1,   2,  11,   1,1.01596, -77.4614,1.10000,0.90000,1.10000,0.90000
  2041,'PANHANDLE ~5', 161.0000,1,   2,  10,   1,1.02137, -73.6062,1.10000,0.90000,1.10000,0.90000
  2042,'PANHANDLE ~6',  18.0000,1,   2,  10,   1,1.01254, -73.4813,1.10000,0.90000,1.10000,0.90000
  2043,'SADLER 0    ', 161.0000,1,   2,  11,   1,1.02362, -81.7697,1.10000,0.90000,1.10000,0.90000
  2044,'WHITESBORO 0', 161.0000,1,   2,  11,   1,1.02569, -80.8357,1.10000,0.90000,1.10000,0.90000
  2045,'SHEPPARD A~1', 161.0000,1,   2,  11,   1,1.01590, -75.0598,1.10000,0.90000,1.10000,0.90000
  2046,'POTTSBORO 0 ', 161.0000,1,   2,  11,   1,1.02511, -81.3631,1.10000,0.90000,1.10000,0.90000
  2047,'BELLS 0     ', 161.0000,1,   2,  11,   1,1.02441, -78.4852,1.10000,0.90000,1.10000,0.90000
  2048,'CROSBYTON 0 ', 161.0000,1,   2,  10,   1,1.03457, -73.3451,1.10000,0.90000,1.10000,0.90000
  2049,'ELECTRA 0   ', 161.0000,1,   2,  10,   1,1.02677, -76.4848,1.10000,0.90000,1.10000,0.90000
  2050,'PATTONVILL~1', 161.0000,1,   2,  11,   1,0.98435, -82.2743,1.10000,0.90000,1.10000,0.90000
  2051,'HENRIETTA 0 ', 161.0000,1,   2,  11,   1,1.01319, -79.2911,1.10000,0.90000,1.10000,0.90000
  2052,'PANHANDLE~13', 161.0000,1,   2,  10,   1,1.01332, -76.0126,1.10000,0.90000,1.10000,0.90000
  2053,'BOWIE 0     ', 161.0000,1,   2,  11,   1,1.00318, -79.5735,1.10000,0.90000,1.10000,0.90000
  2054,'WICHITA FA~1', 500.0000,1,   2,  11,   1,1.01926, -73.1718,1.10000,0.90000,1.10000,0.90000
  2055,'WICHITA FA~2', 161.0000,1,   2,  11,   1,1.01808, -73.9911,1.10000,0.90000,1.10000,0.90000
  2056,'WICHITA FA~3',  18.0000,2,   2,  11,   1,1.01926, -73.1718,1.10000,0.90000,1.10000,0.90000
  2057,'WICHITA FA~4',  18.0000,3,   2,  11,   1,0.99000, -71.0735,1.10000,0.90000,1.10000,0.90000
  2058,'WHITE DEER 0', 161.0000,1,   2,  10,   1,1.01954, -73.6288,1.10000,0.90000,1.10000,0.90000
  2059,'WHITE DEER 1',  13.8000,1,   2,  10,   1,1.00805, -73.5526,1.10000,0.90000,1.10000,0.90000
  2060,'ROXTON 0    ', 161.0000,1,   2,  11,   1,0.98992, -80.8935,1.10000,0.90000,1.10000,0.90000
  2061,'VERNON 1 0  ', 161.0000,1,   2,  10,   1,1.02537, -76.1231,1.10000,0.90000,1.10000,0.90000
  2062,'VERNON 1 1  ',  18.0000,1,   2,  10,   1,1.01996, -75.7315,1.10000,0.90000,1.10000,0.90000
  2063,'DENISON 2 0 ', 161.0000,1,   2,  11,   1,1.02694, -80.9712,1.10000,0.90000,1.10000,0.90000
  2064,'SUMNER 0    ', 161.0000,1,   2,  11,   1,1.00386, -78.7842,1.10000,0.90000,1.10000,0.90000
  2065,'GAINESVILL~1', 161.0000,1,   2,  11,   1,1.03000, -82.4863,1.10000,0.90000,1.10000,0.90000
  2066,'ASPERMONT 0 ', 161.0000,1,   2,  10,   1,1.02972, -69.6121,1.10000,0.90000,1.10000,0.90000
  2067,'WICHITA F~11', 161.0000,1,   2,  11,   1,1.01179, -74.1488,1.10000,0.90000,1.10000,0.90000
  2068,'WINDTHORST 0', 161.0000,1,   2,  11,   1,1.01107, -72.8260,1.10000,0.90000,1.10000,0.90000
  2069,'HOWE 0      ', 161.0000,1,   2,  11,   1,1.03000, -81.3891,1.10000,0.90000,1.10000,0.90000
  2070,'ARCHER 2 0  ', 161.0000,1,   2,  11,   1,1.01192, -72.4050,1.10000,0.90000,1.10000,0.90000
  2071,'ARCHER 2 1  ',  18.0000,2,   2,  11,   1,1.00000, -71.3169,1.10000,0.90000,1.10000,0.90000
  2072,'COLLINSVIL~1', 161.0000,1,   2,  11,   1,1.02790, -80.0233,1.10000,0.90000,1.10000,0.90000
  2073,'JAYTON 0    ', 161.0000,1,   2,  10,   1,1.03043, -67.5453,1.10000,0.90000,1.10000,0.90000
  2074,'JAYTON 1    ', 115.0000,1,   2,  10,   1,1.02273, -66.6557,1.10000,0.90000,1.10000,0.90000
  2075,'JAYTON 2    ', 115.0000,1,   2,  10,   1,1.02273, -66.6557,1.10000,0.90000,1.10000,0.90000
  2076,'JAYTON 3    ',  24.0000,1,   2,  10,   1,1.03533, -67.1257,1.10000,0.90000,1.10000,0.90000
  2077,'MUENSTER 1 0', 161.0000,1,   2,  11,   1,1.02726, -81.6874,1.10000,0.90000,1.10000,0.90000
  2078,'MUENSTER 1 1',  13.8000,1,   2,  11,   1,1.01994, -80.7037,1.10000,0.90000,1.10000,0.90000
  2079,'PADUCAH 0   ', 161.0000,1,   2,  10,   1,1.03310, -75.3567,1.10000,0.90000,1.10000,0.90000
  2080,'NOCONA 0    ', 161.0000,1,   2,  11,   1,1.01403, -80.6007,1.10000,0.90000,1.10000,0.90000
  2081,'DODD CITY 0 ', 161.0000,1,   2,  11,   1,1.01156, -80.1671,1.10000,0.90000,1.10000,0.90000
  2082,'WICHITA FA~5', 161.0000,1,   2,  11,   1,1.01781, -75.4391,1.10000,0.90000,1.10000,0.90000
  2083,'WICHITA FA~6',  20.0000,2,   2,  11,   1,1.01781, -75.4391,1.10000,0.90000,1.10000,0.90000
  2084,'WICHITA FA~7',  20.0000,2,   2,  11,   1,1.01781, -75.4391,1.10000,0.90000,1.10000,0.90000
  2085,'WICHITA FA~8',  20.0000,2,   2,  11,   1,1.01781, -75.4391,1.10000,0.90000,1.10000,0.90000
  2086,'MONTAGUE 0  ', 161.0000,1,   2,  11,   1,1.00792, -81.3583,1.10000,0.90000,1.10000,0.90000
  2087,'SPUR 0      ', 161.0000,1,   2,  10,   1,1.03164, -69.6352,1.10000,0.90000,1.10000,0.90000
  2088,'ARCHER 1 0  ', 161.0000,1,   2,  11,   1,1.01105, -72.6257,1.10000,0.90000,1.10000,0.90000
  2089,'ARCHER 1 1  ',  24.0000,1,   2,  11,   1,0.99979, -71.5611,1.10000,0.90000,1.10000,0.90000
  2090,'ANNONA 0    ', 161.0000,1,   2,  11,   1,1.00472, -79.3923,1.10000,0.90000,1.10000,0.90000
  2091,'SEYMOUR 0   ', 161.0000,1,   2,  10,   1,1.02898, -74.7138,1.10000,0.90000,1.10000,0.90000
  2092,'DENISON 1 0 ', 161.0000,1,   2,  11,   1,1.02486, -79.7541,1.10000,0.90000,1.10000,0.90000
  2093,'PANHANDLE~10', 161.0000,1,   2,  10,   1,1.03005, -73.2894,1.10000,0.90000,1.10000,0.90000
  2094,'PANHANDLE~11',  13.8000,2,   2,  10,   1,1.03005, -73.2894,1.10000,0.90000,1.10000,0.90000
  2095,'PANHANDLE~12',  13.8000,2,   2,  10,   1,1.03005, -73.2894,1.10000,0.90000,1.10000,0.90000
  2096,'RALLS 1 0   ', 500.0000,1,   2,  10,   1,1.03000, -69.7869,1.10000,0.90000,1.10000,0.90000
  2097,'RALLS 1 1   ', 230.0000,1,   2,  10,   1,1.02964, -69.3342,1.10000,0.90000,1.10000,0.90000
  2098,'RALLS 1 2   ', 161.0000,1,   2,  10,   1,1.03428, -72.4938,1.10000,0.90000,1.10000,0.90000
  2099,'RALLS 1 3   ',  18.0000,1,   2,  10,   1,1.02952, -69.7444,1.10000,0.90000,1.10000,0.90000
  2100,'RALLS 1 4   ',  18.0000,2,   2,  10,   1,1.02120, -69.0003,1.10000,0.90000,1.10000,0.90000
  2101,'SHERMAN 1 0 ', 500.0000,1,   2,  11,   1,1.02498, -76.4799,1.10000,0.90000,1.10000,0.90000
  2102,'SHERMAN 1 1 ', 161.0000,1,   2,  11,   1,1.02614, -77.8046,1.10000,0.90000,1.10000,0.90000
  2103,'SHERMAN 1 2 ',  20.0000,2,   2,  11,   1,1.02144, -75.9265,1.10000,0.90000,1.10000,0.90000
  2104,'SHERMAN 1 3 ',  20.0000,2,   2,  11,   1,1.02030, -75.7547,1.10000,0.90000,1.10000,0.90000
  2105,'SHERMAN 1 4 ',  20.0000,2,   2,  11,   1,1.01765, -75.3291,1.10000,0.90000,1.10000,0.90000
  2106,'WHITEWRIGH~1', 161.0000,1,   2,  11,   1,0.99534, -82.3017,1.10000,0.90000,1.10000,0.90000
  2107,'SHERMAN 2 0 ', 161.0000,1,   2,  11,   1,1.02300, -78.4277,1.10000,0.90000,1.10000,0.90000
  2108,'ROCHESTER 0 ', 161.0000,1,   2,  10,   1,1.02637, -73.7504,1.10000,0.90000,1.10000,0.90000
  2109,'BURKBURNET~1', 161.0000,1,   2,  11,   1,1.02140, -76.7871,1.10000,0.90000,1.10000,0.90000
  2110,'MUENSTER 2 0', 161.0000,1,   2,  11,   1,1.03000, -81.9898,1.10000,0.90000,1.10000,0.90000
  2111,'ARCHER CIT~1', 161.0000,1,   2,  11,   1,1.02015, -74.5808,1.10000,0.90000,1.10000,0.90000
  2112,'PETROLIA 0  ', 161.0000,1,   2,  11,   1,1.01526, -77.2464,1.10000,0.90000,1.10000,0.90000
  2113,'PARIS 1 0   ', 500.0000,1,   2,  11,   1,1.02568, -74.7288,1.10000,0.90000,1.10000,0.90000
  2114,'PARIS 1 1   ', 161.0000,1,   2,  11,   1,1.02361, -75.7043,1.10000,0.90000,1.10000,0.90000
  2115,'PARIS 1 2   ',  13.8000,2,   2,  11,   1,1.01770, -71.9135,1.10000,0.90000,1.10000,0.90000
  2116,'PARIS 1 3   ',  13.8000,2,   2,  11,   1,1.02168, -73.2691,1.10000,0.90000,1.10000,0.90000
  2117,'PARIS 1 4   ',  13.8000,2,   2,  11,   1,1.01560, -71.4668,1.10000,0.90000,1.10000,0.90000
  2118,'PARIS 1 5   ',  13.8000,2,   2,  11,   1,1.01451, -71.1103,1.10000,0.90000,1.10000,0.90000
  2119,'PARIS 1 6   ',  13.8000,2,   2,  11,   1,1.02073, -72.9502,1.10000,0.90000,1.10000,0.90000
  2120,'PARIS 1 7   ',  13.8000,2,   2,  11,   1,1.01514, -71.2526,1.10000,0.90000,1.10000,0.90000
  2121,'BAGWELL 0   ', 161.0000,1,   2,  11,   1,1.01255, -78.1517,1.10000,0.90000,1.10000,0.90000
  2122,'TELEPHONE 0 ', 161.0000,1,   2,  11,   1,1.01064, -78.3242,1.10000,0.90000,1.10000,0.90000
  2123,'PANHANDLE ~1', 161.0000,1,   2,  10,   1,1.01886, -73.5655,1.10000,0.90000,1.10000,0.90000
  2124,'VAN ALSTYN~1', 161.0000,1,   2,  11,   1,0.98966, -83.3402,1.10000,0.90000,1.10000,0.90000
  2125,'TIOGA 0     ', 161.0000,1,   2,  11,   1,1.01697, -80.2780,1.10000,0.90000,1.10000,0.90000
  2126,'VALLEY VIE~1', 161.0000,1,   2,  11,   1,1.02360, -82.4703,1.10000,0.90000,1.10000,0.90000
  2127,'MIAMI 0     ', 500.0000,1,   2,  10,   1,1.03974, -73.1062,1.10000,0.90000,1.10000,0.90000
  2128,'MIAMI 1     ', 161.0000,1,   2,  10,   1,1.03380, -73.6723,1.10000,0.90000,1.10000,0.90000
  2129,'TRENTON 0   ', 161.0000,1,   2,  11,   1,0.99817, -82.2053,1.10000,0.90000,1.10000,0.90000
  2130,'HASKELL 0   ', 161.0000,1,   2,  10,   1,1.02642, -73.4754,1.10000,0.90000,1.10000,0.90000
  2131,'HASKELL 1   ', 115.0000,1,   2,  10,   1,1.02388, -72.9701,1.10000,0.90000,1.10000,0.90000
  2132,'HASKELL 2   ', 115.0000,1,   2,  10,   1,1.03000, -73.7319,1.10000,0.90000,1.10000,0.90000
  2133,'SAINT JO 0  ', 161.0000,1,   2,  11,   1,1.02455, -81.5208,1.10000,0.90000,1.10000,0.90000
  3001,'KERRVILLE 0 ', 230.0000,1,   3,  28,   1,1.00152, -83.6814,1.10000,0.90000,1.10000,0.90000
  3002,'KERRVILLE 1 ', 115.0000,1,   3,  28,   1,0.99033, -86.8742,1.10000,0.90000,1.10000,0.90000
  3003,'SWEETWATER~4', 115.0000,1,   3,  27,   1,1.01838, -61.9799,1.10000,0.90000,1.10000,0.90000
  3004,'SWEETWATER~5',  18.0000,1,   3,  27,   1,1.01334, -61.2076,1.10000,0.90000,1.10000,0.90000
  3005,'LEAKEY 0    ', 115.0000,1,   3,  28,   1,0.95743, -98.1577,1.10000,0.90000,1.10000,0.90000
  3006,'HAMLIN 0    ', 115.0000,1,   3,  27,   1,1.01902, -67.3290,1.10000,0.90000,1.10000,0.90000
  3007,'MERKEL 3 0  ', 115.0000,1,   3,  27,   1,1.02677, -66.2555,1.10000,0.90000,1.10000,0.90000
  3008,'COLEMAN 0   ', 115.0000,1,   3,  27,   1,1.02116, -73.8659,1.10000,0.90000,1.10000,0.90000
  3009,'SONORA 0    ', 115.0000,1,   3,  28,   1,1.02542, -69.9353,1.10000,0.90000,1.10000,0.90000
  3010,'CAMP WOOD 0 ', 115.0000,1,   3,  28,   1,0.98496, -96.9489,1.10000,0.90000,1.10000,0.90000
  3011,'LLANO 0     ', 115.0000,1,   3,  28,   1,0.97524, -91.5355,1.10000,0.90000,1.10000,0.90000
  3012,'WILLOW CIT~1', 115.0000,1,   3,  28,   1,0.96062, -92.9606,1.10000,0.90000,1.10000,0.90000
  3013,'ABILENE 4 0 ', 115.0000,1,   3,  27,   1,1.03000, -69.2361,1.10000,0.90000,1.10000,0.90000
  3014,'KINGSLAND 0 ', 115.0000,1,   3,  28,   1,1.01446, -81.1617,1.10000,0.90000,1.10000,0.90000
  3015,'ROSCOE 6 0  ', 115.0000,1,   3,  27,   1,1.01670, -60.9994,1.10000,0.90000,1.10000,0.90000
  3016,'BLACKWELL 0 ', 115.0000,1,   3,  27,   1,1.01845, -64.6020,1.10000,0.90000,1.10000,0.90000
  3017,'BLACKWELL 1 ',  18.0000,2,   3,  27,   1,1.01000, -62.0984,1.10000,0.90000,1.10000,0.90000
  3018,'CHRISTOVAL 0', 230.0000,1,   3,  27,   1,1.03000, -67.8616,1.10000,0.90000,1.10000,0.90000
  3019,'CHRISTOVAL 1', 115.0000,1,   3,  27,   1,1.03000, -69.2867,1.10000,0.90000,1.10000,0.90000
  3020,'CHRISTOVAL 2',  13.8000,2,   3,  27,   1,1.03000, -65.8708,1.10000,0.90000,1.10000,0.90000
  3021,'LUEDERS 0   ', 115.0000,1,   3,  27,   1,1.01950, -71.7106,1.10000,0.90000,1.10000,0.90000
  3022,'COLORADO C~1', 115.0000,1,   3,  27,   1,1.01006, -62.3890,1.10000,0.90000,1.10000,0.90000
  3023,'STAMFORD 0  ', 115.0000,1,   3,  27,   1,1.03000, -67.8833,1.10000,0.90000,1.10000,0.90000
  3024,'ELDORADO 0  ', 115.0000,1,   3,  28,   1,1.02676, -69.8079,1.10000,0.90000,1.10000,0.90000
  3025,'SAN SABA 0  ', 115.0000,1,   3,  28,   1,1.02186, -76.5527,1.10000,0.90000,1.10000,0.90000
  3026,'ABILENE 2 0 ', 230.0000,1,   3,  27,   1,1.03455, -70.2922,1.10000,0.90000,1.10000,0.90000
  3027,'ABILENE 2 1 ', 115.0000,1,   3,  27,   1,1.02664, -72.0716,1.10000,0.90000,1.10000,0.90000
  3028,'ABILENE 2 2 ',  18.0000,2,   3,  27,   1,1.04000, -69.5360,1.10000,0.90000,1.10000,0.90000
  3029,'LOMETA 0    ', 115.0000,1,   3,  28,   1,1.02538, -80.8377,1.10000,0.90000,1.10000,0.90000
  3030,'SAN ANGELO~1', 115.0000,1,   3,  27,   1,1.02624, -78.0793,1.10000,0.90000,1.10000,0.90000
  3031,'TUSCOLA 0   ', 115.0000,1,   3,  27,   1,1.01724, -66.7920,1.10000,0.90000,1.10000,0.90000
  3032,'ABILENE 7 0 ', 115.0000,1,   3,  27,   1,1.01362, -68.1777,1.10000,0.90000,1.10000,0.90000
  3033,'SNYDER 1 0  ', 115.0000,1,   3,  27,   1,1.01316, -62.6941,1.10000,0.90000,1.10000,0.90000
  3034,'SNYDER 1 1  ',  22.0000,2,   3,  27,   1,1.03000, -59.3875,1.10000,0.90000,1.10000,0.90000
  3035,'CHEROKEE 0  ', 115.0000,1,   3,  28,   1,1.02308, -76.8817,1.10000,0.90000,1.10000,0.90000
  3036,'RICHLAND S~1', 115.0000,1,   3,  28,   1,1.02173, -75.8997,1.10000,0.90000,1.10000,0.90000
  3037,'ROSCOE 2 0  ', 230.0000,1,   3,  27,   1,1.03510, -64.5200,1.10000,0.90000,1.10000,0.90000
  3038,'ROSCOE 2 1  ', 115.0000,1,   3,  27,   1,1.01816, -62.4581,1.10000,0.90000,1.10000,0.90000
  3039,'ROSCOE 2 2  ',  13.8000,2,   3,  27,   1,1.04000, -63.2829,1.10000,0.90000,1.10000,0.90000
  3040,'BALLINGER 0 ', 115.0000,1,   3,  27,   1,1.01124, -73.6363,1.10000,0.90000,1.10000,0.90000
  3041,'SILVER 0    ', 230.0000,1,   3,  27,   1,1.03371, -63.2769,1.10000,0.90000,1.10000,0.90000
  3042,'SILVER 1    ', 115.0000,1,   3,  27,   1,1.01517, -58.2769,1.10000,0.90000,1.10000,0.90000
  3043,'SILVER 2    ',  13.8000,2,   3,  27,   1,1.03371, -63.2769,1.10000,0.90000,1.10000,0.90000
  3044,'SILVER 3    ',  13.8000,2,   3,  27,   1,1.03371, -63.2769,1.10000,0.90000,1.10000,0.90000
  3045,'SILVER 4    ',  13.8000,2,   3,  27,   1,1.04000, -59.0671,1.10000,0.90000,1.10000,0.90000
  3046,'ROSCOE 5 0  ', 230.0000,1,   3,  27,   1,1.03229, -67.0487,1.10000,0.90000,1.10000,0.90000
  3047,'ROSCOE 5 1  ', 115.0000,1,   3,  27,   1,1.03000, -61.8639,1.10000,0.90000,1.10000,0.90000
  3048,'ROSCOE 5 2  ', 500.0000,2,   3,  27,   1,1.04000, -69.9687,1.10000,0.90000,1.10000,0.90000
  3049,'ANSON 0     ', 115.0000,1,   3,  27,   1,1.02089, -69.0686,1.10000,0.90000,1.10000,0.90000
  3050,'DEL RIO 0   ', 230.0000,1,   3,  28,   1,1.01892, -71.8198,1.10000,0.90000,1.10000,0.90000
  3051,'DEL RIO 1   ', 115.0000,1,   3,  28,   1,1.00968, -73.2646,1.10000,0.90000,1.10000,0.90000
  3052,'HUNT 0      ', 115.0000,1,   3,  28,   1,0.97793, -93.7296,1.10000,0.90000,1.10000,0.90000
  3053,'WINGATE 0   ', 230.0000,1,   3,  27,   1,1.03410, -64.6493,1.10000,0.90000,1.10000,0.90000
  3054,'WINGATE 1   ', 115.0000,1,   3,  27,   1,1.02672, -66.0017,1.10000,0.90000,1.10000,0.90000
  3055,'WINGATE 2   ',  13.8000,2,   3,  27,   1,1.04000, -63.2624,1.10000,0.90000,1.10000,0.90000
  3056,'WINGATE 3   ',  13.8000,2,   3,  27,   1,1.04000, -62.0223,1.10000,0.90000,1.10000,0.90000
  3057,'WINGATE 4   ',  13.8000,2,   3,  27,   1,1.04000, -62.1014,1.10000,0.90000,1.10000,0.90000
  3058,'STERLING C~1', 230.0000,1,   3,  27,   1,1.03444, -61.3290,1.10000,0.90000,1.10000,0.90000
  3059,'STERLING C~2', 115.0000,1,   3,  27,   1,1.01911, -57.0587,1.10000,0.90000,1.10000,0.90000
  3060,'STERLING C~3',  18.0000,2,   3,  27,   1,1.04000, -57.6884,1.10000,0.90000,1.10000,0.90000
  3061,'STERLING C~4',  18.0000,2,   3,  27,   1,1.04000, -58.7310,1.10000,0.90000,1.10000,0.90000
  3062,'STERLING C~5',  18.0000,2,   3,  27,   1,1.04000, -60.0219,1.10000,0.90000,1.10000,0.90000
  3063,'STERLING C~6',  18.0000,2,   3,  27,   1,1.04000, -59.4662,1.10000,0.90000,1.10000,0.90000
  3064,'ROSCOE 4 0  ', 115.0000,1,   3,  27,   1,1.02246, -60.7208,1.10000,0.90000,1.10000,0.90000
  3065,'ROSCOE 4 1  ',  18.0000,1,   3,  27,   1,1.01056, -58.5337,1.10000,0.90000,1.10000,0.90000
  3066,'BRADY 0     ', 115.0000,1,   3,  28,   1,1.02249, -77.1118,1.10000,0.90000,1.10000,0.90000
  3067,'TRENT 1 0   ', 115.0000,1,   3,  27,   1,1.02880, -63.5110,1.10000,0.90000,1.10000,0.90000
  3068,'TRENT 1 1   ',  20.0000,2,   3,  27,   1,1.04000, -62.1211,1.10000,0.90000,1.10000,0.90000
  3069,'OVALO 0     ', 115.0000,1,   3,  27,   1,1.01672, -69.3890,1.10000,0.90000,1.10000,0.90000
  3070,'NOLAN 0     ', 115.0000,1,   3,  27,   1,1.02086, -64.4406,1.10000,0.90000,1.10000,0.90000
  3071,'NOLAN 1     ',  24.0000,2,   3,  27,   1,1.00672, -62.2126,1.10000,0.90000,1.10000,0.90000
  3072,'MILES 0     ', 115.0000,1,   3,  27,   1,1.02142, -76.6664,1.10000,0.90000,1.10000,0.90000
  3073,'BRACKETTVI~3', 115.0000,1,   3,  28,   1,0.99064, -97.9042,1.10000,0.90000,1.10000,0.90000
  3074,'BRACKETTVI~4',  13.8000,2,   3,  28,   1,1.00000, -96.6867,1.10000,0.90000,1.10000,0.90000
  3075,'MASON 0     ', 115.0000,1,   3,  28,   1,1.01995, -76.5863,1.10000,0.90000,1.10000,0.90000
  3076,'BRACKETTVI~5', 115.0000,1,   3,  28,   1,0.98739, -97.8092,1.10000,0.90000,1.10000,0.90000
  3077,'ABILENE 6 0 ', 115.0000,1,   3,  27,   1,1.01538, -68.7939,1.10000,0.90000,1.10000,0.90000
  3078,'HERMLEIGH 0 ', 230.0000,1,   3,  27,   1,1.03397, -64.6427,1.10000,0.90000,1.10000,0.90000
  3079,'HERMLEIGH 1 ', 161.0000,1,   3,  27,   1,1.03052, -65.0282,1.10000,0.90000,1.10000,0.90000
  3080,'HERMLEIGH 2 ', 115.0000,1,   3,  27,   1,1.02017, -63.1612,1.10000,0.90000,1.10000,0.90000
  3081,'HERMLEIGH 3 ',  20.0000,2,   3,  27,   1,1.04000, -61.7350,1.10000,0.90000,1.10000,0.90000
  3082,'MERKEL 1 0  ', 230.0000,1,   3,  27,   1,1.03045, -64.9754,1.10000,0.90000,1.10000,0.90000
  3083,'MERKEL 1 1  ', 115.0000,1,   3,  27,   1,1.02688, -65.0728,1.10000,0.90000,1.10000,0.90000
  3084,'MERKEL 1 2  ',  13.8000,2,   3,  27,   1,1.00000, -60.2587,1.10000,0.90000,1.10000,0.90000
  3085,'LORAINE 1 0 ', 115.0000,1,   3,  27,   1,1.01381, -61.5284,1.10000,0.90000,1.10000,0.90000
  3086,'LORAINE 1 1 ',  13.2000,1,   3,  27,   1,1.00267, -59.4570,1.10000,0.90000,1.10000,0.90000
  3087,'LORAINE 1 2 ',  13.2000,2,   3,  27,   1,1.00336, -58.7944,1.10000,0.90000,1.10000,0.90000
  3088,'ABILENE 1 0 ', 230.0000,1,   3,  27,   1,1.03000, -68.4548,1.10000,0.90000,1.10000,0.90000
  3089,'ABILENE 1 1 ', 161.0000,1,   3,  27,   1,1.01860, -71.4535,1.10000,0.90000,1.10000,0.90000
  3090,'ABILENE 1 2 ', 161.0000,1,   3,  27,   1,1.01910, -72.0810,1.10000,0.90000,1.10000,0.90000
  3091,'ABILENE 1 3 ', 115.0000,1,   3,  27,   1,1.02000, -72.9266,1.10000,0.90000,1.10000,0.90000
  3092,'ABILENE 1 4 ',  13.8000,2,   3,  27,   1,1.04000, -65.1836,1.10000,0.90000,1.10000,0.90000
  3093,'ROCKSPRING~1', 115.0000,1,   3,  28,   1,0.98264, -95.8991,1.10000,0.90000,1.10000,0.90000
  3094,'MERKEL 2 0  ', 115.0000,1,   3,  27,   1,1.02368, -65.6834,1.10000,0.90000,1.10000,0.90000
  3095,'MERKEL 2 1  ',  18.0000,2,   3,  27,   1,1.04000, -62.6925,1.10000,0.90000,1.10000,0.90000
  3096,'FLUVANNA 2 0', 230.0000,1,   3,  27,   1,1.03096, -64.3986,1.10000,0.90000,1.10000,0.90000
  3097,'FLUVANNA 2 1', 115.0000,1,   3,  27,   1,1.02781, -63.3035,1.10000,0.90000,1.10000,0.90000
  3098,'FLUVANNA 2 2',  13.8000,2,   3,  27,   1,1.04000, -60.2564,1.10000,0.90000,1.10000,0.90000
  3099,'DYESS AFB 0 ', 115.0000,1,   3,  27,   1,1.01322, -69.1083,1.10000,0.90000,1.10000,0.90000
  3100,'HAWLEY 0    ', 115.0000,1,   3,  27,   1,1.01089, -71.9990,1.10000,0.90000,1.10000,0.90000
  3101,'BUCHANAN D~4', 115.0000,1,   3,  28,   1,1.02007, -76.3255,1.10000,0.90000,1.10000,0.90000
  3102,'ABILENE 3 0 ', 115.0000,1,   3,  27,   1,1.01597, -72.9382,1.10000,0.90000,1.10000,0.90000
  3103,'SWEETWATER~6', 115.0000,1,   3,  27,   1,1.01545, -63.6981,1.10000,0.90000,1.10000,0.90000
  3104,'BUCHANAN D~1', 115.0000,1,   3,  28,   1,1.01743, -75.3615,1.10000,0.90000,1.10000,0.90000
  3105,'BUCHANAN D~2',  13.2000,1,   3,  28,   1,1.01808, -74.3696,1.10000,0.90000,1.10000,0.90000
  3106,'BUCHANAN D~3',  13.2000,3,   3,  28,   1,1.00000, -69.6112,1.10000,0.90000,1.10000,0.90000
  3107,'INGRAM 0    ', 115.0000,1,   3,  28,   1,0.98136, -90.0547,1.10000,0.90000,1.10000,0.90000
  3108,'KEMPNER 0   ', 115.0000,1,   3,  28,   1,1.01464, -82.3609,1.10000,0.90000,1.10000,0.90000
  3109,'FLUVANNA 1 0', 115.0000,1,   3,  27,   1,1.02721, -62.4791,1.10000,0.90000,1.10000,0.90000
  3110,'FLUVANNA 1 1',  13.8000,2,   3,  27,   1,1.04000, -60.4098,1.10000,0.90000,1.10000,0.90000
  3111,'STERLING C~7', 115.0000,1,   3,  27,   1,1.01460, -56.8510,1.10000,0.90000,1.10000,0.90000
  3112,'STERLING C~8',  18.0000,1,   3,  27,   1,1.00350, -54.7884,1.10000,0.90000,1.10000,0.90000
  3113,'STERLING C~9',  18.0000,1,   3,  27,   1,1.00350, -54.7884,1.10000,0.90000,1.10000,0.90000
  3114,'SAN ANGELO~2', 115.0000,1,   3,  27,   1,1.01988, -72.6449,1.10000,0.90000,1.10000,0.90000
  3115,'ROTAN 0     ', 115.0000,1,   3,  27,   1,1.01898, -66.0175,1.10000,0.90000,1.10000,0.90000
  3116,'SYNDER 0    ', 115.0000,1,   3,  27,   1,1.00961, -62.8528,1.10000,0.90000,1.10000,0.90000
  3117,'SYNDER 1    ',  13.8000,1,   3,  27,   1,0.99987, -61.3738,1.10000,0.90000,1.10000,0.90000
  3118,'SYNDER 2    ',  13.8000,2,   3,  27,   1,1.00000, -60.8981,1.10000,0.90000,1.10000,0.90000
  3119,'BRACKETTVI~1', 115.0000,1,   3,  28,   1,1.01809, -94.3010,1.10000,0.90000,1.10000,0.90000
  3120,'BRACKETTVI~2',  13.8000,1,   3,  28,   1,1.01841, -93.3693,1.10000,0.90000,1.10000,0.90000
  3121,'ROSCOE 1 0  ', 115.0000,1,   3,  27,   1,1.01806, -60.6912,1.10000,0.90000,1.10000,0.90000
  3122,'ROSCOE 1 1  ',  18.0000,2,   3,  27,   1,1.00000, -56.3914,1.10000,0.90000,1.10000,0.90000
  3123,'UVALDE 0    ', 115.0000,1,   3,  28,   1,0.97119,-100.1370,1.10000,0.90000,1.10000,0.90000
  3124,'FREDERICKS~1', 115.0000,1,   3,  28,   1,1.00526, -88.4119,1.10000,0.90000,1.10000,0.90000
  3125,'ABILENE 5 0 ', 115.0000,1,   3,  27,   1,1.00840, -73.3896,1.10000,0.90000,1.10000,0.90000
  3126,'SABINAL 0   ', 115.0000,1,   3,  28,   1,0.96011,-100.8021,1.10000,0.90000,1.10000,0.90000
  3127,'SWEETWATER~2', 115.0000,2,   3,  27,   1,1.01707, -60.9088,1.10000,0.90000,1.10000,0.90000
  3128,'LORAINE 2 0 ', 115.0000,1,   3,  27,   1,1.01495, -61.3987,1.10000,0.90000,1.10000,0.90000
  3129,'ROSCOE 3 0  ', 115.0000,2,   3,  27,   1,1.02302, -60.5307,1.10000,0.90000,1.10000,0.90000
  3130,'SAN ANGELO~3', 115.0000,1,   3,  27,   1,1.01720, -58.4520,1.10000,0.90000,1.10000,0.90000
  3131,'TUSOCOLA 0  ', 115.0000,2,   3,  27,   1,1.02000, -65.1088,1.10000,0.90000,1.10000,0.90000
  3132,'EDEN 0      ', 115.0000,1,   3,  28,   1,1.02011, -76.5315,1.10000,0.90000,1.10000,0.90000
  3133,'SNYDER 2 0  ', 230.0000,2,   3,  27,   1,1.03009, -63.8370,1.10000,0.90000,1.10000,0.90000
  3134,'SNYDER 2 1  ', 161.0000,1,   3,  27,   1,1.02862, -64.4384,1.10000,0.90000,1.10000,0.90000
  3135,'SNYDER 2 2  ', 161.0000,1,   3,  27,   1,1.01870, -63.7926,1.10000,0.90000,1.10000,0.90000
  3136,'SNYDER 2 3  ', 115.0000,1,   3,  27,   1,1.00891, -63.1341,1.10000,0.90000,1.10000,0.90000
  3137,'SWEETWATER~1', 115.0000,2,   3,  27,   1,1.03000, -65.4417,1.10000,0.90000,1.10000,0.90000
  3138,'MENARD 0    ', 115.0000,1,   3,  28,   1,1.02604, -75.7919,1.10000,0.90000,1.10000,0.90000
  3139,'WINTERS 0   ', 115.0000,1,   3,  27,   1,1.00871, -70.1733,1.10000,0.90000,1.10000,0.90000
  3140,'GOLDSBORO 0 ', 115.0000,1,   3,  27,   1,1.01685, -69.5582,1.10000,0.90000,1.10000,0.90000
  3141,'SWEETWATER~3', 115.0000,2,   3,  27,   1,1.01935, -61.6509,1.10000,0.90000,1.10000,0.90000
  3142,'GOODFELLOW~1', 115.0000,1,   3,  27,   1,1.03000, -76.7431,1.10000,0.90000,1.10000,0.90000
  3143,'SANTA ANNA 0', 115.0000,1,   3,  28,   1,1.03000, -75.2828,1.10000,0.90000,1.10000,0.90000
  3144,'ROWENA 0    ', 115.0000,1,   3,  28,   1,1.02382, -76.0641,1.10000,0.90000,1.10000,0.90000
  3145,'TRENT 2 0   ', 115.0000,1,   3,  27,   1,1.02073, -65.4686,1.10000,0.90000,1.10000,0.90000
  3146,'JUNCTION 0  ', 115.0000,1,   3,  28,   1,1.02999, -73.0784,1.10000,0.90000,1.10000,0.90000
  3147,'LAMPASAS 0  ', 115.0000,1,   3,  28,   1,1.02999, -81.9602,1.10000,0.90000,1.10000,0.90000
  4002,'LAUGHLIN A~1', 115.0000,1,   4,  20,   1,1.00791, -95.8213,1.10000,0.90000,1.10000,0.90000
  4003,'EDINBURG 3 0', 115.0000,1,   4,  19,   1,1.01897,-117.3060,1.10000,0.90000,1.10000,0.90000
  4004,'LAREDO 7 0  ', 230.0000,1,   4,  20,   1,1.02022, -96.6176,1.10000,0.90000,1.10000,0.90000
  4005,'LAREDO 7 1  ', 115.0000,1,   4,  20,   1,1.01851,-100.5293,1.10000,0.90000,1.10000,0.90000
  4006,'BRUNI 2 0   ', 115.0000,1,   4,  20,   1,1.02792, -95.6462,1.10000,0.90000,1.10000,0.90000
  4007,'MCALLEN 2 0 ', 115.0000,1,   4,  19,   1,1.00896,-119.2079,1.10000,0.90000,1.10000,0.90000
  4008,'POTEET 0    ', 115.0000,1,   4,  20,   1,1.00801, -83.7289,1.10000,0.90000,1.10000,0.90000
  4009,'SARITA 3 0  ', 115.0000,1,   4,  21,   1,1.02553, -96.0884,1.10000,0.90000,1.10000,0.90000
  4010,'SARITA 3 1  ',  20.0000,2,   4,  21,   1,1.03000, -94.7207,1.10000,0.90000,1.10000,0.90000
  4011,'HEBBRONVIL~1', 115.0000,1,   4,  19,   1,1.01931, -99.1787,1.10000,0.90000,1.10000,0.90000
  4012,'PROGRESO 0  ', 115.0000,1,   4,  19,   1,1.03003,-114.8491,1.10000,0.90000,1.10000,0.90000
  4013,'EDINBURG 2 0', 115.0000,1,   4,  19,   1,1.01027,-118.2222,1.10000,0.90000,1.10000,0.90000
  4014,'EAGLE PASS 0', 230.0000,1,   4,  20,   1,1.01961, -92.0686,1.10000,0.90000,1.10000,0.90000
  4015,'EAGLE PASS 1', 115.0000,1,   4,  20,   1,1.02573, -93.5850,1.10000,0.90000,1.10000,0.90000
  4016,'CHARLOTTE 0 ', 115.0000,1,   4,  20,   1,1.01524, -83.4425,1.10000,0.90000,1.10000,0.90000
  4017,'CORPUS CH~24', 115.0000,1,   4,  21,   1,1.02086, -92.2675,1.10000,0.90000,1.10000,0.90000
  4018,'WOODSBORO 0 ', 115.0000,1,   4,  21,   1,1.00542, -88.1470,1.10000,0.90000,1.10000,0.90000
  4019,'MERCEDES 0  ', 115.0000,1,   4,  19,   1,1.00518,-114.2956,1.10000,0.90000,1.10000,0.90000
  4020,'CORPUS CH~13', 115.0000,1,   4,  21,   1,1.00191, -93.0766,1.10000,0.90000,1.10000,0.90000
  4021,'EDCOUCH 0   ', 115.0000,1,   4,  19,   1,1.00607,-115.1422,1.10000,0.90000,1.10000,0.90000
  4022,'ENCINAL 0   ', 115.0000,1,   4,  20,   1,1.00222, -99.2071,1.10000,0.90000,1.10000,0.90000
  4023,'MOORE 0     ', 115.0000,1,   4,  20,   1,1.01396, -83.3422,1.10000,0.90000,1.10000,0.90000
  4024,'CHRISTINE 0 ', 230.0000,1,   4,  20,   1,1.02147, -81.3675,1.10000,0.90000,1.10000,0.90000
  4025,'CHRISTINE 1 ', 115.0000,1,   4,  20,   1,1.01959, -82.7355,1.10000,0.90000,1.10000,0.90000
  4026,'CHRISTINE 2 ',  13.8000,2,   4,  20,   1,1.03000, -79.1475,1.10000,0.90000,1.10000,0.90000
  4027,'MCALLEN 3 0 ', 115.0000,1,   4,  19,   1,1.02195,-118.7386,1.10000,0.90000,1.10000,0.90000
  4028,'FANNIN 0    ', 230.0000,1,   4,  21,   1,1.00832, -71.6796,1.10000,0.90000,1.10000,0.90000
  4029,'FANNIN 1    ', 115.0000,1,   4,  21,   1,1.00757, -73.6892,1.10000,0.90000,1.10000,0.90000
  4030,'FANNIN 2    ',  13.8000,3,   4,  21,   1,1.01000, -69.7576,1.10000,0.90000,1.10000,0.90000
  4031,'SAN YGNACI~1', 115.0000,1,   4,  20,   1,1.01971, -99.8342,1.10000,0.90000,1.10000,0.90000
  4032,'KINGSVILLE 0', 115.0000,1,   4,  21,   1,1.00791, -97.9096,1.10000,0.90000,1.10000,0.90000
  4033,'LAREDO 6 0  ', 115.0000,1,   4,  20,   1,1.00938, -99.4944,1.10000,0.90000,1.10000,0.90000
  4034,'HIDALGO 0   ', 115.0000,1,   4,  19,   1,1.00954,-117.6095,1.10000,0.90000,1.10000,0.90000
  4035,'CORPUS CH~15', 115.0000,1,   4,  21,   1,1.00337, -91.4558,1.10000,0.90000,1.10000,0.90000
  4036,'CRYSTAL CI~1', 115.0000,1,   4,  20,   1,0.98676, -92.8055,1.10000,0.90000,1.10000,0.90000
  4037,'SINTON 0    ', 115.0000,1,   4,  21,   1,1.01901, -89.8113,1.10000,0.90000,1.10000,0.90000
  4038,'BEEVILLE 0  ', 115.0000,1,   4,  21,   1,1.00063, -86.4702,1.10000,0.90000,1.10000,0.90000
  4039,'MISSION 4 0 ', 230.0000,1,   4,  19,   1,1.01779,-108.1002,1.10000,0.90000,1.10000,0.90000
  4040,'MISSION 4 1 ', 115.0000,1,   4,  19,   1,1.03004,-111.6988,1.10000,0.90000,1.10000,0.90000
  4041,'SAN JUAN 0  ', 230.0000,1,   4,  19,   1,1.01531,-111.9730,1.10000,0.90000,1.10000,0.90000
  4042,'SAN JUAN 1  ', 115.0000,1,   4,  19,   1,1.02380,-116.3382,1.10000,0.90000,1.10000,0.90000
  4043,'FALCON HEI~5', 115.0000,1,   4,  19,   1,1.01081,-102.9907,1.10000,0.90000,1.10000,0.90000
  4044,'FALCON HEI~1', 115.0000,1,   4,  19,   1,1.01314,-102.8534,1.10000,0.90000,1.10000,0.90000
  4045,'FALCON HEI~2',  13.8000,1,   4,  19,   1,1.01975,-100.7973,1.10000,0.90000,1.10000,0.90000
  4046,'FALCON HEI~3',  13.8000,1,   4,  19,   1,1.01975,-102.2513,1.10000,0.90000,1.10000,0.90000
  4047,'FALCON HEI~4',  13.8000,2,   4,  19,   1,1.02000, -99.8061,1.10000,0.90000,1.10000,0.90000
  4048,'LA JOYA 0   ', 115.0000,1,   4,  19,   1,1.00679,-112.9017,1.10000,0.90000,1.10000,0.90000
  4049,'SEBASTIAN ~2', 115.0000,1,   4,  19,   1,1.01373,-109.0125,1.10000,0.90000,1.10000,0.90000
  4050,'SEBASTIAN ~3',  13.8000,2,   4,  19,   1,1.00329,-107.3550,1.10000,0.90000,1.10000,0.90000
  4051,'BISHOP 0    ', 115.0000,1,   4,  21,   1,1.00814, -96.7642,1.10000,0.90000,1.10000,0.90000
  4052,'BISHOP 1    ',  18.0000,2,   4,  21,   1,1.00814, -96.7642,1.10000,0.90000,1.10000,0.90000
  4053,'ARMSTRONG ~4', 115.0000,1,   4,  19,   1,1.01955, -99.0261,1.10000,0.90000,1.10000,0.90000
  4054,'SKIDMORE 0  ', 115.0000,1,   4,  21,   1,1.00944, -88.3397,1.10000,0.90000,1.10000,0.90000
  4055,'CORPUS CH~29', 115.0000,1,   4,  21,   1,1.00594, -90.5807,1.10000,0.90000,1.10000,0.90000
  4056,'GREGORY 0   ', 230.0000,1,   4,  21,   1,1.02239, -83.6269,1.10000,0.90000,1.10000,0.90000
  4057,'GREGORY 1   ', 115.0000,1,   4,  21,   1,1.01309, -88.1001,1.10000,0.90000,1.10000,0.90000
  4058,'GREGORY 2   ',  13.8000,2,   4,  21,   1,1.03000, -80.9853,1.10000,0.90000,1.10000,0.90000
  4059,'GREGORY 3   ',  13.8000,2,   4,  21,   1,1.03000, -81.3990,1.10000,0.90000,1.10000,0.90000
  4060,'GREGORY 4   ',  13.8000,2,   4,  21,   1,1.03000, -79.8108,1.10000,0.90000,1.10000,0.90000
  4061,'GREGORY 5   ',  13.8000,2,   4,  21,   1,1.03000, -79.7580,1.10000,0.90000,1.10000,0.90000
  4062,'GREGORY 6   ',  13.8000,2,   4,  21,   1,1.03000, -78.7914,1.10000,0.90000,1.10000,0.90000
  4063,'GREGORY 7   ',  13.8000,2,   4,  21,   1,1.03000, -79.6872,1.10000,0.90000,1.10000,0.90000
  4064,'CORPUS CH~16', 115.0000,1,   4,  21,   1,1.00611, -91.1541,1.10000,0.90000,1.10000,0.90000
  4065,'CORPUS CH~17',  18.0000,2,   4,  21,   1,1.00611, -91.1541,1.10000,0.90000,1.10000,0.90000
  4066,'WESLACO 0   ', 115.0000,1,   4,  19,   1,1.03003,-118.0927,1.10000,0.90000,1.10000,0.90000
  4067,'HARLINGEN ~1', 115.0000,1,   4,  19,   1,1.00527,-112.1138,1.10000,0.90000,1.10000,0.90000
  4068,'ELSA 0      ', 115.0000,1,   4,  19,   1,1.02570,-117.7627,1.10000,0.90000,1.10000,0.90000
  4069,'CORPUS CH~14', 115.0000,1,   4,  21,   1,1.00842, -90.9313,1.10000,0.90000,1.10000,0.90000
  4070,'BROWNSVILL~3', 230.0000,1,   4,  19,   1,1.01525, -98.5159,1.10000,0.90000,1.10000,0.90000
  4071,'BROWNSVILL~4', 115.0000,1,   4,  19,   1,1.00302,-102.3790,1.10000,0.90000,1.10000,0.90000
  4072,'CORPUS CHR~7', 115.0000,1,   4,  21,   1,1.01095, -90.4917,1.10000,0.90000,1.10000,0.90000
  4073,'MISSION 1 0 ', 230.0000,1,   4,  19,   1,1.01738,-108.2823,1.10000,0.90000,1.10000,0.90000
  4074,'MISSION 1 1 ', 115.0000,1,   4,  19,   1,1.02708,-110.8161,1.10000,0.90000,1.10000,0.90000
  4075,'MISSION 1 2 ',  24.0000,2,   4,  19,   1,1.01738,-108.2823,1.10000,0.90000,1.10000,0.90000
  4076,'MISSION 1 3 ',  24.0000,2,   4,  19,   1,1.01738,-108.2823,1.10000,0.90000,1.10000,0.90000
  4077,'MISSION 1 4 ',  24.0000,2,   4,  19,   1,1.01738,-108.2823,1.10000,0.90000,1.10000,0.90000
  4078,'CORPUS CH~28', 115.0000,1,   4,  21,   1,1.00413, -90.8592,1.10000,0.90000,1.10000,0.90000
  4079,'MISSION 3 0 ', 115.0000,1,   4,  19,   1,1.01629,-114.7685,1.10000,0.90000,1.10000,0.90000
  4080,'CORPUS CH~18', 230.0000,1,   4,  21,   1,1.02986, -90.3748,1.10000,0.90000,1.10000,0.90000
  4081,'CORPUS CH~19', 115.0000,1,   4,  21,   1,1.02328, -91.8926,1.10000,0.90000,1.10000,0.90000
  4082,'CORPUS CH~20',  13.8000,2,   4,  21,   1,1.04000, -85.6477,1.10000,0.90000,1.10000,0.90000
  4083,'CORPUS CH~21',  13.8000,2,   4,  21,   1,1.04000, -86.0215,1.10000,0.90000,1.10000,0.90000
  4084,'CORPUS CH~22',  13.8000,2,   4,  21,   1,1.04000, -88.0036,1.10000,0.90000,1.10000,0.90000
  4085,'CORPUS CH~23',  13.8000,2,   4,  21,   1,1.04000, -86.8633,1.10000,0.90000,1.10000,0.90000
  4086,'RIO HONDO 0 ', 115.0000,1,   4,  19,   1,1.03001,-108.5932,1.10000,0.90000,1.10000,0.90000
  4087,'CORPUS CH~25', 115.0000,1,   4,  21,   1,1.03001, -92.2738,1.10000,0.90000,1.10000,0.90000
  4088,'PHARR 0     ', 115.0000,1,   4,  19,   1,1.03004,-118.2417,1.10000,0.90000,1.10000,0.90000
  4089,'SANTA ROSA~1', 115.0000,1,   4,  19,   1,1.00555,-114.1665,1.10000,0.90000,1.10000,0.90000
  4090,'SANTA ROSA~2',  13.8000,2,   4,  19,   1,1.00555,-114.1665,1.10000,0.90000,1.10000,0.90000
  4091,'SANTA ROSA~3',  13.8000,2,   4,  19,   1,1.00555,-114.1665,1.10000,0.90000,1.10000,0.90000
  4092,'SANTA ROSA~4',  13.8000,2,   4,  19,   1,1.00555,-114.1665,1.10000,0.90000,1.10000,0.90000
  4093,'SANTA ROSA~5',  13.8000,2,   4,  19,   1,1.00555,-114.1665,1.10000,0.90000,1.10000,0.90000
  4094,'SANTA ROSA~6',  13.8000,2,   4,  19,   1,1.00555,-114.1665,1.10000,0.90000,1.10000,0.90000
  4095,'SANTA ROSA~7',  13.8000,2,   4,  19,   1,1.00555,-114.1665,1.10000,0.90000,1.10000,0.90000
  4096,'SANTA ROSA~8',  13.8000,2,   4,  19,   1,1.00555,-114.1665,1.10000,0.90000,1.10000,0.90000
  4097,'SANTA ROSA~9',  13.8000,2,   4,  19,   1,1.00555,-114.1665,1.10000,0.90000,1.10000,0.90000
  4098,'SANTA ROS~10',  13.8000,2,   4,  19,   1,1.00555,-114.1665,1.10000,0.90000,1.10000,0.90000
  4099,'ODEM 0      ', 115.0000,1,   4,  21,   1,1.00662, -92.1097,1.10000,0.90000,1.10000,0.90000
  4100,'CORPUS CH~10', 115.0000,1,   4,  21,   1,1.00832, -90.4510,1.10000,0.90000,1.10000,0.90000
  4101,'LAREDO 3 0  ', 115.0000,1,   4,  20,   1,1.00809, -99.3699,1.10000,0.90000,1.10000,0.90000
  4102,'OLMITO 0    ', 115.0000,1,   4,  19,   1,1.01795,-104.6717,1.10000,0.90000,1.10000,0.90000
  4103,'EDINBURG 1 0', 115.0000,1,   4,  19,   1,1.03003,-118.3807,1.10000,0.90000,1.10000,0.90000
  4104,'TAFT 2 0    ', 115.0000,1,   4,  21,   1,1.00724, -90.3992,1.10000,0.90000,1.10000,0.90000
  4105,'TAFT 2 1    ',  18.0000,2,   4,  21,   1,1.01000, -89.4097,1.10000,0.90000,1.10000,0.90000
  4106,'PORT ISABE~1', 115.0000,1,   4,  19,   1,1.00569,-104.6968,1.10000,0.90000,1.10000,0.90000
  4107,'DONNA 0     ', 115.0000,1,   4,  19,   1,1.02465,-117.4208,1.10000,0.90000,1.10000,0.90000
  4108,'INGLESIDE 0 ', 115.0000,1,   4,  21,   1,1.01140, -88.5146,1.10000,0.90000,1.10000,0.90000
  4109,'CORPUS CHR~8', 115.0000,1,   4,  21,   1,1.00475, -92.1501,1.10000,0.90000,1.10000,0.90000
  4110,'LOS FRESNO~1', 115.0000,1,   4,  19,   1,1.02058,-109.2449,1.10000,0.90000,1.10000,0.90000
  4111,'HARLINGEN ~2', 115.0000,1,   4,  19,   1,1.00689,-113.9887,1.10000,0.90000,1.10000,0.90000
  4112,'RIVIERA 0   ', 115.0000,1,   4,  21,   1,1.02313,-100.4400,1.10000,0.90000,1.10000,0.90000
  4113,'LAREDO 1 0  ', 230.0000,1,   4,  20,   1,1.02388, -97.0578,1.10000,0.90000,1.10000,0.90000
  4114,'LAREDO 1 1  ', 115.0000,1,   4,  20,   1,1.01663, -98.6742,1.10000,0.90000,1.10000,0.90000
  4115,'LAREDO 1 2  ',  13.8000,2,   4,  20,   1,1.04000, -95.9244,1.10000,0.90000,1.10000,0.90000
  4116,'LAREDO 1 3  ',  13.8000,2,   4,  20,   1,1.04000, -95.8730,1.10000,0.90000,1.10000,0.90000
  4117,'JOURDANTON 0', 115.0000,1,   4,  20,   1,1.01754, -83.3400,1.10000,0.90000,1.10000,0.90000
  4118,'GEORGE WES~1', 115.0000,1,   4,  21,   1,1.00361, -97.6531,1.10000,0.90000,1.10000,0.90000
  4119,'ROMA 0      ', 115.0000,1,   4,  19,   1,1.00855,-103.8629,1.10000,0.90000,1.10000,0.90000
  4120,'CORPUS CHR~9', 115.0000,1,   4,  21,   1,1.00602, -90.6685,1.10000,0.90000,1.10000,0.90000
  4121,'SANTA MARI~1', 115.0000,1,   4,  19,   1,1.03002,-114.9289,1.10000,0.90000,1.10000,0.90000
  4122,'MCALLEN 1 0 ', 115.0000,1,   4,  19,   1,1.01616,-118.3251,1.10000,0.90000,1.10000,0.90000
  4123,'CORPUS CH~27', 115.0000,1,   4,  21,   1,1.00683, -92.8667,1.10000,0.90000,1.10000,0.90000
  4124,'FALFURRIAS 0', 115.0000,1,   4,  19,   1,1.01343,-107.8307,1.10000,0.90000,1.10000,0.90000
  4125,'PETTUS 0    ', 115.0000,1,   4,  21,   1,0.99923, -82.9900,1.10000,0.90000,1.10000,0.90000
  4126,'BROWNSVILL~5', 115.0000,1,   4,  19,   1,1.01489,-102.5389,1.10000,0.90000,1.10000,0.90000
  4127,'ALICE 0     ', 115.0000,1,   4,  21,   1,1.03001, -98.5835,1.10000,0.90000,1.10000,0.90000
  4128,'RIO GRANDE~1', 115.0000,1,   4,  19,   1,1.02215,-114.2767,1.10000,0.90000,1.10000,0.90000
  4129,'PREMONT 0   ', 115.0000,1,   4,  20,   1,1.03245, -99.4914,1.10000,0.90000,1.10000,0.90000
  4130,'FREER 0     ', 115.0000,1,   4,  20,   1,1.03000,-100.3081,1.10000,0.90000,1.10000,0.90000
  4131,'PEARSALL 0  ', 230.0000,1,   4,  20,   1,1.01723, -87.0701,1.10000,0.90000,1.10000,0.90000
  4132,'PEARSALL 1  ', 115.0000,1,   4,  20,   1,1.01050, -88.4809,1.10000,0.90000,1.10000,0.90000
  4133,'PEARSALL 2  ',  20.0000,2,   4,  20,   1,1.01723, -87.0701,1.10000,0.90000,1.10000,0.90000
  4134,'PEARSALL 3  ',  20.0000,2,   4,  20,   1,1.01723, -87.0701,1.10000,0.90000,1.10000,0.90000
  4135,'PEARSALL 4  ',  20.0000,2,   4,  20,   1,1.01723, -87.0701,1.10000,0.90000,1.10000,0.90000
  4136,'PEARSALL 5  ',  20.0000,2,   4,  20,   1,1.01723, -87.0701,1.10000,0.90000,1.10000,0.90000
  4137,'PEARSALL 6  ',  20.0000,2,   4,  20,   1,1.01723, -87.0701,1.10000,0.90000,1.10000,0.90000
  4138,'PEARSALL 7  ',  20.0000,2,   4,  20,   1,1.01723, -87.0701,1.10000,0.90000,1.10000,0.90000
  4139,'SANDIA 0    ', 115.0000,1,   4,  21,   1,1.00477, -96.0678,1.10000,0.90000,1.10000,0.90000
  4140,'SARITA 1 0  ', 230.0000,1,   4,  21,   1,1.03153, -94.8433,1.10000,0.90000,1.10000,0.90000
  4141,'SARITA 1 1  ', 115.0000,1,   4,  21,   1,1.03001, -97.8621,1.10000,0.90000,1.10000,0.90000
  4142,'SARITA 1 2  ',  13.8000,2,   4,  21,   1,1.04000, -93.8372,1.10000,0.90000,1.10000,0.90000
  4143,'DILLEY 0    ', 115.0000,1,   4,  20,   1,0.99449, -91.3659,1.10000,0.90000,1.10000,0.90000
  4144,'ORANGE GRO~1', 115.0000,1,   4,  21,   1,1.00978, -97.0791,1.10000,0.90000,1.10000,0.90000
  4145,'PORTLAND 0  ', 115.0000,1,   4,  21,   1,1.00777, -89.8742,1.10000,0.90000,1.10000,0.90000
  4146,'LAREDO 4 0  ', 230.0000,1,   4,  20,   1,1.02249, -96.2850,1.10000,0.90000,1.10000,0.90000
  4147,'LAREDO 4 1  ', 115.0000,1,   4,  20,   1,1.02447, -98.1583,1.10000,0.90000,1.10000,0.90000
  4148,'THREE RIVE~1', 115.0000,1,   4,  20,   1,1.00764, -99.4437,1.10000,0.90000,1.10000,0.90000
  4149,'ROCKPORT 0  ', 115.0000,1,   4,  21,   1,0.99334, -86.0921,1.10000,0.90000,1.10000,0.90000
  4150,'CORPUS CH~12', 115.0000,1,   4,  21,   1,1.00566, -91.3291,1.10000,0.90000,1.10000,0.90000
  4151,'ARMSTRONG ~1', 230.0000,1,   4,  21,   1,1.02505, -96.9287,1.10000,0.90000,1.10000,0.90000
  4152,'ARMSTRONG ~2', 115.0000,1,   4,  21,   1,1.02364, -97.1009,1.10000,0.90000,1.10000,0.90000
  4153,'ARMSTRONG ~3',  18.0000,2,   4,  21,   1,1.03492, -96.0546,1.10000,0.90000,1.10000,0.90000
  4154,'PENITAS 0   ', 115.0000,1,   4,  19,   1,1.00415,-114.2665,1.10000,0.90000,1.10000,0.90000
  4155,'SULLIVAN C~1', 115.0000,1,   4,  19,   1,1.00864,-112.2501,1.10000,0.90000,1.10000,0.90000
  4156,'CORPUS CH~26', 115.0000,1,   4,  21,   1,1.01247, -91.9233,1.10000,0.90000,1.10000,0.90000
  4157,'MISSION 2 0 ', 115.0000,1,   4,  19,   1,1.01316,-116.9203,1.10000,0.90000,1.10000,0.90000
  4158,'CORPUS CHR~1', 230.0000,1,   4,  21,   1,1.01958, -86.1602,1.10000,0.90000,1.10000,0.90000
  4159,'CORPUS CHR~2', 115.0000,1,   4,  21,   1,1.01253, -89.4633,1.10000,0.90000,1.10000,0.90000
  4160,'CORPUS CHR~3',  13.8000,2,   4,  21,   1,1.03000, -84.2919,1.10000,0.90000,1.10000,0.90000
  4161,'CORPUS CHR~4',  13.8000,2,   4,  21,   1,1.03000, -81.5597,1.10000,0.90000,1.10000,0.90000
  4162,'CORPUS CHR~5',  13.8000,2,   4,  21,   1,1.03000, -81.6185,1.10000,0.90000,1.10000,0.90000
  4163,'CORPUS CHR~6',  13.8000,2,   4,  21,   1,1.01958, -86.1602,1.10000,0.90000,1.10000,0.90000
  4164,'GRULLA 0    ', 115.0000,1,   4,  19,   1,1.00766,-111.1321,1.10000,0.90000,1.10000,0.90000
  4165,'SARITA 2 0  ', 115.0000,1,   4,  21,   1,1.02455, -95.8962,1.10000,0.90000,1.10000,0.90000
  4166,'SARITA 2 1  ',  13.8000,2,   4,  21,   1,1.01162, -94.0248,1.10000,0.90000,1.10000,0.90000
  4167,'HARGILL 0   ', 115.0000,1,   4,  19,   1,1.01182,-115.3581,1.10000,0.90000,1.10000,0.90000
  4168,'CORPUS CH~11', 115.0000,1,   4,  21,   1,1.01164, -89.7125,1.10000,0.90000,1.10000,0.90000
  4169,'MATHIS 0    ', 115.0000,1,   4,  21,   1,1.00511, -93.8294,1.10000,0.90000,1.10000,0.90000
  4170,'ARANSAS PA~1', 115.0000,1,   4,  21,   1,1.00624, -89.8182,1.10000,0.90000,1.10000,0.90000
  4171,'SAN BENITO 0', 115.0000,1,   4,  19,   1,1.02778,-107.8836,1.10000,0.90000,1.10000,0.90000
  4172,'PLEASANTON 0', 115.0000,1,   4,  20,   1,1.01430, -84.6966,1.10000,0.90000,1.10000,0.90000
  4173,'REFUGIO 0   ', 115.0000,1,   4,  21,   1,0.99066, -79.8065,1.10000,0.90000,1.10000,0.90000
  4174,'LYTLE 0     ', 115.0000,1,   4,  20,   1,1.03000, -83.1009,1.10000,0.90000,1.10000,0.90000
  4175,'LAREDO 2 0  ', 115.0000,1,   4,  20,   1,1.03000, -98.6153,1.10000,0.90000,1.10000,0.90000
  4176,'BRUNI 1 0   ', 115.0000,1,   4,  20,   1,1.03780, -97.3243,1.10000,0.90000,1.10000,0.90000
  4177,'BRUNI 1 1   ',  13.8000,2,   4,  20,   1,1.04000, -95.7005,1.10000,0.90000,1.10000,0.90000
  4178,'GOLIAD 0    ', 115.0000,1,   4,  21,   1,1.02286, -84.6934,1.10000,0.90000,1.10000,0.90000
  4179,'SAN DIEGO 0 ', 115.0000,1,   4,  20,   1,1.02075,-100.4874,1.10000,0.90000,1.10000,0.90000
  4180,'PORT ARANS~1', 115.0000,1,   4,  21,   1,1.00500, -90.7431,1.10000,0.90000,1.10000,0.90000
  4181,'TAFT 1 0    ', 230.0000,2,   4,  21,   1,1.02056, -83.7159,1.10000,0.90000,1.10000,0.90000
  4182,'TAFT 1 1    ', 115.0000,1,   4,  21,   1,1.00182, -85.5926,1.10000,0.90000,1.10000,0.90000
  4183,'SAN PERLIT~1', 230.0000,2,   4,  19,   1,1.01869, -96.9601,1.10000,0.90000,1.10000,0.90000
  4184,'SAN PERLIT~2', 115.0000,1,   4,  19,   1,1.01279,-105.5295,1.10000,0.90000,1.10000,0.90000
  4185,'ZAPATA 0    ', 115.0000,1,   4,  19,   1,1.01750,-102.5897,1.10000,0.90000,1.10000,0.90000
  4186,'SANTA ROS~11', 115.0000,1,   4,  19,   1,1.02082,-115.5677,1.10000,0.90000,1.10000,0.90000
  4187,'COTULLA 0   ', 115.0000,1,   4,  20,   1,0.98896, -97.6377,1.10000,0.90000,1.10000,0.90000
  4188,'QUEMADO 0   ', 115.0000,1,   4,  20,   1,1.02288, -94.1150,1.10000,0.90000,1.10000,0.90000
  4189,'CARRIZO SP~1', 115.0000,1,   4,  20,   1,0.98147, -94.6609,1.10000,0.90000,1.10000,0.90000
  4190,'LAREDO 5 0  ', 115.0000,1,   4,  20,   1,1.01212, -99.2314,1.10000,0.90000,1.10000,0.90000
  4191,'RAYMONDVIL~1', 115.0000,1,   4,  19,   1,1.01087,-103.6420,1.10000,0.90000,1.10000,0.90000
  4192,'BROWNSVILL~1', 230.0000,2,   4,  19,   1,1.02000, -97.8237,1.10000,0.90000,1.10000,0.90000
  4193,'BROWNSVILL~2', 115.0000,1,   4,  19,   1,1.01761,-100.0274,1.10000,0.90000,1.10000,0.90000
  4194,'SEBASTIAN ~1', 115.0000,2,   4,  19,   1,1.01143,-109.7402,1.10000,0.90000,1.10000,0.90000
  4195,'OILTON 0    ', 500.0000,2,   4,  20,   1,1.02551, -88.6520,1.10000,0.90000,1.10000,0.90000
  4196,'OILTON 1    ', 230.0000,1,   4,  20,   1,1.03001, -91.5117,1.10000,0.90000,1.10000,0.90000
  4197,'OILTON 2    ', 115.0000,1,   4,  20,   1,1.03001, -94.3069,1.10000,0.90000,1.10000,0.90000
  5003,'GARLAND 5 0 ', 161.0000,1,   5,  16,   1,1.02265, -81.2430,1.10000,0.90000,1.10000,0.90000
  5004,'KERENS 0    ', 161.0000,1,   5,  14,   1,0.92252, -90.0776,1.10000,0.90000,1.10000,0.90000
  5005,'LIPAN 0     ', 161.0000,1,   5,  18,   1,0.96490, -84.9644,1.10000,0.90000,1.10000,0.90000
  5006,'DALLAS 24 0 ', 161.0000,1,   5,  16,   1,1.02867, -80.8204,1.10000,0.90000,1.10000,0.90000
  5007,'DENTON 4 0  ', 161.0000,1,   5,  17,   1,1.02315, -79.7065,1.10000,0.90000,1.10000,0.90000
  5008,'ALBANY 2 0  ', 161.0000,1,   5,  15,   1,0.98782, -78.6870,1.10000,0.90000,1.10000,0.90000
  5009,'DALLAS 21 0 ', 161.0000,1,   5,  16,   1,1.02669, -81.9285,1.10000,0.90000,1.10000,0.90000
  5010,'PLANO 2 0   ', 161.0000,1,   5,  16,   1,1.02612, -81.2276,1.10000,0.90000,1.10000,0.90000
  5011,'THORNTON 0  ', 161.0000,1,   5,  13,   1,0.90954, -90.0187,1.10000,0.90000,1.10000,0.90000
  5012,'DENTON 5 0  ', 161.0000,1,   5,  17,   1,1.02116, -80.0977,1.10000,0.90000,1.10000,0.90000
  5013,'EARLY 0     ', 161.0000,1,   5,  15,   1,0.97121, -86.0027,1.10000,0.90000,1.10000,0.90000
  5014,'DECATUR 0   ', 161.0000,1,   5,  17,   1,1.00955, -82.5219,1.10000,0.90000,1.10000,0.90000
  5015,'KELLER 2 0  ', 500.0000,1,   5,  17,   1,1.02640, -76.9330,1.10000,0.90000,1.10000,0.90000
  5016,'KELLER 2 1  ', 161.0000,1,   5,  17,   1,1.02598, -79.4941,1.10000,0.90000,1.10000,0.90000
  5017,'PONDER 0    ', 161.0000,1,   5,  17,   1,1.01142, -81.7953,1.10000,0.90000,1.10000,0.90000
  5018,'JACKSBORO ~1', 500.0000,1,   5,  12,   1,1.02577, -73.0808,1.10000,0.90000,1.10000,0.90000
  5019,'JACKSBORO ~2', 161.0000,1,   5,  12,   1,1.00875, -76.3272,1.10000,0.90000,1.10000,0.90000
  5020,'JACKSBORO ~3',  13.8000,1,   5,  12,   1,1.02018, -72.5944,1.10000,0.90000,1.10000,0.90000
  5021,'ALEDO 1 0   ', 500.0000,1,   5,  17,   1,1.02254, -76.7456,1.10000,0.90000,1.10000,0.90000
  5022,'ALEDO 1 1   ', 161.0000,1,   5,  17,   1,1.02227, -79.1735,1.10000,0.90000,1.10000,0.90000
  5023,'ALEDO 1 2   ',  13.8000,2,   5,  17,   1,1.02254, -76.7456,1.10000,0.90000,1.10000,0.90000
  5024,'GATESVILLE~4', 161.0000,1,   5,  13,   1,0.91113, -89.4587,1.10000,0.90000,1.10000,0.90000
  5025,'CLEBURNE 2 0', 161.0000,1,   5,  18,   1,1.01614, -78.1659,1.10000,0.90000,1.10000,0.90000
  5026,'FORT WORTH~6', 161.0000,1,   5,  17,   1,1.01914, -80.8615,1.10000,0.90000,1.10000,0.90000
  5027,'FORT WORT~16', 161.0000,1,   5,  17,   1,1.01868, -81.7905,1.10000,0.90000,1.10000,0.90000
  5028,'FORT WORTH~1', 161.0000,1,   5,  17,   1,1.02420, -80.6133,1.10000,0.90000,1.10000,0.90000
  5029,'TROY 0      ', 161.0000,1,   5,  13,   1,0.97250, -82.6442,1.10000,0.90000,1.10000,0.90000
  5030,'SPRINGTOWN 0', 161.0000,1,   5,  12,   1,1.01200, -82.7388,1.10000,0.90000,1.10000,0.90000
  5031,'PRINCETON 0 ', 161.0000,1,   5,  16,   1,1.01605, -81.3636,1.10000,0.90000,1.10000,0.90000
  5032,'DALLAS 27 0 ', 161.0000,1,   5,  16,   1,1.01854, -81.1345,1.10000,0.90000,1.10000,0.90000
  5033,'DALLAS 1 0  ', 500.0000,1,   5,  16,   1,1.02300, -77.0234,1.10000,0.90000,1.10000,0.90000
  5034,'DALLAS 1 1  ', 161.0000,1,   5,  16,   1,1.01998, -78.9064,1.10000,0.90000,1.10000,0.90000
  5035,'DALLAS 1 2  ',  13.2000,2,   5,  16,   1,1.02300, -77.0234,1.10000,0.90000,1.10000,0.90000
  5036,'DALLAS 1 3  ',  13.2000,2,   5,  16,   1,1.02300, -77.0234,1.10000,0.90000,1.10000,0.90000
  5037,'DALLAS 1 4  ',  13.2000,2,   5,  16,   1,1.02000, -74.9614,1.10000,0.90000,1.10000,0.90000
  5038,'DALLAS 1 5  ',  13.2000,2,   5,  16,   1,1.02000, -74.8957,1.10000,0.90000,1.10000,0.90000
  5039,'DALLAS 1 6  ',  13.2000,2,   5,  16,   1,1.02125, -76.0881,1.10000,0.90000,1.10000,0.90000
  5040,'DALLAS 1 7  ',  13.2000,2,   5,  16,   1,1.02000, -74.2365,1.10000,0.90000,1.10000,0.90000
  5041,'DALLAS 1 8  ',  13.2000,2,   5,  16,   1,1.02000, -75.0856,1.10000,0.90000,1.10000,0.90000
  5042,'DALLAS 1 9  ',  13.2000,2,   5,  16,   1,1.02000, -74.7433,1.10000,0.90000,1.10000,0.90000
  5043,'ROYSE CITY 0', 161.0000,1,   5,  16,   1,1.01503, -81.9935,1.10000,0.90000,1.10000,0.90000
  5044,'BOYD 0      ', 161.0000,1,   5,  17,   1,1.01470, -80.2878,1.10000,0.90000,1.10000,0.90000
  5045,'STEPHENVIL~1', 500.0000,1,   5,  18,   1,1.02951, -72.4034,1.10000,0.90000,1.10000,0.90000
  5046,'STEPHENVIL~2', 161.0000,1,   5,  18,   1,1.01724, -75.0157,1.10000,0.90000,1.10000,0.90000
  5047,'MANSFIELD 0 ', 500.0000,1,   5,  17,   1,1.01903, -75.4996,1.10000,0.90000,1.10000,0.90000
  5048,'MANSFIELD 1 ', 161.0000,1,   5,  17,   1,1.01965, -78.2639,1.10000,0.90000,1.10000,0.90000
  5049,'GREENVILLE~1', 500.0000,1,   5,  16,   1,1.02950, -76.6832,1.10000,0.90000,1.10000,0.90000
  5050,'GREENVILLE~2', 161.0000,1,   5,  16,   1,1.02176, -80.3596,1.10000,0.90000,1.10000,0.90000
  5051,'GREENVILLE~3',  22.0000,2,   5,  16,   1,1.02950, -76.6832,1.10000,0.90000,1.10000,0.90000
  5052,'GREENVILLE~4', 115.0000,1,   5,  16,   1,1.02787, -79.9688,1.10000,0.90000,1.10000,0.90000
  5053,'PLANO 4 0   ', 161.0000,1,   5,  16,   1,1.02454, -80.4361,1.10000,0.90000,1.10000,0.90000
  5054,'GROESBECK 0 ', 161.0000,1,   5,  14,   1,0.87910, -93.8628,1.10000,0.90000,1.10000,0.90000
  5055,'GRAHAM 0    ', 500.0000,1,   5,  12,   1,1.02360, -72.7834,1.10000,0.90000,1.10000,0.90000
  5056,'GRAHAM 1    ', 161.0000,1,   5,  12,   1,1.02254, -73.6166,1.10000,0.90000,1.10000,0.90000
  5057,'GRAHAM 2    ',  13.8000,2,   5,  12,   1,1.01903, -70.7935,1.10000,0.90000,1.10000,0.90000
  5058,'GRAHAM 3    ',  13.8000,2,   5,  12,   1,1.01644, -69.8785,1.10000,0.90000,1.10000,0.90000
  5059,'MABANK 2 0  ', 161.0000,1,   5,  14,   1,0.99485, -83.7854,1.10000,0.90000,1.10000,0.90000
  5060,'MABANK 2 1  ', 115.0000,1,   5,  14,   1,1.00701, -85.0102,1.10000,0.90000,1.10000,0.90000
  5061,'MABANK 2 2  ', 115.0000,1,   5,  14,   1,1.02999, -87.1200,1.10000,0.90000,1.10000,0.90000
  5062,'MABANK 2 3  ', 115.0000,1,   5,  14,   1,1.01550, -89.0449,1.10000,0.90000,1.10000,0.90000
  5063,'ARLINGTON ~1', 500.0000,1,   5,  17,   1,1.02768, -76.7702,1.10000,0.90000,1.10000,0.90000
  5064,'ARLINGTON ~2', 161.0000,1,   5,  17,   1,1.02616, -79.2410,1.10000,0.90000,1.10000,0.90000
  5065,'ARLINGTON ~3',  13.8000,2,   5,  17,   1,1.02768, -76.7702,1.10000,0.90000,1.10000,0.90000
  5066,'ARLINGTON ~4',  13.8000,2,   5,  17,   1,1.02768, -76.7702,1.10000,0.90000,1.10000,0.90000
  5067,'ARLINGTON ~5',  13.8000,2,   5,  17,   1,1.03000, -74.2184,1.10000,0.90000,1.10000,0.90000
  5068,'ARLINGTON ~6',  13.8000,2,   5,  17,   1,1.03000, -74.0908,1.10000,0.90000,1.10000,0.90000
  5069,'ARLINGTON ~7',  13.8000,2,   5,  17,   1,1.03000, -73.9202,1.10000,0.90000,1.10000,0.90000
  5070,'DALLAS 41 0 ', 161.0000,1,   5,  17,   1,1.01861, -81.4835,1.10000,0.90000,1.10000,0.90000
  5071,'WACO 3 0    ', 161.0000,1,   5,  13,   1,0.99162, -80.7729,1.10000,0.90000,1.10000,0.90000
  5072,'DALLAS 19 0 ', 161.0000,1,   5,  16,   1,1.02809, -80.4921,1.10000,0.90000,1.10000,0.90000
  5073,'BANGS 0     ', 161.0000,1,   5,  15,   1,1.01492, -76.8930,1.10000,0.90000,1.10000,0.90000
  5074,'PROSPER 0   ', 161.0000,1,   5,  16,   1,1.01594, -81.8849,1.10000,0.90000,1.10000,0.90000
  5075,'EVANT 0     ', 161.0000,1,   5,  18,   1,0.95956, -85.7864,1.10000,0.90000,1.10000,0.90000
  5076,'TERRELL 1 0 ', 161.0000,1,   5,  16,   1,1.01226, -84.9151,1.10000,0.90000,1.10000,0.90000
  5077,'TERRELL 1 1 ', 115.0000,1,   5,  16,   1,1.03000, -86.9117,1.10000,0.90000,1.10000,0.90000
  5078,'AUBREY 0    ', 161.0000,1,   5,  17,   1,1.02205, -79.6714,1.10000,0.90000,1.10000,0.90000
  5079,'WACO 4 0    ', 161.0000,1,   5,  13,   1,0.99368, -81.7566,1.10000,0.90000,1.10000,0.90000
  5080,'LORENA 0    ', 161.0000,1,   5,  13,   1,0.95573, -85.3573,1.10000,0.90000,1.10000,0.90000
  5081,'FORT HOOD 0 ', 161.0000,1,   5,  13,   1,1.00252, -81.4371,1.10000,0.90000,1.10000,0.90000
  5082,'ARLINGTON~13', 161.0000,1,   5,  17,   1,1.02529, -81.1834,1.10000,0.90000,1.10000,0.90000
  5083,'MCKINNEY 3 0', 500.0000,1,   5,  16,   1,1.02939, -77.6365,1.10000,0.90000,1.10000,0.90000
  5084,'MCKINNEY 3 1', 161.0000,1,   5,  16,   1,1.02601, -79.6999,1.10000,0.90000,1.10000,0.90000
  5085,'DALLAS 38 0 ', 161.0000,1,   5,  17,   1,1.00979, -81.9181,1.10000,0.90000,1.10000,0.90000
  5086,'ARLINGTON~17', 161.0000,1,   5,  17,   1,1.02063, -80.9728,1.10000,0.90000,1.10000,0.90000
  5087,'MILFORD 0   ', 161.0000,1,   5,  14,   1,0.95879, -85.1255,1.10000,0.90000,1.10000,0.90000
  5088,'CLIFTON 1 0 ', 161.0000,1,   5,  18,   1,0.96783, -84.6398,1.10000,0.90000,1.10000,0.90000
  5089,'CLIFTON 1 1 ',  13.8000,2,   5,  18,   1,1.01000, -82.6300,1.10000,0.90000,1.10000,0.90000
  5090,'DALLAS 15 0 ', 161.0000,1,   5,  16,   1,1.02858, -81.7061,1.10000,0.90000,1.10000,0.90000
  5091,'FROST 0     ', 161.0000,1,   5,  14,   1,0.91946, -89.0460,1.10000,0.90000,1.10000,0.90000
  5092,'GRANDVIEW 0 ', 161.0000,1,   5,  14,   1,1.01625, -80.5535,1.10000,0.90000,1.10000,0.90000
  5093,'HASLET 0    ', 161.0000,1,   5,  17,   1,1.03000, -82.1787,1.10000,0.90000,1.10000,0.90000
  5094,'BARDWELL 0  ', 161.0000,1,   5,  14,   1,1.00915, -79.5003,1.10000,0.90000,1.10000,0.90000
  5095,'LAKE DALLA~1', 161.0000,1,   5,  17,   1,1.02468, -80.6935,1.10000,0.90000,1.10000,0.90000
  5096,'PLANO 1 0   ', 161.0000,1,   5,  16,   1,1.02521, -80.7606,1.10000,0.90000,1.10000,0.90000
  5097,'EULESS 2 0  ', 161.0000,1,   5,  17,   1,1.02414, -80.2290,1.10000,0.90000,1.10000,0.90000
  5098,'FORT WORT~17', 161.0000,1,   5,  17,   1,1.03000, -81.5287,1.10000,0.90000,1.10000,0.90000
  5099,'FLOWER MOU~2', 161.0000,1,   5,  17,   1,1.03000, -81.8466,1.10000,0.90000,1.10000,0.90000
  5100,'DALLAS 11 0 ', 161.0000,1,   5,  16,   1,1.01911, -81.0892,1.10000,0.90000,1.10000,0.90000
  5101,'COMANCHE 0  ', 161.0000,1,   5,  15,   1,0.96274, -86.2831,1.10000,0.90000,1.10000,0.90000
  5102,'RICHARDSON~2', 500.0000,1,   5,  16,   1,1.02799, -78.1562,1.10000,0.90000,1.10000,0.90000
  5103,'RICHARDSON~3', 161.0000,1,   5,  16,   1,1.02815, -80.0357,1.10000,0.90000,1.10000,0.90000
  5104,'FORT WORT~28', 161.0000,1,   5,  17,   1,1.01764, -80.4553,1.10000,0.90000,1.10000,0.90000
  5105,'IRVING 1 0  ', 161.0000,1,   5,  17,   1,1.02283, -81.2514,1.10000,0.90000,1.10000,0.90000
  5106,'IRVING 1 1  ',  13.8000,2,   5,  17,   1,1.02283, -81.2514,1.10000,0.90000,1.10000,0.90000
  5107,'IRVING 1 2  ',  13.8000,2,   5,  17,   1,1.02283, -81.2514,1.10000,0.90000,1.10000,0.90000
  5108,'DALLAS 44 0 ', 161.0000,1,   5,  17,   1,1.03000, -80.2846,1.10000,0.90000,1.10000,0.90000
  5109,'LANCASTER ~1', 161.0000,1,   5,  16,   1,1.00308, -82.0315,1.10000,0.90000,1.10000,0.90000
  5110,'PALO PINTO~8', 161.0000,1,   5,  12,   1,0.97182, -82.5365,1.10000,0.90000,1.10000,0.90000
  5111,'ADDISON 0   ', 161.0000,1,   5,  16,   1,1.02807, -81.2882,1.10000,0.90000,1.10000,0.90000
  5112,'HICO 0      ', 161.0000,1,   5,  18,   1,0.95606, -84.4920,1.10000,0.90000,1.10000,0.90000
  5113,'KRUM 0      ', 161.0000,1,   5,  17,   1,1.01952, -81.9761,1.10000,0.90000,1.10000,0.90000
  5114,'KAUFMAN 0   ', 161.0000,1,   5,  16,   1,0.99456, -84.3235,1.10000,0.90000,1.10000,0.90000
  5115,'CADDO MILL~1', 161.0000,1,   5,  16,   1,1.02511, -82.4411,1.10000,0.90000,1.10000,0.90000
  5116,'PLANO 7 0   ', 161.0000,1,   5,  16,   1,1.02742, -80.7161,1.10000,0.90000,1.10000,0.90000
  5117,'FORT WORT~25', 161.0000,1,   5,  17,   1,1.01759, -81.5079,1.10000,0.90000,1.10000,0.90000
  5118,'BAIRD 0     ', 161.0000,1,   5,  15,   1,0.95645, -82.5306,1.10000,0.90000,1.10000,0.90000
  5119,'PERRIN 0    ', 161.0000,1,   5,  12,   1,1.01743, -76.0998,1.10000,0.90000,1.10000,0.90000
  5120,'BROWNWOOD 0 ', 500.0000,1,   5,  15,   1,1.03676, -73.3491,1.10000,0.90000,1.10000,0.90000
  5121,'BROWNWOOD 1 ', 161.0000,1,   5,  15,   1,1.02940, -75.8113,1.10000,0.90000,1.10000,0.90000
  5122,'DALLAS 6 0  ', 161.0000,1,   5,  16,   1,1.02406, -81.6584,1.10000,0.90000,1.10000,0.90000
  5123,'MARLIN 0    ', 161.0000,1,   5,  13,   1,0.89858, -91.4351,1.10000,0.90000,1.10000,0.90000
  5124,'MARLIN 1    ', 115.0000,1,   5,  13,   1,0.90913, -90.3523,1.10000,0.90000,1.10000,0.90000
  5125,'ARLINGTON~14', 161.0000,1,   5,  17,   1,1.02472, -79.8414,1.10000,0.90000,1.10000,0.90000
  5126,'DALLAS 8 0  ', 161.0000,1,   5,  16,   1,1.02294, -81.7502,1.10000,0.90000,1.10000,0.90000
  5127,'JONESBORO 0 ', 161.0000,1,   5,  18,   1,0.93453, -87.8160,1.10000,0.90000,1.10000,0.90000
  5128,'DALLAS 33 0 ', 161.0000,1,   5,  16,   1,1.01918, -81.5853,1.10000,0.90000,1.10000,0.90000
  5129,'GOLDTHWAIT~6', 161.0000,1,   5,  18,   1,0.98693, -83.0726,1.10000,0.90000,1.10000,0.90000
  5130,'PLANO 5 0   ', 161.0000,1,   5,  16,   1,1.02642, -80.2828,1.10000,0.90000,1.10000,0.90000
  5131,'BELTON 0    ', 500.0000,1,   5,  13,   1,1.01809, -77.3239,1.10000,0.90000,1.10000,0.90000
  5132,'BELTON 1    ', 161.0000,1,   5,  13,   1,1.00924, -79.4860,1.10000,0.90000,1.10000,0.90000
  5133,'TOLAR 0     ', 161.0000,1,   5,  18,   1,0.95155, -85.9762,1.10000,0.90000,1.10000,0.90000
  5134,'BRECKENRID~1', 161.0000,1,   5,  15,   1,0.99188, -80.4268,1.10000,0.90000,1.10000,0.90000
  5135,'EASTLAND 0  ', 161.0000,1,   5,  15,   1,1.00312, -82.4067,1.10000,0.90000,1.10000,0.90000
  5136,'COOPER 0    ', 161.0000,1,   5,  16,   1,0.98099, -82.3487,1.10000,0.90000,1.10000,0.90000
  5137,'WACO 1 0    ', 500.0000,1,   5,  13,   1,1.00317, -78.6917,1.10000,0.90000,1.10000,0.90000
  5138,'WACO 1 1    ', 161.0000,1,   5,  13,   1,0.99783, -80.5132,1.10000,0.90000,1.10000,0.90000
  5139,'DALLAS 42 0 ', 161.0000,1,   5,  16,   1,1.03000, -81.7628,1.10000,0.90000,1.10000,0.90000
  5140,'GATESVILLE~1', 161.0000,1,   5,  13,   1,0.90913, -89.9673,1.10000,0.90000,1.10000,0.90000
  5141,'ANNA 0      ', 161.0000,1,   5,  16,   1,1.00693, -82.2386,1.10000,0.90000,1.10000,0.90000
  5142,'MOODY 0     ', 161.0000,1,   5,  13,   1,0.95421, -85.0617,1.10000,0.90000,1.10000,0.90000
  5143,'FORT WORT~12', 161.0000,1,   5,  17,   1,1.02544, -79.6760,1.10000,0.90000,1.10000,0.90000
  5144,'WACO 6 0    ', 161.0000,1,   5,  13,   1,0.96433, -83.0931,1.10000,0.90000,1.10000,0.90000
  5145,'GRAND PRAI~1', 161.0000,1,   5,  17,   1,1.02326, -80.6335,1.10000,0.90000,1.10000,0.90000
  5146,'ROWLETT 2 0 ', 161.0000,1,   5,  16,   1,1.02004, -81.0684,1.10000,0.90000,1.10000,0.90000
  5147,'PLANO 6 0   ', 161.0000,1,   5,  16,   1,1.01981, -81.5593,1.10000,0.90000,1.10000,0.90000
  5148,'IRVING 5 0  ', 161.0000,1,   5,  17,   1,1.02123, -81.4881,1.10000,0.90000,1.10000,0.90000
  5149,'DALLAS 7 0  ', 161.0000,1,   5,  16,   1,1.02102, -81.7765,1.10000,0.90000,1.10000,0.90000
  5150,'BRYSON 2 0  ', 161.0000,1,   5,  12,   1,1.01075, -76.8673,1.10000,0.90000,1.10000,0.90000
  5151,'MORGAN 0    ', 161.0000,1,   5,  18,   1,0.95154, -86.4002,1.10000,0.90000,1.10000,0.90000
  5152,'SACHSE 0    ', 161.0000,1,   5,  16,   1,1.02029, -81.2555,1.10000,0.90000,1.10000,0.90000
  5153,'PARADISE 0  ', 161.0000,1,   5,  12,   1,1.01543, -78.5888,1.10000,0.90000,1.10000,0.90000
  5154,'RIO VISTA 0 ', 161.0000,1,   5,  18,   1,0.94920, -86.1809,1.10000,0.90000,1.10000,0.90000
  5155,'STRAWN 0    ', 161.0000,1,   5,  12,   1,0.99577, -81.4294,1.10000,0.90000,1.10000,0.90000
  5156,'MAY-00      ', 161.0000,1,   5,  15,   1,0.96772, -85.3285,1.10000,0.90000,1.10000,0.90000
  5157,'DESOTO 0    ', 161.0000,1,   5,  17,   1,1.00737, -81.7924,1.10000,0.90000,1.10000,0.90000
  5158,'MESQUITE 2 0', 161.0000,1,   5,  16,   1,1.02530, -80.9868,1.10000,0.90000,1.10000,0.90000
  5159,'ROSEBUD 0   ', 161.0000,1,   5,  13,   1,0.89172, -91.9072,1.10000,0.90000,1.10000,0.90000
  5160,'DENTON 2 0  ', 161.0000,1,   5,  17,   1,1.02540, -79.2741,1.10000,0.90000,1.10000,0.90000
  5161,'DALLAS 4 0  ', 161.0000,1,   5,  16,   1,1.03000, -81.5905,1.10000,0.90000,1.10000,0.90000
  5162,'AXTELL 0    ', 161.0000,1,   5,  14,   1,0.85695, -95.2126,1.10000,0.90000,1.10000,0.90000
  5163,'NOLANVILLE 0', 161.0000,1,   5,  13,   1,1.00238, -80.8072,1.10000,0.90000,1.10000,0.90000
  5164,'DENTON 1 0  ', 500.0000,1,   5,  17,   1,1.03012, -77.4650,1.10000,0.90000,1.10000,0.90000
  5165,'DENTON 1 1  ', 161.0000,1,   5,  17,   1,1.02719, -79.0316,1.10000,0.90000,1.10000,0.90000
  5166,'DENTON 1 2  ',  13.8000,2,   5,  17,   1,1.04000, -76.4068,1.10000,0.90000,1.10000,0.90000
  5167,'DENTON 1 3  ',  13.8000,2,   5,  17,   1,1.03012, -77.4650,1.10000,0.90000,1.10000,0.90000
  5168,'DALLAS 39 0 ', 161.0000,1,   5,  16,   1,1.02423, -81.9113,1.10000,0.90000,1.10000,0.90000
  5169,'DUBLIN 1 0  ', 161.0000,1,   5,  15,   1,1.00228, -82.0120,1.10000,0.90000,1.10000,0.90000
  5170,'DUBLIN 1 1  ',  18.0000,1,   5,  15,   1,0.99914, -81.5073,1.10000,0.90000,1.10000,0.90000
  5171,'MERTENS 0   ', 161.0000,1,   5,  14,   1,0.90202, -91.0124,1.10000,0.90000,1.10000,0.90000
  5172,'WEATHERFOR~1', 161.0000,1,   5,  12,   1,1.03000, -82.3273,1.10000,0.90000,1.10000,0.90000
  5173,'PLANO 3 0   ', 161.0000,1,   5,  16,   1,1.02515, -80.4655,1.10000,0.90000,1.10000,0.90000
  5174,'MALONE 0    ', 161.0000,1,   5,  14,   1,0.89165, -92.0690,1.10000,0.90000,1.10000,0.90000
  5175,'DENTON 3 0  ', 161.0000,1,   5,  17,   1,1.02611, -79.6205,1.10000,0.90000,1.10000,0.90000
  5176,'GRAFORD 0   ', 161.0000,1,   5,  12,   1,0.98063, -80.4692,1.10000,0.90000,1.10000,0.90000
  5177,'ARLINGTON~16', 161.0000,1,   5,  17,   1,1.01758, -80.8598,1.10000,0.90000,1.10000,0.90000
  5178,'ROCKWALL 1 0', 161.0000,1,   5,  16,   1,1.01595, -81.7135,1.10000,0.90000,1.10000,0.90000
  5179,'CORSICANA ~2', 500.0000,1,   5,  14,   1,1.02386, -76.5700,1.10000,0.90000,1.10000,0.90000
  5180,'CORSICANA ~3', 161.0000,1,   5,  14,   1,1.01756, -77.9470,1.10000,0.90000,1.10000,0.90000
  5181,'GARLAND 2 0 ', 161.0000,1,   5,  16,   1,1.02128, -81.3938,1.10000,0.90000,1.10000,0.90000
  5182,'GATESVILLE~2', 161.0000,1,   5,  13,   1,0.90519, -90.1230,1.10000,0.90000,1.10000,0.90000
  5183,'CARROLLTON~3', 161.0000,1,   5,  16,   1,1.02836, -81.4303,1.10000,0.90000,1.10000,0.90000
  5184,'FORT WORT~19', 161.0000,1,   5,  17,   1,1.01175, -82.8002,1.10000,0.90000,1.10000,0.90000
  5185,'RHOME 0     ', 161.0000,1,   5,  17,   1,1.01660, -81.7530,1.10000,0.90000,1.10000,0.90000
  5186,'VENUS 0     ', 161.0000,1,   5,  17,   1,1.00919, -80.7097,1.10000,0.90000,1.10000,0.90000
  5187,'OLNEY 2 0   ', 161.0000,1,   5,  12,   1,1.01908, -74.4085,1.10000,0.90000,1.10000,0.90000
  5188,'CARROLLTON~1', 161.0000,1,   5,  16,   1,1.02222, -81.1802,1.10000,0.90000,1.10000,0.90000
  5189,'DALLAS 20 0 ', 161.0000,1,   5,  16,   1,1.02169, -81.5934,1.10000,0.90000,1.10000,0.90000
  5190,'GORDON 0    ', 161.0000,1,   5,  12,   1,0.98980, -84.7600,1.10000,0.90000,1.10000,0.90000
  5191,'MERIDIAN 0  ', 161.0000,1,   5,  18,   1,0.95340, -86.3811,1.10000,0.90000,1.10000,0.90000
  5192,'KILLEEN 4 0 ', 500.0000,1,   5,  13,   1,1.01831, -77.5414,1.10000,0.90000,1.10000,0.90000
  5193,'KILLEEN 4 1 ', 161.0000,1,   5,  13,   1,1.02006, -77.9684,1.10000,0.90000,1.10000,0.90000
  5194,'DUNCANVILL~1', 161.0000,1,   5,  17,   1,1.01799, -81.0570,1.10000,0.90000,1.10000,0.90000
  5195,'ARGYLE 0    ', 161.0000,1,   5,  17,   1,1.02506, -81.0019,1.10000,0.90000,1.10000,0.90000
  5196,'BRYSON 1 0  ', 500.0000,1,   5,  12,   1,1.02308, -73.4425,1.10000,0.90000,1.10000,0.90000
  5197,'BRYSON 1 1  ', 161.0000,1,   5,  12,   1,1.01565, -75.6508,1.10000,0.90000,1.10000,0.90000
  5198,'BRYSON 1 2  ',  18.0000,2,   5,  12,   1,1.02077, -73.2372,1.10000,0.90000,1.10000,0.90000
  5199,'FORT WORTH~4', 161.0000,1,   5,  17,   1,1.02091, -81.3470,1.10000,0.90000,1.10000,0.90000
  5200,'MINERAL WE~1', 161.0000,1,   5,  12,   1,0.97012, -83.7636,1.10000,0.90000,1.10000,0.90000
  5201,'COOLIDGE 0  ', 161.0000,1,   5,  14,   1,0.90100, -89.1561,1.10000,0.90000,1.10000,0.90000
  5202,'RICE 0      ', 161.0000,1,   5,  14,   1,0.99180, -82.1995,1.10000,0.90000,1.10000,0.90000
  5203,'DALLAS 35 0 ', 161.0000,1,   5,  16,   1,1.02539, -81.2202,1.10000,0.90000,1.10000,0.90000
  5204,'POOLVILLE 0 ', 500.0000,1,   5,  12,   1,1.02347, -74.2204,1.10000,0.90000,1.10000,0.90000
  5205,'POOLVILLE 1 ', 161.0000,1,   5,  12,   1,1.02163, -75.8138,1.10000,0.90000,1.10000,0.90000
  5206,'POOLVILLE 2 ',  13.8000,2,   5,  12,   1,1.01794, -71.8825,1.10000,0.90000,1.10000,0.90000
  5207,'POOLVILLE 3 ',  13.8000,2,   5,  12,   1,1.02068, -72.9675,1.10000,0.90000,1.10000,0.90000
  5208,'POOLVILLE 4 ',  13.8000,2,   5,  12,   1,1.01986, -72.6431,1.10000,0.90000,1.10000,0.90000
  5209,'WALNUT SPR~1', 161.0000,1,   5,  18,   1,0.93985, -85.3990,1.10000,0.90000,1.10000,0.90000
  5210,'BEDFORD 2 0 ', 161.0000,1,   5,  17,   1,1.02443, -80.5072,1.10000,0.90000,1.10000,0.90000
  5211,'HUBBARD 0   ', 161.0000,1,   5,  14,   1,0.86944, -94.1066,1.10000,0.90000,1.10000,0.90000
  5212,'FERRIS 0    ', 161.0000,1,   5,  14,   1,0.99263, -82.5545,1.10000,0.90000,1.10000,0.90000
  5213,'GARLAND 4 0 ', 161.0000,1,   5,  16,   1,1.02141, -81.1226,1.10000,0.90000,1.10000,0.90000
  5214,'DALLAS 32 0 ', 161.0000,1,   5,  16,   1,1.01663, -81.5245,1.10000,0.90000,1.10000,0.90000
  5215,'PILOT POIN~1', 161.0000,1,   5,  16,   1,1.01302, -81.1048,1.10000,0.90000,1.10000,0.90000
  5216,'FORT WORT~26', 161.0000,1,   5,  17,   1,1.02138, -81.3136,1.10000,0.90000,1.10000,0.90000
  5217,'NORTH RICH~2', 161.0000,1,   5,  17,   1,1.03000, -81.1508,1.10000,0.90000,1.10000,0.90000
  5218,'JUSTIN 0    ', 161.0000,1,   5,  17,   1,1.01204, -82.1777,1.10000,0.90000,1.10000,0.90000
  5219,'SCURRY 0    ', 161.0000,1,   5,  14,   1,1.00530, -82.8250,1.10000,0.90000,1.10000,0.90000
  5220,'SANGER 0    ', 161.0000,1,   5,  17,   1,1.02092, -82.3179,1.10000,0.90000,1.10000,0.90000
  5221,'KILLEEN 1 0 ', 161.0000,1,   5,  13,   1,1.00594, -81.3275,1.10000,0.90000,1.10000,0.90000
  5222,'MABANK 1 0  ', 161.0000,1,   5,  14,   1,0.97453, -85.6762,1.10000,0.90000,1.10000,0.90000
  5223,'MEXIA 0     ', 161.0000,1,   5,  14,   1,0.87634, -94.2165,1.10000,0.90000,1.10000,0.90000
  5224,'CARROLLTON~2', 161.0000,1,   5,  16,   1,1.02655, -81.0892,1.10000,0.90000,1.10000,0.90000
  5225,'NEVADA 0    ', 161.0000,1,   5,  16,   1,1.01958, -83.3480,1.10000,0.90000,1.10000,0.90000
  5226,'ZEPHYR 0    ', 161.0000,1,   5,  15,   1,0.97683, -84.8476,1.10000,0.90000,1.10000,0.90000
  5227,'TERRELL 2 0 ', 161.0000,1,   5,  16,   1,1.00889, -84.1293,1.10000,0.90000,1.10000,0.90000
  5228,'DALLAS 14 0 ', 161.0000,1,   5,  16,   1,1.01752, -80.2566,1.10000,0.90000,1.10000,0.90000
  5229,'DALLAS 13 0 ', 161.0000,1,   5,  16,   1,1.01852, -81.2626,1.10000,0.90000,1.10000,0.90000
  5230,'DALLAS 28 0 ', 161.0000,1,   5,  16,   1,1.02384, -81.6440,1.10000,0.90000,1.10000,0.90000
  5231,'HAMILTON 0  ', 161.0000,1,   5,  18,   1,0.94633, -86.1810,1.10000,0.90000,1.10000,0.90000
  5232,'ARLINGTON~15', 161.0000,1,   5,  17,   1,1.02627, -81.4488,1.10000,0.90000,1.10000,0.90000
  5233,'EULESS 1 0  ', 161.0000,1,   5,  17,   1,1.02525, -80.9721,1.10000,0.90000,1.10000,0.90000
  5234,'FRISCO 1 0  ', 161.0000,1,   5,  16,   1,1.01975, -80.5817,1.10000,0.90000,1.10000,0.90000
  5235,'SALADO 0    ', 161.0000,1,   5,  13,   1,0.99039, -82.2330,1.10000,0.90000,1.10000,0.90000
  5236,'OLNEY 1 0   ', 500.0000,1,   5,  12,   1,1.02777, -72.6754,1.10000,0.90000,1.10000,0.90000
  5237,'OLNEY 1 1   ', 161.0000,1,   5,  12,   1,1.01852, -72.5696,1.10000,0.90000,1.10000,0.90000
  5238,'OLNEY 1 2   ',  18.0000,2,   5,  12,   1,1.02475, -72.4083,1.10000,0.90000,1.10000,0.90000
  5239,'GOLDTHWAIT~1', 500.0000,1,   5,  18,   1,1.02956, -75.7571,1.10000,0.90000,1.10000,0.90000
  5240,'GOLDTHWAIT~2', 161.0000,1,   5,  18,   1,1.01892, -79.1393,1.10000,0.90000,1.10000,0.90000
  5241,'GOLDTHWAIT~3', 115.0000,1,   5,  18,   1,1.02342, -79.8815,1.10000,0.90000,1.10000,0.90000
  5242,'GOLDTHWAIT~4', 115.0000,1,   5,  18,   1,1.02342, -79.8815,1.10000,0.90000,1.10000,0.90000
  5243,'GOLDTHWAIT~5',  13.8000,2,   5,  18,   1,1.02416, -75.2834,1.10000,0.90000,1.10000,0.90000
  5244,'FORT WORT~15', 161.0000,1,   5,  17,   1,1.02024, -81.3387,1.10000,0.90000,1.10000,0.90000
  5245,'GRAPEVINE 0 ', 161.0000,1,   5,  17,   1,1.02471, -81.8172,1.10000,0.90000,1.10000,0.90000
  5246,'GLEN ROSE ~5', 161.0000,1,   5,  18,   1,0.95947, -82.4743,1.10000,0.90000,1.10000,0.90000
  5247,'KOPPERL 0   ', 161.0000,1,   5,  18,   1,0.94292, -85.9518,1.10000,0.90000,1.10000,0.90000
  5248,'BEDFORD 1 0 ', 161.0000,1,   5,  17,   1,1.02493, -80.5270,1.10000,0.90000,1.10000,0.90000
  5249,'FORT WORT~22', 161.0000,1,   5,  17,   1,1.01672, -80.5132,1.10000,0.90000,1.10000,0.90000
  5250,'DALLAS 5 0  ', 161.0000,1,   5,  16,   1,1.02043, -80.3591,1.10000,0.90000,1.10000,0.90000
  5251,'GRAND PRAI~2', 161.0000,1,   5,  17,   1,1.02335, -81.1755,1.10000,0.90000,1.10000,0.90000
  5252,'DALLAS 22 0 ', 161.0000,1,   5,  16,   1,1.02417, -81.6554,1.10000,0.90000,1.10000,0.90000
  5253,'FLOWER MOU~1', 161.0000,1,   5,  17,   1,1.02301, -80.6043,1.10000,0.90000,1.10000,0.90000
  5254,'ROANOKE 0   ', 161.0000,1,   5,  17,   1,1.02133, -81.0859,1.10000,0.90000,1.10000,0.90000
  5255,'MILLSAP 0   ', 161.0000,1,   5,  12,   1,0.97106, -84.7932,1.10000,0.90000,1.10000,0.90000
  5256,'FORRESTON 0 ', 161.0000,1,   5,  14,   1,0.97932, -83.1025,1.10000,0.90000,1.10000,0.90000
  5257,'ITALY 0     ', 161.0000,1,   5,  14,   1,0.96054, -84.8327,1.10000,0.90000,1.10000,0.90000
  5258,'FORNEY 0    ', 161.0000,1,   5,  16,   1,1.01811, -81.2677,1.10000,0.90000,1.10000,0.90000
  5259,'LAVON 0     ', 161.0000,1,   5,  16,   1,1.01605, -82.9088,1.10000,0.90000,1.10000,0.90000
  5260,'GLEN ROSE ~1', 500.0000,1,   5,  18,   1,1.01616, -72.5119,1.10000,0.90000,1.10000,0.90000
  5261,'GLEN ROSE ~2', 161.0000,1,   5,  18,   1,0.98471, -78.5086,1.10000,0.90000,1.10000,0.90000
  5262,'GLEN ROSE ~3',  13.8000,2,   5,  18,   1,1.01000, -68.2170,1.10000,0.90000,1.10000,0.90000
  5263,'GLEN ROSE ~4',  13.8000,2,   5,  18,   1,1.01099, -69.4510,1.10000,0.90000,1.10000,0.90000
  5264,'DE LEON 0   ', 161.0000,1,   5,  15,   1,1.01356, -82.9705,1.10000,0.90000,1.10000,0.90000
  5265,'KELLER 1 0  ', 161.0000,1,   5,  17,   1,1.02658, -80.0624,1.10000,0.90000,1.10000,0.90000
  5266,'CEDAR HILL 0', 161.0000,1,   5,  17,   1,1.02641, -80.6185,1.10000,0.90000,1.10000,0.90000
  5267,'MC GREGOR 0 ', 161.0000,1,   5,  13,   1,0.92835, -88.6033,1.10000,0.90000,1.10000,0.90000
  5268,'COMMERCE 0  ', 161.0000,1,   5,  16,   1,0.97336, -83.6954,1.10000,0.90000,1.10000,0.90000
  5269,'MIDLOTHIAN~3', 161.0000,1,   5,  17,   1,1.00398, -79.4945,1.10000,0.90000,1.10000,0.90000
  5270,'WEST 0      ', 161.0000,1,   5,  13,   1,0.90545, -89.3906,1.10000,0.90000,1.10000,0.90000
  5271,'BARTLETT 0  ', 161.0000,1,   5,  13,   1,0.94823, -85.2172,1.10000,0.90000,1.10000,0.90000
  5272,'DALLAS 16 0 ', 161.0000,1,   5,  16,   1,1.02295, -81.6591,1.10000,0.90000,1.10000,0.90000
  5273,'COPPELL 0   ', 161.0000,1,   5,  17,   1,1.02974, -81.0965,1.10000,0.90000,1.10000,0.90000
  5274,'WILMER 0    ', 161.0000,1,   5,  16,   1,1.00860, -81.6287,1.10000,0.90000,1.10000,0.90000
  5275,'DAWSON 0    ', 161.0000,1,   5,  14,   1,0.87949, -93.6398,1.10000,0.90000,1.10000,0.90000
  5276,'MART 0      ', 161.0000,1,   5,  14,   1,0.93465, -85.1990,1.10000,0.90000,1.10000,0.90000
  5277,'LITTLE ELM 0', 161.0000,1,   5,  16,   1,1.01938, -81.0186,1.10000,0.90000,1.10000,0.90000
  5278,'TEMPLE 2 0  ', 161.0000,1,   5,  13,   1,0.98576, -80.7361,1.10000,0.90000,1.10000,0.90000
  5279,'TEMPLE 1 0  ', 500.0000,1,   5,  13,   1,1.01445, -77.2120,1.10000,0.90000,1.10000,0.90000
  5280,'TEMPLE 1 1  ', 161.0000,1,   5,  13,   1,1.00299, -78.9234,1.10000,0.90000,1.10000,0.90000
  5281,'TEMPLE 1 2  ',  13.8000,2,   5,  13,   1,1.00849, -75.4890,1.10000,0.90000,1.10000,0.90000
  5282,'TEMPLE 1 3  ',  13.8000,2,   5,  13,   1,1.00953, -75.7559,1.10000,0.90000,1.10000,0.90000
  5283,'TEMPLE 1 4  ',  13.8000,2,   5,  13,   1,1.01092, -76.0979,1.10000,0.90000,1.10000,0.90000
  5284,'QUINLAN 0   ', 161.0000,1,   5,  16,   1,1.01465, -82.1009,1.10000,0.90000,1.10000,0.90000
  5285,'CHICO 0     ', 161.0000,1,   5,  12,   1,1.00054, -81.1803,1.10000,0.90000,1.10000,0.90000
  5286,'DUBLIN 2 0  ', 161.0000,1,   5,  18,   1,0.97650, -80.6775,1.10000,0.90000,1.10000,0.90000
  5287,'ARLINGTON~10', 161.0000,1,   5,  17,   1,1.02220, -80.8234,1.10000,0.90000,1.10000,0.90000
  5288,'WOLFE CITY 0', 161.0000,1,   5,  16,   1,0.97240, -83.9120,1.10000,0.90000,1.10000,0.90000
  5289,'DALLAS 26 0 ', 161.0000,1,   5,  16,   1,1.03000, -81.1488,1.10000,0.90000,1.10000,0.90000
  5290,'WHITNEY 0   ', 161.0000,1,   5,  18,   1,0.95495, -85.8983,1.10000,0.90000,1.10000,0.90000
  5291,'FORT WORT~18', 161.0000,1,   5,  17,   1,1.02018, -81.9765,1.10000,0.90000,1.10000,0.90000
  5292,'FORT WORT~20', 161.0000,1,   5,  17,   1,1.01361, -81.6220,1.10000,0.90000,1.10000,0.90000
  5293,'JOSHUA 0    ', 161.0000,1,   5,  18,   1,1.00856, -78.7677,1.10000,0.90000,1.10000,0.90000
  5294,'DALLAS 12 0 ', 161.0000,1,   5,  16,   1,1.02363, -81.7699,1.10000,0.90000,1.10000,0.90000
  5295,'MCKINNEY 1 0', 500.0000,1,   5,  16,   1,1.03035, -77.4594,1.10000,0.90000,1.10000,0.90000
  5296,'MCKINNEY 1 1', 161.0000,1,   5,  16,   1,1.02371, -79.5015,1.10000,0.90000,1.10000,0.90000
  5297,'MCKINNEY 1 2',  13.8000,2,   5,  16,   1,1.03035, -77.4594,1.10000,0.90000,1.10000,0.90000
  5298,'MCKINNEY 1 3',  13.8000,2,   5,  16,   1,1.03650, -77.2639,1.10000,0.90000,1.10000,0.90000
  5299,'MCKINNEY 1 4',  13.8000,2,   5,  16,   1,1.04000, -77.0558,1.10000,0.90000,1.10000,0.90000
  5300,'MCKINNEY 1 5',  13.8000,2,   5,  16,   1,1.04000, -77.1257,1.10000,0.90000,1.10000,0.90000
  5301,'MCKINNEY 1 6',  13.8000,2,   5,  16,   1,1.03035, -77.4594,1.10000,0.90000,1.10000,0.90000
  5302,'MCKINNEY 1 7',  13.8000,2,   5,  16,   1,1.04000, -74.3200,1.10000,0.90000,1.10000,0.90000
  5303,'MCKINNEY 1 8',  13.8000,2,   5,  16,   1,1.04000, -75.1182,1.10000,0.90000,1.10000,0.90000
  5304,'ALLEN 1 0   ', 500.0000,1,   5,  16,   1,1.02946, -77.6745,1.10000,0.90000,1.10000,0.90000
  5305,'ALLEN 1 1   ', 161.0000,1,   5,  16,   1,1.02679, -79.9730,1.10000,0.90000,1.10000,0.90000
  5306,'ALEDO 2 0   ', 161.0000,1,   5,  17,   1,1.02102, -80.6623,1.10000,0.90000,1.10000,0.90000
  5307,'THE COLONY 0', 161.0000,1,   5,  16,   1,1.02718, -80.7082,1.10000,0.90000,1.10000,0.90000
  5308,'SUNNYVALE 0 ', 161.0000,1,   5,  16,   1,1.02013, -80.8047,1.10000,0.90000,1.10000,0.90000
  5309,'DALLAS 10 0 ', 161.0000,1,   5,  16,   1,1.02066, -81.6331,1.10000,0.90000,1.10000,0.90000
  5310,'FORT WORT~24', 161.0000,1,   5,  17,   1,1.02666, -81.4452,1.10000,0.90000,1.10000,0.90000
  5311,'DALLAS 30 0 ', 161.0000,1,   5,  16,   1,1.02589, -81.9287,1.10000,0.90000,1.10000,0.90000
  5312,'AZLE 0      ', 161.0000,1,   5,  17,   1,1.01082, -82.2822,1.10000,0.90000,1.10000,0.90000
  5313,'HUTCHINS 0  ', 161.0000,1,   5,  16,   1,1.01819, -79.5553,1.10000,0.90000,1.10000,0.90000
  5314,'VALLEY MIL~1', 161.0000,1,   5,  13,   1,0.93376, -86.9217,1.10000,0.90000,1.10000,0.90000
  5315,'DENTON 6 0  ', 161.0000,1,   5,  17,   1,1.01374, -81.5958,1.10000,0.90000,1.10000,0.90000
  5316,'MESQUITE 3 0', 161.0000,1,   5,  16,   1,1.03000, -81.3932,1.10000,0.90000,1.10000,0.90000
  5317,'GRANBURY 1 0', 500.0000,1,   5,  18,   1,1.01588, -74.2316,1.10000,0.90000,1.10000,0.90000
  5318,'GRANBURY 1 1', 161.0000,1,   5,  18,   1,1.01768, -75.9067,1.10000,0.90000,1.10000,0.90000
  5319,'GRANBURY 1 2',  13.2000,2,   5,  18,   1,1.01037, -72.6169,1.10000,0.90000,1.10000,0.90000
  5320,'GRANBURY 1 3',  13.2000,2,   5,  18,   1,1.01004, -72.4433,1.10000,0.90000,1.10000,0.90000
  5321,'GRANBURY 1 4',  13.2000,2,   5,  18,   1,1.01068, -72.6868,1.10000,0.90000,1.10000,0.90000
  5322,'DALLAS 2 0  ', 500.0000,1,   5,  17,   1,1.02877, -77.4859,1.10000,0.90000,1.10000,0.90000
  5323,'DALLAS 2 1  ', 161.0000,1,   5,  17,   1,1.02383, -80.1734,1.10000,0.90000,1.10000,0.90000
  5324,'DALLAS 2 2  ',  13.8000,2,   5,  17,   1,1.04000, -74.3486,1.10000,0.90000,1.10000,0.90000
  5325,'DALLAS 2 3  ',  13.8000,2,   5,  17,   1,1.04000, -74.3426,1.10000,0.90000,1.10000,0.90000
  5326,'DALLAS 2 4  ',  13.8000,2,   5,  17,   1,1.03887, -76.4139,1.10000,0.90000,1.10000,0.90000
  5327,'MOUNT CALM 0', 161.0000,1,   5,  14,   1,0.87132, -93.3464,1.10000,0.90000,1.10000,0.90000
  5328,'RIESEL 2 0  ', 161.0000,1,   5,  13,   1,0.96122, -85.2304,1.10000,0.90000,1.10000,0.90000
  5329,'DALLAS 17 0 ', 161.0000,1,   5,  16,   1,1.01591, -81.2759,1.10000,0.90000,1.10000,0.90000
  5330,'ARLINGTON~12', 161.0000,1,   5,  17,   1,1.02310, -80.4434,1.10000,0.90000,1.10000,0.90000
  5331,'CELINA 0    ', 161.0000,1,   5,  16,   1,1.00682, -82.2924,1.10000,0.90000,1.10000,0.90000
  5332,'FORT WORTH~8', 161.0000,1,   5,  17,   1,1.02167, -82.1145,1.10000,0.90000,1.10000,0.90000
  5333,'RED OAK 0   ', 161.0000,1,   5,  14,   1,1.00025, -82.1602,1.10000,0.90000,1.10000,0.90000
  5334,'CLYDE 0     ', 161.0000,1,   5,  15,   1,0.97887, -78.3628,1.10000,0.90000,1.10000,0.90000
  5335,'IRVING 2 0  ', 161.0000,1,   5,  17,   1,1.02153, -81.5072,1.10000,0.90000,1.10000,0.90000
  5336,'ROWLETT 1 0 ', 161.0000,1,   5,  16,   1,1.02073, -80.6296,1.10000,0.90000,1.10000,0.90000
  5337,'JACKSBORO ~4', 161.0000,1,   5,  12,   1,1.01045, -76.4659,1.10000,0.90000,1.10000,0.90000
  5338,'GRANBURY 3 0', 161.0000,1,   5,  18,   1,1.00931, -80.1955,1.10000,0.90000,1.10000,0.90000
  5339,'SOUTHLAKE 0 ', 161.0000,1,   5,  17,   1,1.03000, -81.7253,1.10000,0.90000,1.10000,0.90000
  5340,'DALLAS 29 0 ', 161.0000,1,   5,  16,   1,1.02175, -81.7578,1.10000,0.90000,1.10000,0.90000
  5341,'LEWISVILLE~1', 161.0000,1,   5,  17,   1,1.02831, -80.4637,1.10000,0.90000,1.10000,0.90000
  5342,'LEWISVILLE~2',  13.8000,1,   5,  17,   1,1.03266, -80.3045,1.10000,0.90000,1.10000,0.90000
  5343,'LEWISVILLE~3',  13.8000,2,   5,  17,   1,1.04000, -78.8186,1.10000,0.90000,1.10000,0.90000
  5344,'DALLAS 36 0 ', 161.0000,1,   5,  16,   1,1.02799, -81.8151,1.10000,0.90000,1.10000,0.90000
  5345,'HILLSBORO 0 ', 161.0000,1,   5,  14,   1,0.94875, -86.5295,1.10000,0.90000,1.10000,0.90000
  5346,'FORT WORTH~7', 161.0000,1,   5,  17,   1,1.02810, -81.3178,1.10000,0.90000,1.10000,0.90000
  5347,'CISCO 0     ', 161.0000,1,   5,  15,   1,0.95965, -81.9294,1.10000,0.90000,1.10000,0.90000
  5348,'ITASCA 0    ', 161.0000,1,   5,  14,   1,0.97458, -83.1975,1.10000,0.90000,1.10000,0.90000
  5349,'LANCASTER ~2', 161.0000,1,   5,  16,   1,1.01760, -80.6579,1.10000,0.90000,1.10000,0.90000
  5350,'GARLAND 1 0 ', 500.0000,1,   5,  16,   1,1.02588, -77.9642,1.10000,0.90000,1.10000,0.90000
  5351,'GARLAND 1 1 ', 161.0000,1,   5,  16,   1,1.02294, -79.9558,1.10000,0.90000,1.10000,0.90000
  5352,'DALLAS 9 0  ', 161.0000,1,   5,  16,   1,1.01918, -81.3824,1.10000,0.90000,1.10000,0.90000
  5353,'DUNCANVILL~2', 161.0000,1,   5,  17,   1,1.02442, -80.6194,1.10000,0.90000,1.10000,0.90000
  5354,'MESQUITE 1 0', 161.0000,1,   5,  16,   1,1.01825, -82.3298,1.10000,0.90000,1.10000,0.90000
  5355,'MAYPEARL 0  ', 161.0000,1,   5,  14,   1,1.00221, -80.4922,1.10000,0.90000,1.10000,0.90000
  5356,'GARLAND 3 0 ', 161.0000,1,   5,  16,   1,1.02720, -81.4750,1.10000,0.90000,1.10000,0.90000
  5357,'ALLEN 2 0   ', 161.0000,1,   5,  16,   1,1.02467, -80.2659,1.10000,0.90000,1.10000,0.90000
  5358,'RIESEL 1 0  ', 500.0000,1,   5,  13,   1,1.01769, -76.5323,1.10000,0.90000,1.10000,0.90000
  5359,'RIESEL 1 1  ', 161.0000,1,   5,  13,   1,0.99065, -80.0024,1.10000,0.90000,1.10000,0.90000
  5360,'RIESEL 1 2  ',  13.8000,3,   5,  13,   1,1.01000, -75.0057,1.10000,0.90000,1.10000,0.90000
  5361,'BRIDGEPORT 0', 500.0000,1,   5,  12,   1,1.02233, -74.3804,1.10000,0.90000,1.10000,0.90000
  5362,'BRIDGEPORT 1', 161.0000,1,   5,  12,   1,1.01658, -76.0923,1.10000,0.90000,1.10000,0.90000
  5363,'BRIDGEPORT 2',  13.8000,2,   5,  12,   1,1.02233, -74.3804,1.10000,0.90000,1.10000,0.90000
  5364,'BRIDGEPORT 3',  13.8000,2,   5,  12,   1,1.02024, -73.5787,1.10000,0.90000,1.10000,0.90000
  5365,'BRIDGEPORT 4',  13.8000,2,   5,  12,   1,1.01769, -72.7079,1.10000,0.90000,1.10000,0.90000
  5366,'BRIDGEPORT 5',  13.8000,2,   5,  12,   1,1.01711, -72.4759,1.10000,0.90000,1.10000,0.90000
  5367,'BRIDGEPORT 6',  13.8000,2,   5,  12,   1,1.01719, -72.5328,1.10000,0.90000,1.10000,0.90000
  5368,'BRIDGEPORT 7',  13.8000,2,   5,  12,   1,1.01906, -73.1534,1.10000,0.90000,1.10000,0.90000
  5369,'BRIDGEPORT 8',  13.8000,2,   5,  12,   1,1.01682, -72.3750,1.10000,0.90000,1.10000,0.90000
  5370,'LEWISVILLE~4', 161.0000,1,   5,  17,   1,1.02391, -80.2558,1.10000,0.90000,1.10000,0.90000
  5371,'SEAGOVILLE 0', 161.0000,1,   5,  16,   1,1.01121, -80.7787,1.10000,0.90000,1.10000,0.90000
  5372,'DALLAS 31 0 ', 161.0000,1,   5,  16,   1,1.02615, -81.6340,1.10000,0.90000,1.10000,0.90000
  5373,'HALTOM CIT~1', 161.0000,1,   5,  17,   1,1.01765, -82.0458,1.10000,0.90000,1.10000,0.90000
  5374,'BALCH SPRI~1', 161.0000,1,   5,  16,   1,1.02213, -80.2137,1.10000,0.90000,1.10000,0.90000
  5375,'FORT WORTH~5', 161.0000,1,   5,  17,   1,1.02301, -81.2422,1.10000,0.90000,1.10000,0.90000
  5376,'DALLAS 43 0 ', 161.0000,1,   5,  17,   1,1.02216, -80.6322,1.10000,0.90000,1.10000,0.90000
  5377,'KILLEEN 2 0 ', 161.0000,1,   5,  13,   1,1.00065, -81.9697,1.10000,0.90000,1.10000,0.90000
  5378,'WACO 5 0    ', 161.0000,1,   5,  13,   1,0.98963, -83.1459,1.10000,0.90000,1.10000,0.90000
  5379,'FORT WORT~29', 161.0000,1,   5,  17,   1,1.02376, -81.6195,1.10000,0.90000,1.10000,0.90000
  5380,'ENNIS 0     ', 500.0000,1,   5,  14,   1,1.02555, -77.1639,1.10000,0.90000,1.10000,0.90000
  5381,'ENNIS 1     ', 161.0000,1,   5,  14,   1,1.01033, -79.6299,1.10000,0.90000,1.10000,0.90000
  5382,'ENNIS 2     ',  13.8000,2,   5,  14,   1,1.04000, -75.7890,1.10000,0.90000,1.10000,0.90000
  5383,'ENNIS 3     ',  13.8000,2,   5,  14,   1,1.04000, -75.5954,1.10000,0.90000,1.10000,0.90000
  5384,'DALLAS 3 0  ', 500.0000,1,   5,  16,   1,1.02457, -77.7171,1.10000,0.90000,1.10000,0.90000
  5385,'DALLAS 3 1  ', 161.0000,1,   5,  16,   1,1.02336, -79.3598,1.10000,0.90000,1.10000,0.90000
  5386,'RICHARDSON~1', 161.0000,1,   5,  16,   1,1.02765, -81.5126,1.10000,0.90000,1.10000,0.90000
  5387,'FORT WORT~14', 161.0000,1,   5,  17,   1,1.01575, -82.3833,1.10000,0.90000,1.10000,0.90000
  5388,'WACO 2 0    ', 500.0000,1,   5,  13,   1,1.00160, -78.3606,1.10000,0.90000,1.10000,0.90000
  5389,'WACO 2 1    ', 161.0000,1,   5,  13,   1,0.98513, -80.8336,1.10000,0.90000,1.10000,0.90000
  5390,'ROGERS 0    ', 161.0000,1,   5,  13,   1,0.95345, -84.0044,1.10000,0.90000,1.10000,0.90000
  5391,'ROGERS 1    ', 115.0000,1,   5,  13,   1,0.91554, -89.6220,1.10000,0.90000,1.10000,0.90000
  5392,'ROGERS 2    ', 115.0000,1,   5,  13,   1,0.87184, -95.6844,1.10000,0.90000,1.10000,0.90000
  5393,'CHINA SPRI~1', 161.0000,1,   5,  13,   1,0.97527, -82.9090,1.10000,0.90000,1.10000,0.90000
  5394,'ALBANY 1 0  ', 500.0000,1,   5,  15,   1,1.03720, -70.7338,1.10000,0.90000,1.10000,0.90000
  5395,'ALBANY 1 1  ', 230.0000,1,   5,  15,   1,1.03248, -70.4085,1.10000,0.90000,1.10000,0.90000
  5396,'ALBANY 1 2  ', 161.0000,1,   5,  15,   1,1.00838, -74.9828,1.10000,0.90000,1.10000,0.90000
  5397,'ALBANY 1 3  ', 115.0000,1,   5,  15,   1,1.01017, -73.6193,1.10000,0.90000,1.10000,0.90000
  5398,'ALBANY 1 4  ', 115.0000,1,   5,  15,   1,1.01017, -73.6193,1.10000,0.90000,1.10000,0.90000
  5399,'ALBANY 1 5  ',  13.8000,2,   5,  15,   1,1.04000, -70.5271,1.10000,0.90000,1.10000,0.90000
  5400,'MCKINNEY 2 0', 161.0000,1,   5,  16,   1,1.01744, -80.5535,1.10000,0.90000,1.10000,0.90000
  5401,'GRANBURY 2 0', 500.0000,1,   5,  18,   1,1.01699, -74.6403,1.10000,0.90000,1.10000,0.90000
  5402,'GRANBURY 2 1', 161.0000,1,   5,  18,   1,1.01282, -76.9849,1.10000,0.90000,1.10000,0.90000
  5403,'GRANBURY 2 2',  18.0000,2,   5,  18,   1,1.01699, -74.6403,1.10000,0.90000,1.10000,0.90000
  5404,'GRANBURY 2 3',  18.0000,2,   5,  18,   1,1.01699, -74.6403,1.10000,0.90000,1.10000,0.90000
  5405,'GRANBURY 2 4',  18.0000,2,   5,  18,   1,1.01699, -74.6403,1.10000,0.90000,1.10000,0.90000
  5406,'GRANBURY 2 5',  18.0000,2,   5,  18,   1,1.01699, -74.6403,1.10000,0.90000,1.10000,0.90000
  5407,'CLIFTON 2 0 ', 161.0000,1,   5,  18,   1,0.95197, -86.5511,1.10000,0.90000,1.10000,0.90000
  5408,'FARMERSVIL~1', 161.0000,1,   5,  16,   1,1.01787, -82.2087,1.10000,0.90000,1.10000,0.90000
  5409,'ARLINGTON ~8', 161.0000,1,   5,  17,   1,1.01714, -81.1834,1.10000,0.90000,1.10000,0.90000
  5410,'KILLEEN 3 0 ', 500.0000,1,   5,  13,   1,1.01776, -77.8545,1.10000,0.90000,1.10000,0.90000
  5411,'KILLEEN 3 1 ', 161.0000,1,   5,  13,   1,1.01900, -80.3326,1.10000,0.90000,1.10000,0.90000
  5412,'WYLIE 0     ', 161.0000,1,   5,  16,   1,1.01878, -81.7804,1.10000,0.90000,1.10000,0.90000
  5413,'PALO PINTO~1', 500.0000,1,   5,  12,   1,1.02614, -73.5599,1.10000,0.90000,1.10000,0.90000
  5414,'PALO PINTO~2', 161.0000,1,   5,  12,   1,1.01776, -78.3504,1.10000,0.90000,1.10000,0.90000
  5415,'PALO PINTO~3',  13.8000,2,   5,  12,   1,1.02198, -72.3249,1.10000,0.90000,1.10000,0.90000
  5416,'PALO PINTO~4',  13.8000,2,   5,  12,   1,1.02186, -72.3116,1.10000,0.90000,1.10000,0.90000
  5417,'PALO PINTO~5',  13.8000,2,   5,  12,   1,1.02236, -72.4606,1.10000,0.90000,1.10000,0.90000
  5418,'PALO PINTO~6',  13.8000,2,   5,  12,   1,1.02282, -72.5221,1.10000,0.90000,1.10000,0.90000
  5419,'PALO PINTO~7',  13.8000,2,   5,  12,   1,1.02420, -72.9527,1.10000,0.90000,1.10000,0.90000
  5420,'FORT WORTH~2', 161.0000,1,   5,  17,   1,1.02235, -80.3555,1.10000,0.90000,1.10000,0.90000
  5421,'JOSEPHINE 0 ', 161.0000,1,   5,  16,   1,1.03000, -82.8605,1.10000,0.90000,1.10000,0.90000
  5422,'LEWSIVILLE 0', 161.0000,1,   5,  17,   1,1.03000, -80.7435,1.10000,0.90000,1.10000,0.90000
  5423,'LEWSIVILLE 1',  13.8000,2,   5,  17,   1,1.03000, -80.7435,1.10000,0.90000,1.10000,0.90000
  5424,'LEWSIVILLE 2',  13.8000,2,   5,  17,   1,1.03000, -80.7435,1.10000,0.90000,1.10000,0.90000
  5425,'DALLAS 40 0 ', 161.0000,1,   5,  16,   1,1.01973, -81.2243,1.10000,0.90000,1.10000,0.90000
  5426,'KEMP 0      ', 161.0000,1,   5,  14,   1,0.97142, -85.5178,1.10000,0.90000,1.10000,0.90000
  5427,'WAXAHACHIE~2', 161.0000,1,   5,  14,   1,0.99493, -81.6970,1.10000,0.90000,1.10000,0.90000
  5428,'HURST 0     ', 161.0000,1,   5,  17,   1,1.02502, -80.1129,1.10000,0.90000,1.10000,0.90000
  5429,'FORT WORT~10', 161.0000,1,   5,  17,   1,1.01756, -82.3537,1.10000,0.90000,1.10000,0.90000
  5430,'WEATHERFOR~2', 161.0000,1,   5,  12,   1,1.01391, -83.0983,1.10000,0.90000,1.10000,0.90000
  5431,'ROCKWALL 2 0', 161.0000,1,   5,  16,   1,1.02158, -81.0514,1.10000,0.90000,1.10000,0.90000
  5432,'WEATHERFOR~3', 161.0000,1,   5,  12,   1,1.00881, -82.5253,1.10000,0.90000,1.10000,0.90000
  5433,'FORT WORT~23', 161.0000,1,   5,  17,   1,1.02208, -81.4387,1.10000,0.90000,1.10000,0.90000
  5434,'NEWARK 0    ', 161.0000,1,   5,  17,   1,1.02399, -82.1374,1.10000,0.90000,1.10000,0.90000
  5435,'SANTO 0     ', 161.0000,1,   5,  12,   1,0.97794, -83.9229,1.10000,0.90000,1.10000,0.90000
  5436,'DALLAS 18 0 ', 161.0000,1,   5,  16,   1,1.02835, -81.2750,1.10000,0.90000,1.10000,0.90000
  5437,'ELM MOTT 0  ', 161.0000,1,   5,  13,   1,0.86965, -93.4687,1.10000,0.90000,1.10000,0.90000
  5438,'FORT WORTH~9', 161.0000,1,   5,  17,   1,1.02181, -81.4575,1.10000,0.90000,1.10000,0.90000
  5439,'WAXAHACHIE~1', 161.0000,1,   5,  14,   1,1.00080, -80.6683,1.10000,0.90000,1.10000,0.90000
  5440,'ARLINGTON~11', 161.0000,1,   5,  17,   1,1.03000, -81.4682,1.10000,0.90000,1.10000,0.90000
  5441,'FORT WORT~13', 161.0000,1,   5,  17,   1,1.02449, -80.8223,1.10000,0.90000,1.10000,0.90000
  5442,'FORT WORT~27', 161.0000,1,   5,  17,   1,1.02111, -81.4923,1.10000,0.90000,1.10000,0.90000
  5443,'FORT WORTH~3', 161.0000,1,   5,  17,   1,1.02516, -81.4525,1.10000,0.90000,1.10000,0.90000
  5444,'MIDLOTHIAN~1', 500.0000,2,   5,  17,   1,1.01671, -75.0331,1.10000,0.90000,1.10000,0.90000
  5445,'MIDLOTHIAN~2', 161.0000,1,   5,  17,   1,1.00735, -78.8176,1.10000,0.90000,1.10000,0.90000
  5446,'HEWITT 0    ', 161.0000,1,   5,  13,   1,0.96644, -85.0489,1.10000,0.90000,1.10000,0.90000
  5447,'ARLINGTON ~9', 161.0000,1,   5,  17,   1,1.01791, -80.7590,1.10000,0.90000,1.10000,0.90000
  5448,'GRAND PRAI~3', 500.0000,1,   5,  17,   1,1.02793, -77.7690,1.10000,0.90000,1.10000,0.90000
  5449,'GRAND PRAI~4', 161.0000,1,   5,  17,   1,1.02966, -79.5945,1.10000,0.90000,1.10000,0.90000
  5450,'MELISSA 0   ', 161.0000,1,   5,  16,   1,0.98556, -84.1776,1.10000,0.90000,1.10000,0.90000
  5451,'COPPERAS C~1', 500.0000,1,   5,  13,   1,1.01642, -77.7829,1.10000,0.90000,1.10000,0.90000
  5452,'COPPERAS C~2', 161.0000,1,   5,  13,   1,0.99999, -79.7558,1.10000,0.90000,1.10000,0.90000
  5453,'CLEBURNE 1 0', 161.0000,1,   5,  17,   1,1.01787, -79.8392,1.10000,0.90000,1.10000,0.90000
  5454,'GREENVILLE~5', 161.0000,1,   5,  16,   1,1.02048, -81.3415,1.10000,0.90000,1.10000,0.90000
  5455,'ALVORD 0    ', 161.0000,1,   5,  12,   1,1.00377, -82.3701,1.10000,0.90000,1.10000,0.90000
  5456,'GORMAN 0    ', 161.0000,1,   5,  15,   1,0.96255, -84.3334,1.10000,0.90000,1.10000,0.90000
  5457,'COLLEYVILL~1', 161.0000,1,   5,  17,   1,1.02330, -80.8570,1.10000,0.90000,1.10000,0.90000
  5458,'HOLLAND 0   ', 161.0000,1,   5,  13,   1,0.94201, -85.1161,1.10000,0.90000,1.10000,0.90000
  5459,'HOLLAND 1   ', 115.0000,1,   5,  13,   1,0.91575, -90.0322,1.10000,0.90000,1.10000,0.90000
  5460,'HOLLAND 2   ', 115.0000,1,   5,  13,   1,0.87608, -95.5783,1.10000,0.90000,1.10000,0.90000
  5461,'TEMPLE 3 0  ', 161.0000,1,   5,  13,   1,0.98894, -80.6519,1.10000,0.90000,1.10000,0.90000
  5462,'DALLAS 34 0 ', 161.0000,1,   5,  16,   1,1.01778, -81.1405,1.10000,0.90000,1.10000,0.90000
  5463,'IRVING 4 0  ', 161.0000,1,   5,  17,   1,1.02294, -81.5227,1.10000,0.90000,1.10000,0.90000
  5464,'FRISCO 2 0  ', 500.0000,1,   5,  16,   1,1.02893, -77.9381,1.10000,0.90000,1.10000,0.90000
  5465,'FRISCO 2 1  ', 161.0000,1,   5,  16,   1,1.02820, -79.7616,1.10000,0.90000,1.10000,0.90000
  5466,'GATESVILLE~3', 161.0000,1,   5,  13,   1,0.91105, -89.8493,1.10000,0.90000,1.10000,0.90000
  5467,'DALLAS 25 0 ', 161.0000,1,   5,  16,   1,1.02291, -81.7480,1.10000,0.90000,1.10000,0.90000
  5468,'DALLAS 37 0 ', 161.0000,1,   5,  17,   1,1.01582, -81.5203,1.10000,0.90000,1.10000,0.90000
  5469,'FORT WORT~11', 161.0000,1,   5,  17,   1,1.01889, -81.9299,1.10000,0.90000,1.10000,0.90000
  5470,'WOODWAY 0   ', 161.0000,1,   5,  13,   1,0.97248, -84.5752,1.10000,0.90000,1.10000,0.90000
  5471,'MINGUS 0    ', 161.0000,1,   5,  12,   1,1.00189, -81.9919,1.10000,0.90000,1.10000,0.90000
  5472,'THROCKMORT~1', 161.0000,1,   5,  15,   1,1.02515, -74.1433,1.10000,0.90000,1.10000,0.90000
  5473,'NEMO 0      ', 161.0000,1,   5,  18,   1,1.01690, -76.9083,1.10000,0.90000,1.10000,0.90000
  5474,'ABBOTT 0    ', 161.0000,1,   5,  14,   1,0.89844, -90.7339,1.10000,0.90000,1.10000,0.90000
  5475,'ALVARADO 0  ', 161.0000,1,   5,  17,   1,1.02133, -80.9016,1.10000,0.90000,1.10000,0.90000
  5476,'CORSICANA ~1', 161.0000,1,   5,  14,   1,0.90763, -91.4244,1.10000,0.90000,1.10000,0.90000
  5477,'HARKER HEI~1', 161.0000,1,   5,  13,   1,1.00952, -81.1780,1.10000,0.90000,1.10000,0.90000
  5478,'IRVING 3 0  ', 161.0000,1,   5,  17,   1,1.02549, -81.3471,1.10000,0.90000,1.10000,0.90000
  5479,'BURLESON 0  ', 500.0000,1,   5,  17,   1,1.02546, -77.3734,1.10000,0.90000,1.10000,0.90000
  5480,'BURLESON 1  ', 161.0000,1,   5,  17,   1,1.01905, -79.2579,1.10000,0.90000,1.10000,0.90000
  5481,'FORT WORT~21', 161.0000,1,   5,  17,   1,1.01074, -81.2857,1.10000,0.90000,1.10000,0.90000
  5482,'DALLAS 23 0 ', 161.0000,1,   5,  16,   1,1.03000, -82.0306,1.10000,0.90000,1.10000,0.90000
  5483,'NORTH RICH~1', 161.0000,1,   5,  17,   1,1.02725, -80.5029,1.10000,0.90000,1.10000,0.90000
  5484,'CROSS PLAI~1', 161.0000,1,   5,  15,   1,0.99148, -78.3737,1.10000,0.90000,1.10000,0.90000
  5485,'BLOOMING G~1', 161.0000,1,   5,  14,   1,1.01297, -78.7823,1.10000,0.90000,1.10000,0.90000
  6001,'CONVERSE 0  ', 115.0000,1,   6,  22,   1,1.03000, -81.3309,1.10000,0.90000,1.10000,0.90000
  6002,'SAN ANTON~63', 115.0000,1,   6,  26,   1,1.00984, -82.2196,1.10000,0.90000,1.10000,0.90000
  6003,'BASTROP 0   ', 500.0000,1,   6,  25,   1,1.03741, -72.8444,1.10000,0.90000,1.10000,0.90000
  6004,'BASTROP 1   ', 230.0000,1,   6,  25,   1,1.02927, -74.0440,1.10000,0.90000,1.10000,0.90000
  6005,'BASTROP 2   ', 115.0000,1,   6,  25,   1,1.02977, -76.7077,1.10000,0.90000,1.10000,0.90000
  6006,'BASTROP 3   ',  13.8000,2,   6,  25,   1,1.04000, -71.8363,1.10000,0.90000,1.10000,0.90000
  6007,'BASTROP 4   ',  13.8000,2,   6,  25,   1,1.04000, -71.0342,1.10000,0.90000,1.10000,0.90000
  6008,'BASTROP 5   ',  13.8000,2,   6,  25,   1,1.04000, -71.7504,1.10000,0.90000,1.10000,0.90000
  6009,'BASTROP 6   ',  13.8000,2,   6,  25,   1,1.04000, -71.0125,1.10000,0.90000,1.10000,0.90000
  6010,'BASTROP 7   ',  13.8000,2,   6,  25,   1,1.04000, -71.5707,1.10000,0.90000,1.10000,0.90000
  6011,'MARION 2 0  ', 115.0000,1,   6,  22,   1,1.01794, -78.5609,1.10000,0.90000,1.10000,0.90000
  6012,'PAIGE 0     ', 115.0000,1,   6,  25,   1,1.03000, -78.4492,1.10000,0.90000,1.10000,0.90000
  6013,'SAN ANTON~59', 115.0000,1,   6,  26,   1,1.01213, -81.9270,1.10000,0.90000,1.10000,0.90000
  6014,'WAELDER 0   ', 115.0000,1,   6,  24,   1,0.98550, -85.9290,1.10000,0.90000,1.10000,0.90000
  6015,'ATASCOSA 0  ', 115.0000,1,   6,  26,   1,1.02346, -82.0608,1.10000,0.90000,1.10000,0.90000
  6016,'SAN ANTON~57', 115.0000,1,   6,  26,   1,1.02302, -80.8242,1.10000,0.90000,1.10000,0.90000
  6017,'CIBOLO 0    ', 115.0000,1,   6,  22,   1,1.01255, -80.5887,1.10000,0.90000,1.10000,0.90000
  6018,'AUSTIN 6 0  ', 115.0000,1,   6,  23,   1,1.01464, -79.8607,1.10000,0.90000,1.10000,0.90000
  6019,'AUSTIN 25 0 ', 115.0000,1,   6,  23,   1,1.01508, -80.1972,1.10000,0.90000,1.10000,0.90000
  6020,'HORSESHOE ~1', 115.0000,1,   6,  23,   1,1.01548, -79.5562,1.10000,0.90000,1.10000,0.90000
  6021,'LEANDER 1 0 ', 500.0000,1,   6,  23,   1,1.03853, -74.8406,1.10000,0.90000,1.10000,0.90000
  6022,'LEANDER 1 1 ', 230.0000,1,   6,  23,   1,1.03310, -76.5076,1.10000,0.90000,1.10000,0.90000
  6023,'LEANDER 1 2 ', 115.0000,1,   6,  23,   1,1.02634, -78.6322,1.10000,0.90000,1.10000,0.90000
  6024,'AUSTIN 10 0 ', 115.0000,1,   6,  23,   1,1.03000, -81.7496,1.10000,0.90000,1.10000,0.90000
  6025,'SAN ANTON~44', 115.0000,1,   6,  26,   1,1.03000, -81.7051,1.10000,0.90000,1.10000,0.90000
  6026,'SAN ANTON~68', 115.0000,1,   6,  26,   1,1.01737, -80.6714,1.10000,0.90000,1.10000,0.90000
  6027,'ELGIN 0     ', 115.0000,1,   6,  23,   1,1.02527, -79.5346,1.10000,0.90000,1.10000,0.90000
  6028,'AUSTIN 31 0 ', 115.0000,1,   6,  23,   1,1.01792, -79.4550,1.10000,0.90000,1.10000,0.90000
  6029,'RUNGE 0     ', 115.0000,1,   6,  24,   1,0.99083, -85.7903,1.10000,0.90000,1.10000,0.90000
  6030,'YOAKUM 0    ', 230.0000,1,   6,  24,   1,1.00493, -74.2253,1.10000,0.90000,1.10000,0.90000
  6031,'YOAKUM 1    ', 115.0000,1,   6,  24,   1,1.00654, -75.8702,1.10000,0.90000,1.10000,0.90000
  6032,'AUSTIN 37 0 ', 115.0000,1,   6,  23,   1,1.01759, -81.4678,1.10000,0.90000,1.10000,0.90000
  6033,'PFLUGERVIL~1', 500.0000,1,   6,  23,   1,1.03063, -76.5006,1.10000,0.90000,1.10000,0.90000
  6034,'PFLUGERVIL~2', 230.0000,1,   6,  23,   1,1.02641, -77.5949,1.10000,0.90000,1.10000,0.90000
  6035,'PFLUGERVIL~3', 115.0000,1,   6,  23,   1,1.02225, -79.1133,1.10000,0.90000,1.10000,0.90000
  6036,'SAN ANTON~12', 230.0000,1,   6,  22,   1,1.02120, -77.7370,1.10000,0.90000,1.10000,0.90000
  6037,'SAN ANTON~13', 115.0000,1,   6,  22,   1,1.01704, -79.8648,1.10000,0.90000,1.10000,0.90000
  6038,'AUSTIN 3 0  ', 500.0000,1,   6,  23,   1,1.03667, -74.3131,1.10000,0.90000,1.10000,0.90000
  6039,'AUSTIN 3 1  ', 230.0000,1,   6,  23,   1,1.02593, -77.0482,1.10000,0.90000,1.10000,0.90000
  6040,'AUSTIN 3 2  ', 115.0000,1,   6,  23,   1,1.01575, -80.0611,1.10000,0.90000,1.10000,0.90000
  6041,'AUSTIN 3 3  ',  13.8000,1,   6,  23,   1,1.03999, -74.1409,1.10000,0.90000,1.10000,0.90000
  6042,'AUSTIN 3 4  ',  13.8000,2,   6,  23,   1,1.04000, -72.6881,1.10000,0.90000,1.10000,0.90000
  6043,'SAN ANTON~67', 115.0000,1,   6,  26,   1,1.01885, -79.9196,1.10000,0.90000,1.10000,0.90000
  6044,'SAN ANTON~20', 115.0000,1,   6,  26,   1,1.00804, -81.8398,1.10000,0.90000,1.10000,0.90000
  6045,'SAN ANTON~21', 500.0000,1,   6,  26,   1,1.03055, -75.6661,1.10000,0.90000,1.10000,0.90000
  6046,'SAN ANTON~22', 230.0000,1,   6,  26,   1,1.02377, -78.2340,1.10000,0.90000,1.10000,0.90000
  6047,'SAN ANTON~23', 115.0000,1,   6,  26,   1,1.01783, -81.2392,1.10000,0.90000,1.10000,0.90000
  6048,'SAN ANTON~24',  13.8000,2,   6,  26,   1,1.03055, -75.6661,1.10000,0.90000,1.10000,0.90000
  6049,'SAN ANTON~25',  13.8000,2,   6,  26,   1,1.03055, -75.6661,1.10000,0.90000,1.10000,0.90000
  6050,'SAN ANTON~26',  13.8000,2,   6,  26,   1,1.03055, -75.6661,1.10000,0.90000,1.10000,0.90000
  6051,'SAN ANTON~27',  13.8000,1,   6,  26,   1,1.03775, -75.4373,1.10000,0.90000,1.10000,0.90000
  6052,'SAN ANTON~28',  13.8000,2,   6,  26,   1,1.03055, -75.6661,1.10000,0.90000,1.10000,0.90000
  6053,'SAN ANTON~29',  13.8000,1,   6,  26,   1,1.03881, -75.4012,1.10000,0.90000,1.10000,0.90000
  6054,'SAN ANTON~30',  13.8000,1,   6,  26,   1,1.04000, -75.1594,1.10000,0.90000,1.10000,0.90000
  6055,'BERGHEIM 0  ', 115.0000,1,   6,  26,   1,0.95665, -92.3866,1.10000,0.90000,1.10000,0.90000
  6056,'NEW BRAUNF~9', 500.0000,1,   6,  22,   1,1.02877, -73.1155,1.10000,0.90000,1.10000,0.90000
  6057,'NEW BRAUN~10', 230.0000,1,   6,  22,   1,1.02726, -75.2328,1.10000,0.90000,1.10000,0.90000
  6058,'NEW BRAUN~11', 115.0000,1,   6,  22,   1,1.02579, -76.4548,1.10000,0.90000,1.10000,0.90000
  6059,'D HANIS 0   ', 115.0000,1,   6,  26,   1,0.90546,-101.9823,1.10000,0.90000,1.10000,0.90000
  6060,'SAN ANTON~36', 115.0000,1,   6,  26,   1,1.01424, -82.3293,1.10000,0.90000,1.10000,0.90000
  6061,'AUSTIN 7 0  ', 115.0000,1,   6,  23,   1,1.01825, -80.3610,1.10000,0.90000,1.10000,0.90000
  6062,'BRENHAM 0   ', 500.0000,1,   6,  25,   1,1.01751, -74.5481,1.10000,0.90000,1.10000,0.90000
  6063,'BRENHAM 1   ', 230.0000,1,   6,  25,   1,1.01430, -76.5486,1.10000,0.90000,1.10000,0.90000
  6064,'BRENHAM 2   ', 115.0000,1,   6,  25,   1,0.99977, -81.2947,1.10000,0.90000,1.10000,0.90000
  6065,'BERTRAM 0   ', 115.0000,1,   6,  23,   1,1.00470, -82.0415,1.10000,0.90000,1.10000,0.90000
  6066,'MARION 1 0  ', 500.0000,1,   6,  22,   1,1.03001, -73.4564,1.10000,0.90000,1.10000,0.90000
  6067,'MARION 1 1  ', 230.0000,1,   6,  22,   1,1.02592, -75.5119,1.10000,0.90000,1.10000,0.90000
  6068,'MARION 1 2  ', 115.0000,1,   6,  22,   1,1.01816, -78.9795,1.10000,0.90000,1.10000,0.90000
  6069,'MARION 1 3  ',  18.0000,2,   6,  22,   1,1.03000, -72.5993,1.10000,0.90000,1.10000,0.90000
  6070,'MARION 1 4  ',  18.0000,2,   6,  22,   1,1.03000, -71.3798,1.10000,0.90000,1.10000,0.90000
  6071,'MARION 1 5  ',  18.0000,2,   6,  22,   1,1.03000, -72.7765,1.10000,0.90000,1.10000,0.90000
  6072,'MARION 1 6  ',  18.0000,2,   6,  22,   1,1.03000, -71.7502,1.10000,0.90000,1.10000,0.90000
  6073,'MARION 1 7  ',  18.0000,2,   6,  22,   1,1.03000, -72.3165,1.10000,0.90000,1.10000,0.90000
  6074,'MARION 1 8  ',  18.0000,2,   6,  22,   1,1.03000, -72.3262,1.10000,0.90000,1.10000,0.90000
  6075,'LA GRANGE 0 ', 500.0000,1,   6,  25,   1,1.01386, -72.1501,1.10000,0.90000,1.10000,0.90000
  6076,'LA GRANGE 1 ', 230.0000,1,   6,  25,   1,1.00942, -73.8445,1.10000,0.90000,1.10000,0.90000
  6077,'LA GRANGE 2 ', 115.0000,1,   6,  25,   1,1.00110, -76.9701,1.10000,0.90000,1.10000,0.90000
  6078,'LA GRANGE 3 ',  22.0000,2,   6,  25,   1,1.00598, -71.0387,1.10000,0.90000,1.10000,0.90000
  6079,'LA GRANGE 4 ',  22.0000,2,   6,  25,   1,1.01028, -71.6342,1.10000,0.90000,1.10000,0.90000
  6080,'LA GRANGE 5 ',  22.0000,2,   6,  25,   1,1.00887, -71.4464,1.10000,0.90000,1.10000,0.90000
  6081,'MARBLE FAL~1', 115.0000,1,   6,  23,   1,1.02503, -78.4488,1.10000,0.90000,1.10000,0.90000
  6082,'MARBLE FAL~2',  13.8000,1,   6,  23,   1,1.03971, -77.2276,1.10000,0.90000,1.10000,0.90000
  6083,'MARBLE FAL~3',  13.8000,1,   6,  23,   1,1.03971, -77.1113,1.10000,0.90000,1.10000,0.90000
  6084,'ROUND ROCK~1', 115.0000,1,   6,  23,   1,1.02458, -79.7495,1.10000,0.90000,1.10000,0.90000
  6085,'ROUND ROCK~2',  13.8000,1,   6,  23,   1,1.02460, -79.7386,1.10000,0.90000,1.10000,0.90000
  6086,'ROUND ROCK~3',  13.8000,1,   6,  23,   1,1.02499, -79.5158,1.10000,0.90000,1.10000,0.90000
  6087,'ROUND ROCK~4',  13.8000,2,   6,  23,   1,1.02458, -79.7495,1.10000,0.90000,1.10000,0.90000
  6088,'ROUND ROCK~5',  13.8000,1,   6,  23,   1,1.02462, -79.6895,1.10000,0.90000,1.10000,0.90000
  6089,'ROUND ROCK~6',  13.8000,1,   6,  23,   1,1.02478, -79.6413,1.10000,0.90000,1.10000,0.90000
  6090,'ROUND ROCK~7',  13.8000,1,   6,  23,   1,1.02467, -79.5079,1.10000,0.90000,1.10000,0.90000
  6091,'WIMBERLEY 0 ', 115.0000,1,   6,  23,   1,1.03000, -81.4834,1.10000,0.90000,1.10000,0.90000
  6092,'GONZALES 0  ', 115.0000,1,   6,  24,   1,1.03000, -81.5522,1.10000,0.90000,1.10000,0.90000
  6093,'SAN ANTON~11', 115.0000,1,   6,  22,   1,1.01330, -80.6871,1.10000,0.90000,1.10000,0.90000
  6094,'SAN ANTON~15', 115.0000,1,   6,  22,   1,1.01642, -80.5766,1.10000,0.90000,1.10000,0.90000
  6095,'HUTTO 0     ', 115.0000,1,   6,  23,   1,1.02031, -81.5166,1.10000,0.90000,1.10000,0.90000
  6096,'LULING 0    ', 115.0000,1,   6,  24,   1,1.02352, -84.4202,1.10000,0.90000,1.10000,0.90000
  6097,'SAN ANTON~32', 115.0000,1,   6,  26,   1,1.01210, -81.1151,1.10000,0.90000,1.10000,0.90000
  6098,'AUSTIN 12 0 ', 115.0000,1,   6,  23,   1,1.01519, -80.6788,1.10000,0.90000,1.10000,0.90000
  6099,'SAN ANTON~16', 115.0000,1,   6,  26,   1,1.00786, -81.8636,1.10000,0.90000,1.10000,0.90000
  6100,'ADKINS 0    ', 115.0000,1,   6,  22,   1,1.01158, -82.7107,1.10000,0.90000,1.10000,0.90000
  6101,'WINCHESTER 0', 500.0000,1,   6,  25,   1,1.01767, -72.5091,1.10000,0.90000,1.10000,0.90000
  6102,'WINCHESTER 1', 230.0000,1,   6,  25,   1,1.02020, -73.5338,1.10000,0.90000,1.10000,0.90000
  6103,'WINCHESTER 2', 115.0000,1,   6,  25,   1,1.03000, -77.2107,1.10000,0.90000,1.10000,0.90000
  6104,'WINCHESTER 3',  13.8000,2,   6,  25,   1,1.01767, -72.5091,1.10000,0.90000,1.10000,0.90000
  6105,'WINCHESTER 4',  13.8000,2,   6,  25,   1,1.01767, -72.5091,1.10000,0.90000,1.10000,0.90000
  6106,'WINCHESTER 5',  13.8000,2,   6,  25,   1,1.02357, -72.1435,1.10000,0.90000,1.10000,0.90000
  6107,'ROCKDALE 1 0', 500.0000,1,   6,  25,   1,1.03410, -75.0214,1.10000,0.90000,1.10000,0.90000
  6108,'ROCKDALE 1 1', 230.0000,1,   6,  25,   1,1.01406, -78.0139,1.10000,0.90000,1.10000,0.90000
  6109,'ROCKDALE 1 2', 115.0000,1,   6,  25,   1,0.95257, -86.2892,1.10000,0.90000,1.10000,0.90000
  6110,'ROCKDALE 1 3',  13.8000,2,   6,  25,   1,1.04000, -74.0073,1.10000,0.90000,1.10000,0.90000
  6111,'ROCKDALE 1 4',  13.8000,2,   6,  25,   1,1.04000, -73.8953,1.10000,0.90000,1.10000,0.90000
  6112,'NATALIA 0   ', 115.0000,1,   6,  26,   1,1.01457, -82.9335,1.10000,0.90000,1.10000,0.90000
  6113,'AUSTIN 20 0 ', 115.0000,1,   6,  23,   1,1.01286, -80.5177,1.10000,0.90000,1.10000,0.90000
  6114,'SAN ANTON~60', 115.0000,1,   6,  26,   1,1.00856, -82.1775,1.10000,0.90000,1.10000,0.90000
  6115,'SAN ANTON~69', 115.0000,1,   6,  22,   1,1.00953, -81.6414,1.10000,0.90000,1.10000,0.90000
  6116,'TAYLOR 0    ', 115.0000,1,   6,  23,   1,1.00389, -82.9384,1.10000,0.90000,1.10000,0.90000
  6117,'SMITHVILLE 0', 115.0000,1,   6,  25,   1,1.02867, -77.1123,1.10000,0.90000,1.10000,0.90000
  6118,'CEDAR PARK 0', 500.0000,1,   6,  23,   1,1.03859, -74.8107,1.10000,0.90000,1.10000,0.90000
  6119,'CEDAR PARK 1', 230.0000,1,   6,  23,   1,1.03051, -77.2501,1.10000,0.90000,1.10000,0.90000
  6120,'CEDAR PARK 2', 115.0000,1,   6,  23,   1,1.02792, -78.9513,1.10000,0.90000,1.10000,0.90000
  6121,'SAN ANTON~37', 115.0000,1,   6,  26,   1,1.01508, -81.6672,1.10000,0.90000,1.10000,0.90000
  6122,'HALLETTSVI~1', 115.0000,1,   6,  24,   1,0.95127, -81.6769,1.10000,0.90000,1.10000,0.90000
  6123,'AUSTIN 5 0  ', 115.0000,1,   6,  23,   1,1.01633, -80.2051,1.10000,0.90000,1.10000,0.90000
  6124,'NEW BRAUN~12', 115.0000,1,   6,  22,   1,1.02066, -78.2888,1.10000,0.90000,1.10000,0.90000
  6125,'SUTHERLAND~1', 115.0000,1,   6,  22,   1,1.00341, -83.1442,1.10000,0.90000,1.10000,0.90000
  6126,'AUSTIN 34 0 ', 115.0000,1,   6,  23,   1,1.01628, -79.8477,1.10000,0.90000,1.10000,0.90000
  6127,'CAMERON 0   ', 115.0000,1,   6,  25,   1,0.87319, -93.7204,1.10000,0.90000,1.10000,0.90000
  6128,'SAN ANTON~49', 115.0000,1,   6,  26,   1,1.01192, -82.8657,1.10000,0.90000,1.10000,0.90000
  6129,'MEDINA 0    ', 115.0000,1,   6,  26,   1,0.91237, -92.4464,1.10000,0.90000,1.10000,0.90000
  6130,'MANCHACA 0  ', 115.0000,1,   6,  23,   1,1.01255, -80.1566,1.10000,0.90000,1.10000,0.90000
  6131,'SPRING BRA~1', 115.0000,1,   6,  22,   1,1.01903, -80.4101,1.10000,0.90000,1.10000,0.90000
  6132,'AUSTIN 19 0 ', 115.0000,1,   6,  23,   1,1.00926, -81.0101,1.10000,0.90000,1.10000,0.90000
  6133,'FLATONIA 0  ', 115.0000,1,   6,  25,   1,0.97395, -87.0032,1.10000,0.90000,1.10000,0.90000
  6134,'GRANGER 0   ', 115.0000,1,   6,  23,   1,0.97890, -86.1011,1.10000,0.90000,1.10000,0.90000
  6135,'FAYETTEVIL~1', 115.0000,1,   6,  25,   1,0.98838, -78.8464,1.10000,0.90000,1.10000,0.90000
  6136,'GEORGETOWN~2', 115.0000,1,   6,  23,   1,1.02648, -81.4717,1.10000,0.90000,1.10000,0.90000
  6137,'AUSTIN 35 0 ', 115.0000,1,   6,  23,   1,1.01079, -81.3369,1.10000,0.90000,1.10000,0.90000
  6138,'PIPE CREEK 0', 115.0000,1,   6,  26,   1,0.98634, -87.1853,1.10000,0.90000,1.10000,0.90000
  6139,'RED ROCK 0  ', 115.0000,1,   6,  25,   1,0.98861, -84.1156,1.10000,0.90000,1.10000,0.90000
  6140,'JARRELL 0   ', 115.0000,1,   6,  23,   1,0.94550, -88.1185,1.10000,0.90000,1.10000,0.90000
  6141,'SAN ANTONI~1', 500.0000,1,   6,  22,   1,1.02964, -73.3549,1.10000,0.90000,1.10000,0.90000
  6142,'SAN ANTONI~2', 230.0000,1,   6,  22,   1,1.02610, -76.0766,1.10000,0.90000,1.10000,0.90000
  6143,'SAN ANTONI~3', 115.0000,1,   6,  22,   1,1.02689, -78.6846,1.10000,0.90000,1.10000,0.90000
  6144,'SAN ANTONI~4',  13.8000,2,   6,  22,   1,1.02964, -73.3549,1.10000,0.90000,1.10000,0.90000
  6145,'SAN ANTONI~5',  13.8000,2,   6,  22,   1,1.03000, -69.0444,1.10000,0.90000,1.10000,0.90000
  6146,'SAN ANTONI~6',  13.8000,2,   6,  22,   1,1.03000, -69.2036,1.10000,0.90000,1.10000,0.90000
  6147,'SAN ANTONI~7',  13.8000,3,   6,  22,   1,1.03000, -70.6744,1.10000,0.90000,1.10000,0.90000
  6148,'SAN ANTONI~8',  13.8000,2,   6,  22,   1,1.03000, -72.2855,1.10000,0.90000,1.10000,0.90000
  6149,'SAN ANTONI~9',  13.8000,2,   6,  22,   1,1.03000, -72.8004,1.10000,0.90000,1.10000,0.90000
  6150,'SAN ANTON~50', 115.0000,1,   6,  26,   1,1.02346, -81.4662,1.10000,0.90000,1.10000,0.90000
  6151,'SCHULENBUR~1', 115.0000,1,   6,  25,   1,0.98909, -84.9341,1.10000,0.90000,1.10000,0.90000
  6152,'SAN ANTON~33', 230.0000,1,   6,  26,   1,1.02576, -78.6843,1.10000,0.90000,1.10000,0.90000
  6153,'SAN ANTON~34', 115.0000,1,   6,  26,   1,1.01693, -79.8915,1.10000,0.90000,1.10000,0.90000
  6154,'DRIPPING S~1', 115.0000,1,   6,  23,   1,0.99988, -81.6567,1.10000,0.90000,1.10000,0.90000
  6155,'SAN ANTON~38', 115.0000,1,   6,  26,   1,1.00793, -82.6459,1.10000,0.90000,1.10000,0.90000
  6156,'MARBLE FA~11', 115.0000,1,   6,  23,   1,1.02108, -78.5621,1.10000,0.90000,1.10000,0.90000
  6157,'BOERNE 1 0  ', 115.0000,1,   6,  26,   1,1.00163, -84.7334,1.10000,0.90000,1.10000,0.90000
  6158,'WASHINGTON 0', 115.0000,1,   6,  25,   1,1.02232, -84.8699,1.10000,0.90000,1.10000,0.90000
  6159,'SCHERTZ 0   ', 115.0000,1,   6,  22,   1,1.01337, -81.0533,1.10000,0.90000,1.10000,0.90000
  6160,'AUSTIN 8 0  ', 115.0000,1,   6,  23,   1,1.01322, -80.2659,1.10000,0.90000,1.10000,0.90000
  6161,'SEGUIN 1 0  ', 500.0000,1,   6,  22,   1,1.02904, -72.3934,1.10000,0.90000,1.10000,0.90000
  6162,'SEGUIN 1 1  ', 230.0000,1,   6,  22,   1,1.02702, -75.2008,1.10000,0.90000,1.10000,0.90000
  6163,'SEGUIN 1 2  ', 115.0000,1,   6,  22,   1,1.02192, -77.7753,1.10000,0.90000,1.10000,0.90000
  6164,'SEGUIN 1 3  ',  13.8000,2,   6,  22,   1,1.03000, -70.8826,1.10000,0.90000,1.10000,0.90000
  6165,'SEGUIN 1 4  ',  13.8000,2,   6,  22,   1,1.03000, -70.7098,1.10000,0.90000,1.10000,0.90000
  6166,'SEGUIN 1 5  ',  13.8000,2,   6,  22,   1,1.03000, -71.6851,1.10000,0.90000,1.10000,0.90000
  6167,'SEGUIN 1 6  ',  13.8000,2,   6,  22,   1,1.03000, -71.0702,1.10000,0.90000,1.10000,0.90000
  6168,'SAN ANTON~62', 115.0000,1,   6,  26,   1,1.01271, -81.9313,1.10000,0.90000,1.10000,0.90000
  6169,'SAN ANTON~75', 500.0000,1,   6,  26,   1,1.03085, -74.3395,1.10000,0.90000,1.10000,0.90000
  6170,'SAN ANTON~76', 230.0000,1,   6,  26,   1,1.02502, -77.5530,1.10000,0.90000,1.10000,0.90000
  6171,'SAN ANTON~77', 115.0000,1,   6,  26,   1,1.01598, -79.7773,1.10000,0.90000,1.10000,0.90000
  6172,'CUERO 2 0   ', 230.0000,1,   6,  24,   1,1.00380, -74.9018,1.10000,0.90000,1.10000,0.90000
  6173,'CUERO 2 1   ', 115.0000,1,   6,  24,   1,1.00397, -76.6538,1.10000,0.90000,1.10000,0.90000
  6174,'SAN ANTON~10', 115.0000,1,   6,  22,   1,1.01857, -81.3386,1.10000,0.90000,1.10000,0.90000
  6175,'AUSTIN 16 0 ', 115.0000,1,   6,  23,   1,1.01205, -80.5985,1.10000,0.90000,1.10000,0.90000
  6176,'AUSTIN 39 0 ', 115.0000,1,   6,  23,   1,1.01606, -80.2036,1.10000,0.90000,1.10000,0.90000
  6177,'SAN ANTON~73', 230.0000,1,   6,  26,   1,1.03000, -78.4659,1.10000,0.90000,1.10000,0.90000
  6178,'SAN ANTON~74', 115.0000,1,   6,  26,   1,1.01567, -81.1141,1.10000,0.90000,1.10000,0.90000
  6179,'SAN ANTON~58', 115.0000,1,   6,  26,   1,1.00357, -82.8000,1.10000,0.90000,1.10000,0.90000
  6180,'LA VERNIA 0 ', 115.0000,1,   6,  22,   1,1.00592, -83.0483,1.10000,0.90000,1.10000,0.90000
  6181,'MANOR 0     ', 115.0000,1,   6,  23,   1,1.01840, -81.5603,1.10000,0.90000,1.10000,0.90000
  6182,'SAN ANTON~54', 115.0000,1,   6,  26,   1,1.01721, -81.6230,1.10000,0.90000,1.10000,0.90000
  6183,'GIDDINGS 0  ', 115.0000,1,   6,  25,   1,0.99745, -80.6078,1.10000,0.90000,1.10000,0.90000
  6184,'AUSTIN 32 0 ', 115.0000,1,   6,  23,   1,1.01490, -80.5949,1.10000,0.90000,1.10000,0.90000
  6185,'AUSTIN 38 0 ', 115.0000,1,   6,  23,   1,1.01128, -80.8924,1.10000,0.90000,1.10000,0.90000
  6186,'AUSTIN 30 0 ', 115.0000,1,   6,  23,   1,1.01986, -79.7001,1.10000,0.90000,1.10000,0.90000
  6187,'AUSTIN 28 0 ', 115.0000,1,   6,  23,   1,1.01789, -80.0891,1.10000,0.90000,1.10000,0.90000
  6188,'COLUMBUS 0  ', 230.0000,1,   6,  25,   1,0.99561, -73.9197,1.10000,0.90000,1.10000,0.90000
  6189,'COLUMBUS 1  ', 115.0000,1,   6,  25,   1,0.97974, -78.0326,1.10000,0.90000,1.10000,0.90000
  6190,'SHINER 0    ', 115.0000,1,   6,  24,   1,0.97837, -86.3338,1.10000,0.90000,1.10000,0.90000
  6191,'SAN ANTON~42', 115.0000,1,   6,  22,   1,1.01356, -80.5411,1.10000,0.90000,1.10000,0.90000
  6192,'CALDWELL 0  ', 230.0000,1,   6,  25,   1,1.01128, -78.1543,1.10000,0.90000,1.10000,0.90000
  6193,'CALDWELL 1  ', 115.0000,1,   6,  25,   1,1.00307, -80.9990,1.10000,0.90000,1.10000,0.90000
  6194,'AUSTIN 18 0 ', 115.0000,1,   6,  23,   1,1.00877, -80.9763,1.10000,0.90000,1.10000,0.90000
  6195,'INDUSTRY 0  ', 115.0000,1,   6,  25,   1,0.97039, -81.8496,1.10000,0.90000,1.10000,0.90000
  6196,'DALE 0      ', 115.0000,1,   6,  23,   1,1.01549, -82.7051,1.10000,0.90000,1.10000,0.90000
  6197,'SAN ANTON~51', 500.0000,1,   6,  26,   1,1.02840, -75.2382,1.10000,0.90000,1.10000,0.90000
  6198,'SAN ANTON~52', 230.0000,1,   6,  26,   1,1.02399, -78.5729,1.10000,0.90000,1.10000,0.90000
  6199,'SAN ANTON~53', 115.0000,1,   6,  26,   1,1.02435, -80.0852,1.10000,0.90000,1.10000,0.90000
  6200,'SAN ANTON~19', 115.0000,1,   6,  26,   1,1.00200, -82.4238,1.10000,0.90000,1.10000,0.90000
  6201,'SAN ANTON~47', 115.0000,1,   6,  26,   1,1.01964, -81.8008,1.10000,0.90000,1.10000,0.90000
  6202,'MARTINDALE 0', 115.0000,1,   6,  22,   1,1.00917, -82.0410,1.10000,0.90000,1.10000,0.90000
  6203,'SAN ANTON~18', 115.0000,1,   6,  26,   1,1.01408, -81.6474,1.10000,0.90000,1.10000,0.90000
  6204,'SAN ANTON~35', 115.0000,1,   6,  26,   1,1.00873, -81.9349,1.10000,0.90000,1.10000,0.90000
  6205,'AUSTIN 29 0 ', 115.0000,1,   6,  23,   1,1.02130, -78.9489,1.10000,0.90000,1.10000,0.90000
  6206,'LEXINGTON 0 ', 115.0000,1,   6,  25,   1,0.98360, -82.7326,1.10000,0.90000,1.10000,0.90000
  6207,'LEANDER 2 0 ', 115.0000,1,   6,  23,   1,1.03000, -81.1057,1.10000,0.90000,1.10000,0.90000
  6208,'AUSTIN 15 0 ', 115.0000,1,   6,  23,   1,1.02130, -80.8172,1.10000,0.90000,1.10000,0.90000
  6209,'MICO 0      ', 115.0000,1,   6,  26,   1,0.99408, -83.5535,1.10000,0.90000,1.10000,0.90000
  6210,'MARBLE FAL~4', 500.0000,1,   6,  23,   1,1.03944, -74.3439,1.10000,0.90000,1.10000,0.90000
  6211,'MARBLE FAL~5', 230.0000,1,   6,  23,   1,1.03356, -75.9026,1.10000,0.90000,1.10000,0.90000
  6212,'MARBLE FAL~6', 115.0000,1,   6,  23,   1,1.02300, -78.7659,1.10000,0.90000,1.10000,0.90000
  6213,'MARBLE FAL~7',  13.8000,2,   6,  23,   1,1.04000, -73.0424,1.10000,0.90000,1.10000,0.90000
  6214,'MARBLE FAL~8',  13.8000,2,   6,  23,   1,1.04000, -71.8557,1.10000,0.90000,1.10000,0.90000
  6215,'MARBLE FAL~9',  13.8000,2,   6,  23,   1,1.04000, -73.7035,1.10000,0.90000,1.10000,0.90000
  6216,'MARBLE FA~10',  13.8000,2,   6,  23,   1,1.04000, -72.9038,1.10000,0.90000,1.10000,0.90000
  6217,'AUSTIN 36 0 ', 115.0000,1,   6,  23,   1,1.01367, -81.4493,1.10000,0.90000,1.10000,0.90000
  6218,'LOCKHART 0  ', 115.0000,1,   6,  23,   1,1.00787, -79.8962,1.10000,0.90000,1.10000,0.90000
  6219,'AUSTIN 17 0 ', 115.0000,1,   6,  23,   1,1.01751, -80.8941,1.10000,0.90000,1.10000,0.90000
  6220,'SAN ANTON~14', 115.0000,1,   6,  22,   1,1.01479, -80.6871,1.10000,0.90000,1.10000,0.90000
  6221,'FALLS CITY 0', 115.0000,1,   6,  22,   1,1.03000, -85.1153,1.10000,0.90000,1.10000,0.90000
  6222,'AUSTIN 27 0 ', 230.0000,1,   6,  23,   1,1.02482, -77.3625,1.10000,0.90000,1.10000,0.90000
  6223,'AUSTIN 27 1 ', 115.0000,1,   6,  23,   1,1.02233, -78.6234,1.10000,0.90000,1.10000,0.90000
  6224,'AUSTIN 23 0 ', 115.0000,1,   6,  23,   1,1.01259, -81.2556,1.10000,0.90000,1.10000,0.90000
  6225,'SAN ANTON~39', 115.0000,1,   6,  26,   1,1.00505, -82.1281,1.10000,0.90000,1.10000,0.90000
  6226,'BLANCO 0    ', 115.0000,1,   6,  26,   1,0.94528, -94.3868,1.10000,0.90000,1.10000,0.90000
  6227,'AUSTIN 24 0 ', 115.0000,1,   6,  23,   1,1.02043, -79.2779,1.10000,0.90000,1.10000,0.90000
  6228,'SAN MARCOS 0', 500.0000,1,   6,  22,   1,1.02706, -73.5000,1.10000,0.90000,1.10000,0.90000
  6229,'SAN MARCOS 1', 230.0000,1,   6,  22,   1,1.03000, -76.2331,1.10000,0.90000,1.10000,0.90000
  6230,'SAN MARCOS 2', 115.0000,1,   6,  22,   1,1.01956, -78.9798,1.10000,0.90000,1.10000,0.90000
  6231,'BUDA 0      ', 115.0000,1,   6,  23,   1,1.00228, -81.2807,1.10000,0.90000,1.10000,0.90000
  6232,'DEL VALLE 0 ', 115.0000,1,   6,  23,   1,1.01385, -79.4343,1.10000,0.90000,1.10000,0.90000
  6233,'AUSTIN 4 0  ', 115.0000,1,   6,  23,   1,1.01141, -80.6105,1.10000,0.90000,1.10000,0.90000
  6234,'SAN ANTON~70', 500.0000,1,   6,  26,   1,1.02860, -75.8929,1.10000,0.90000,1.10000,0.90000
  6235,'SAN ANTON~71', 230.0000,1,   6,  26,   1,1.02741, -77.2223,1.10000,0.90000,1.10000,0.90000
  6236,'SAN ANTON~72', 115.0000,1,   6,  26,   1,1.02122, -79.7990,1.10000,0.90000,1.10000,0.90000
  6237,'BURLINGTON 0', 115.0000,1,   6,  25,   1,0.86230, -95.7642,1.10000,0.90000,1.10000,0.90000
  6238,'AUSTIN 13 0 ', 115.0000,1,   6,  23,   1,1.01825, -79.6759,1.10000,0.90000,1.10000,0.90000
  6239,'ELMENDORF 0 ', 500.0000,1,   6,  22,   1,1.03406, -72.9412,1.10000,0.90000,1.10000,0.90000
  6240,'ELMENDORF 1 ', 230.0000,1,   6,  22,   1,1.02542, -76.4223,1.10000,0.90000,1.10000,0.90000
  6241,'ELMENDORF 2 ', 115.0000,1,   6,  22,   1,1.01683, -79.2531,1.10000,0.90000,1.10000,0.90000
  6242,'ELMENDORF 3 ',  13.8000,2,   6,  22,   1,1.03406, -72.9412,1.10000,0.90000,1.10000,0.90000
  6243,'ELMENDORF 4 ',  13.8000,2,   6,  22,   1,1.04000, -71.5875,1.10000,0.90000,1.10000,0.90000
  6244,'ELMENDORF 5 ',  13.8000,2,   6,  22,   1,1.04000, -70.3464,1.10000,0.90000,1.10000,0.90000
  6245,'ELMENDORF 6 ',  13.8000,2,   6,  22,   1,1.04000, -70.7500,1.10000,0.90000,1.10000,0.90000
  6246,'ELMENDORF 7 ',  13.8000,2,   6,  22,   1,1.04000, -71.8172,1.10000,0.90000,1.10000,0.90000
  6247,'ELMENDORF 8 ',  13.8000,2,   6,  22,   1,1.04000, -72.3366,1.10000,0.90000,1.10000,0.90000
  6248,'ELMENDORF 9 ',  13.8000,2,   6,  22,   1,1.04000, -71.7144,1.10000,0.90000,1.10000,0.90000
  6249,'ELMENDORF 10',  13.8000,2,   6,  22,   1,1.04000, -71.1668,1.10000,0.90000,1.10000,0.90000
  6250,'SAN ANTON~78', 115.0000,1,   6,  22,   1,1.00922, -82.0290,1.10000,0.90000,1.10000,0.90000
  6251,'CANYON LAK~1', 115.0000,1,   6,  22,   1,1.01791, -81.8566,1.10000,0.90000,1.10000,0.90000
  6252,'JOHNSON CI~1', 115.0000,1,   6,  23,   1,1.00482, -80.8097,1.10000,0.90000,1.10000,0.90000
  6253,'YORKTOWN 0  ', 115.0000,1,   6,  24,   1,1.00536, -80.2128,1.10000,0.90000,1.10000,0.90000
  6254,'AUSTIN 2 0  ', 500.0000,1,   6,  23,   1,1.03386, -73.9324,1.10000,0.90000,1.10000,0.90000
  6255,'AUSTIN 2 1  ', 230.0000,1,   6,  23,   1,1.03027, -75.5555,1.10000,0.90000,1.10000,0.90000
  6256,'AUSTIN 2 2  ', 115.0000,1,   6,  23,   1,1.01868, -79.0665,1.10000,0.90000,1.10000,0.90000
  6257,'AUSTIN 2 3  ',  13.8000,2,   6,  23,   1,1.03150, -73.0704,1.10000,0.90000,1.10000,0.90000
  6258,'AUSTIN 2 4  ',  13.8000,2,   6,  23,   1,1.02936, -72.2840,1.10000,0.90000,1.10000,0.90000
  6259,'AUSTIN 2 5  ',  13.8000,2,   6,  23,   1,1.03386, -73.9324,1.10000,0.90000,1.10000,0.90000
  6260,'AUSTIN 2 6  ',  13.8000,2,   6,  23,   1,1.03115, -72.8973,1.10000,0.90000,1.10000,0.90000
  6261,'LACKLAND A~1', 115.0000,1,   6,  26,   1,1.01119, -82.0155,1.10000,0.90000,1.10000,0.90000
  6262,'LIBERTY HI~1', 115.0000,1,   6,  23,   1,1.01702, -80.0468,1.10000,0.90000,1.10000,0.90000
  6263,'KENEDY 0    ', 230.0000,1,   6,  24,   1,1.01473, -78.1003,1.10000,0.90000,1.10000,0.90000
  6264,'KENEDY 1    ', 115.0000,1,   6,  24,   1,1.01356, -79.8416,1.10000,0.90000,1.10000,0.90000
  6265,'CUERO 1 0   ', 115.0000,1,   6,  24,   1,1.01053, -77.0213,1.10000,0.90000,1.10000,0.90000
  6266,'CUERO 1 1   ',  13.8000,1,   6,  24,   1,1.01291, -76.9329,1.10000,0.90000,1.10000,0.90000
  6267,'CUERO 1 2   ',  13.8000,1,   6,  24,   1,1.01431, -76.8799,1.10000,0.90000,1.10000,0.90000
  6268,'CUERO 1 3   ',  13.8000,1,   6,  24,   1,1.01291, -76.9329,1.10000,0.90000,1.10000,0.90000
  6269,'CUERO 1 4   ',  13.8000,1,   6,  24,   1,1.01431, -76.8799,1.10000,0.90000,1.10000,0.90000
  6270,'CUERO 1 5   ',  13.8000,1,   6,  24,   1,1.01991, -76.6696,1.10000,0.90000,1.10000,0.90000
  6271,'CUERO 1 6   ',  13.8000,1,   6,  24,   1,1.01624, -76.7656,1.10000,0.90000,1.10000,0.90000
  6272,'CUERO 1 7   ',  13.8000,1,   6,  24,   1,1.01431, -76.8799,1.10000,0.90000,1.10000,0.90000
  6273,'CUERO 1 8   ',  13.8000,1,   6,  24,   1,1.01431, -76.8799,1.10000,0.90000,1.10000,0.90000
  6274,'CUERO 1 9   ',  13.8000,1,   6,  24,   1,1.01496, -76.8565,1.10000,0.90000,1.10000,0.90000
  6275,'SAN ANTON~31', 115.0000,1,   6,  26,   1,1.00819, -81.7411,1.10000,0.90000,1.10000,0.90000
  6276,'VON ORMY 0  ', 115.0000,1,   6,  26,   1,1.00956, -83.8897,1.10000,0.90000,1.10000,0.90000
  6277,'KYLE 0      ', 230.0000,1,   6,  23,   1,1.02601, -76.5698,1.10000,0.90000,1.10000,0.90000
  6278,'KYLE 1      ', 115.0000,1,   6,  23,   1,1.02017, -78.3368,1.10000,0.90000,1.10000,0.90000
  6279,'SEGUIN 2 0  ', 230.0000,1,   6,  22,   1,1.02598, -75.4898,1.10000,0.90000,1.10000,0.90000
  6280,'SEGUIN 2 1  ', 115.0000,1,   6,  22,   1,1.02027, -78.2541,1.10000,0.90000,1.10000,0.90000
  6281,'UNIVERSAL ~1', 115.0000,1,   6,  22,   1,1.01679, -81.4817,1.10000,0.90000,1.10000,0.90000
  6282,'SPICEWOOD 0 ', 115.0000,1,   6,  23,   1,1.02221, -80.5203,1.10000,0.90000,1.10000,0.90000
  6283,'SAINT HEDW~1', 115.0000,1,   6,  22,   1,1.01759, -82.1196,1.10000,0.90000,1.10000,0.90000
  6284,'SAN ANTON~17', 115.0000,1,   6,  26,   1,1.01389, -80.9714,1.10000,0.90000,1.10000,0.90000
  6285,'BOERNE 2 0  ', 230.0000,1,   6,  26,   1,1.00280, -83.4128,1.10000,0.90000,1.10000,0.90000
  6286,'BOERNE 2 1  ', 115.0000,1,   6,  26,   1,0.99727, -87.6380,1.10000,0.90000,1.10000,0.90000
  6287,'SAN ANTON~45', 230.0000,1,   6,  26,   1,1.02136, -78.5389,1.10000,0.90000,1.10000,0.90000
  6288,'SAN ANTON~46', 115.0000,1,   6,  26,   1,1.00981, -81.3305,1.10000,0.90000,1.10000,0.90000
  6289,'AUSTIN 26 0 ', 115.0000,1,   6,  23,   1,1.01094, -80.7955,1.10000,0.90000,1.10000,0.90000
  6290,'AUSTIN 21 0 ', 115.0000,1,   6,  23,   1,1.02472, -80.3226,1.10000,0.90000,1.10000,0.90000
  6291,'SAN ANTON~61', 115.0000,1,   6,  26,   1,1.01184, -81.9444,1.10000,0.90000,1.10000,0.90000
  6292,'CEDAR CREE~1', 500.0000,1,   6,  23,   1,1.03456, -73.6327,1.10000,0.90000,1.10000,0.90000
  6293,'CEDAR CREE~2', 230.0000,1,   6,  23,   1,1.02715, -76.0615,1.10000,0.90000,1.10000,0.90000
  6294,'CEDAR CREE~3', 115.0000,1,   6,  23,   1,1.01681, -78.9089,1.10000,0.90000,1.10000,0.90000
  6295,'CEDAR CREE~4',  13.8000,2,   6,  23,   1,1.03273, -72.9171,1.10000,0.90000,1.10000,0.90000
  6296,'CEDAR CREE~5',  13.8000,2,   6,  23,   1,1.03299, -73.0213,1.10000,0.90000,1.10000,0.90000
  6297,'CEDAR CREE~6',  13.8000,2,   6,  23,   1,1.02991, -71.9647,1.10000,0.90000,1.10000,0.90000
  6298,'NEW BRAUNF~1', 500.0000,1,   6,  22,   1,1.02726, -72.9504,1.10000,0.90000,1.10000,0.90000
  6299,'NEW BRAUNF~2', 230.0000,1,   6,  22,   1,1.02833, -74.8894,1.10000,0.90000,1.10000,0.90000
  6300,'NEW BRAUNF~3', 115.0000,1,   6,  22,   1,1.02692, -76.1098,1.10000,0.90000,1.10000,0.90000
  6301,'NEW BRAUNF~4',  22.0000,2,   6,  22,   1,1.02726, -72.9504,1.10000,0.90000,1.10000,0.90000
  6302,'NEW BRAUNF~5',  22.0000,2,   6,  22,   1,1.02127, -70.8436,1.10000,0.90000,1.10000,0.90000
  6303,'NEW BRAUNF~6',  22.0000,2,   6,  22,   1,1.02540, -72.2391,1.10000,0.90000,1.10000,0.90000
  6304,'NEW BRAUNF~7',  22.0000,2,   6,  22,   1,1.02235, -71.1825,1.10000,0.90000,1.10000,0.90000
  6305,'NEW BRAUNF~8',  22.0000,2,   6,  22,   1,1.02132, -70.8172,1.10000,0.90000,1.10000,0.90000
  6306,'AUSTIN 11 0 ', 115.0000,1,   6,  23,   1,1.01705, -79.9679,1.10000,0.90000,1.10000,0.90000
  6307,'SAN ANTON~55', 115.0000,1,   6,  26,   1,1.00795, -81.6179,1.10000,0.90000,1.10000,0.90000
  6308,'HONDO 0     ', 230.0000,1,   6,  26,   1,1.01346, -80.7946,1.10000,0.90000,1.10000,0.90000
  6309,'HONDO 1     ', 115.0000,1,   6,  26,   1,0.97406, -85.9838,1.10000,0.90000,1.10000,0.90000
  6310,'SAN ANTON~56', 115.0000,1,   6,  22,   1,1.02315, -80.1874,1.10000,0.90000,1.10000,0.90000
  6311,'NEW ULM 0   ', 115.0000,1,   6,  25,   1,0.98328, -80.8576,1.10000,0.90000,1.10000,0.90000
  6312,'SAN ANTON~80', 115.0000,1,   6,  22,   1,1.02724, -79.6489,1.10000,0.90000,1.10000,0.90000
  6313,'AUSTIN 33 0 ', 115.0000,1,   6,  23,   1,1.01570, -80.6095,1.10000,0.90000,1.10000,0.90000
  6314,'BULVERDE 0  ', 115.0000,1,   6,  26,   1,1.01306, -81.5387,1.10000,0.90000,1.10000,0.90000
  6315,'GEORGETOWN~3', 230.0000,1,   6,  23,   1,1.02904, -77.3856,1.10000,0.90000,1.10000,0.90000
  6316,'GEORGETOWN~4', 161.0000,1,   6,  23,   1,1.02121, -78.8580,1.10000,0.90000,1.10000,0.90000
  6317,'GEORGETOWN~5', 161.0000,1,   6,  23,   1,1.01836, -79.4025,1.10000,0.90000,1.10000,0.90000
  6318,'GEORGETOWN~6', 161.0000,1,   6,  23,   1,1.01513, -80.0502,1.10000,0.90000,1.10000,0.90000
  6319,'GEORGETOWN~7', 115.0000,1,   6,  23,   1,1.01276, -80.5208,1.10000,0.90000,1.10000,0.90000
  6320,'SAN ANTON~81', 115.0000,1,   6,  22,   1,1.03000, -80.3476,1.10000,0.90000,1.10000,0.90000
  6321,'FLORESVILL~1', 230.0000,1,   6,  22,   1,1.01741, -78.7188,1.10000,0.90000,1.10000,0.90000
  6322,'FLORESVILL~2', 115.0000,1,   6,  22,   1,1.01637, -81.2945,1.10000,0.90000,1.10000,0.90000
  6323,'SAN ANTON~41', 115.0000,1,   6,  26,   1,1.00845, -81.6108,1.10000,0.90000,1.10000,0.90000
  6324,'SAN ANTON~79', 115.0000,1,   6,  22,   1,1.01576, -80.8708,1.10000,0.90000,1.10000,0.90000
  6325,'BUCKHOLTS 0 ', 115.0000,1,   6,  25,   1,0.87689, -94.1359,1.10000,0.90000,1.10000,0.90000
  6326,'SOMERVILLE 0', 115.0000,1,   6,  25,   1,1.00228, -82.5322,1.10000,0.90000,1.10000,0.90000
  6327,'WEIMAR 0    ', 115.0000,1,   6,  25,   1,0.97109, -81.6805,1.10000,0.90000,1.10000,0.90000
  6328,'COMFORT 0   ', 115.0000,1,   6,  26,   1,0.94076, -90.8048,1.10000,0.90000,1.10000,0.90000
  6329,'NORDHEIM 0  ', 115.0000,1,   6,  24,   1,0.99541, -82.9879,1.10000,0.90000,1.10000,0.90000
  6330,'AUSTIN 9 0  ', 115.0000,1,   6,  23,   1,1.01859, -80.3655,1.10000,0.90000,1.10000,0.90000
  6331,'AUSTIN 22 0 ', 115.0000,1,   6,  23,   1,1.02487, -80.8448,1.10000,0.90000,1.10000,0.90000
  6332,'HELOTES 0   ', 115.0000,1,   6,  26,   1,1.00952, -82.0369,1.10000,0.90000,1.10000,0.90000
  6333,'SAN ANTON~64', 500.0000,1,   6,  26,   1,1.02808, -75.4404,1.10000,0.90000,1.10000,0.90000
  6334,'SAN ANTON~65', 230.0000,1,   6,  26,   1,1.02716, -77.7825,1.10000,0.90000,1.10000,0.90000
  6335,'SAN ANTON~66', 115.0000,1,   6,  26,   1,1.01952, -79.7304,1.10000,0.90000,1.10000,0.90000
  6336,'BANDERA 0   ', 115.0000,1,   6,  26,   1,0.89184, -95.7573,1.10000,0.90000,1.10000,0.90000
  6337,'SAN ANTON~43', 115.0000,1,   6,  26,   1,1.02386, -80.8693,1.10000,0.90000,1.10000,0.90000
  6338,'ROCKDALE 2 0', 115.0000,1,   6,  25,   1,0.87314, -92.8147,1.10000,0.90000,1.10000,0.90000
  6339,'CEDAR CREE~7', 115.0000,1,   6,  23,   1,1.00268, -80.2749,1.10000,0.90000,1.10000,0.90000
  6340,'NIXON 0     ', 115.0000,1,   6,  24,   1,1.01640, -82.8940,1.10000,0.90000,1.10000,0.90000
  6341,'CHAPPELL H~1', 115.0000,1,   6,  25,   1,1.00084, -83.7218,1.10000,0.90000,1.10000,0.90000
  6342,'ROUND ROCK~9', 500.0000,1,   6,  23,   1,1.03032, -76.5938,1.10000,0.90000,1.10000,0.90000
  6343,'ROUND ROC~10', 230.0000,1,   6,  23,   1,1.02734, -77.7645,1.10000,0.90000,1.10000,0.90000
  6344,'ROUND ROC~11', 115.0000,1,   6,  23,   1,1.02552, -79.0229,1.10000,0.90000,1.10000,0.90000
  6345,'AUSTIN 14 0 ', 115.0000,1,   6,  23,   1,1.01182, -80.8018,1.10000,0.90000,1.10000,0.90000
  6346,'LEMING 0    ', 115.0000,1,   6,  26,   1,1.00907, -84.4490,1.10000,0.90000,1.10000,0.90000
  6349,'AUSTIN 1 0  ', 500.0000,2,   6,  23,   1,1.04000, -74.4178,1.10000,0.90000,1.10000,0.90000
  6350,'AUSTIN 1 1  ', 230.0000,1,   6,  23,   1,1.03362, -76.3610,1.10000,0.90000,1.10000,0.90000
  6351,'AUSTIN 1 2  ', 115.0000,1,   6,  23,   1,1.02226, -79.2452,1.10000,0.90000,1.10000,0.90000
  6352,'SAN ANTON~40', 115.0000,1,   6,  26,   1,1.01819, -81.3253,1.10000,0.90000,1.10000,0.90000
  6353,'ROUND ROCK~8', 115.0000,1,   6,  23,   1,1.02184, -80.1264,1.10000,0.90000,1.10000,0.90000
  6354,'ROUND ROC~12', 230.0000,1,   6,  23,   1,1.02720, -77.8662,1.10000,0.90000,1.10000,0.90000
  6355,'ROUND ROC~13', 115.0000,1,   6,  23,   1,1.02465, -79.1654,1.10000,0.90000,1.10000,0.90000
  6356,'SAN ANTON~48', 115.0000,1,   6,  26,   1,1.03000, -81.6820,1.10000,0.90000,1.10000,0.90000
  6357,'DEVINE 0    ', 115.0000,1,   6,  26,   1,0.94545, -95.6981,1.10000,0.90000,1.10000,0.90000
  6358,'GEORGETOWN~1', 115.0000,1,   6,  23,   1,1.02999, -83.2046,1.10000,0.90000,1.10000,0.90000
  6359,'BURNET 0    ', 230.0000,1,   6,  23,   1,1.03258, -76.1728,1.10000,0.90000,1.10000,0.90000
  6360,'BURNET 1    ', 115.0000,1,   6,  23,   1,1.01972, -76.9633,1.10000,0.90000,1.10000,0.90000
  7001,'INEZ 0      ', 115.0000,1,   7,   6,   1,0.98529, -72.3768,1.10000,0.90000,1.10000,0.90000
  7002,'PASADENA 2 0', 500.0000,1,   7,   4,   1,1.03405, -71.7383,1.10000,0.90000,1.10000,0.90000
  7003,'PASADENA 2 1', 230.0000,1,   7,   4,   1,1.02520, -74.9852,1.10000,0.90000,1.10000,0.90000
  7004,'PASADENA 2 2', 115.0000,1,   7,   4,   1,1.02261, -78.6155,1.10000,0.90000,1.10000,0.90000
  7005,'PASADENA 2 3',  13.8000,2,   7,   4,   1,1.04000, -70.1847,1.10000,0.90000,1.10000,0.90000
  7006,'PASADENA 2 4',  13.8000,2,   7,   4,   1,1.04000, -70.8550,1.10000,0.90000,1.10000,0.90000
  7007,'PASADENA 2 5',  13.8000,2,   7,   4,   1,1.04000, -70.4084,1.10000,0.90000,1.10000,0.90000
  7008,'PASADENA 2 6',  13.8000,2,   7,   4,   1,1.04000, -70.3408,1.10000,0.90000,1.10000,0.90000
  7009,'PASADENA 2 7',  13.8000,2,   7,   4,   1,1.04000, -70.1818,1.10000,0.90000,1.10000,0.90000
  7010,'PRAIRIE VI~1', 115.0000,1,   7,   5,   1,0.98698, -84.8075,1.10000,0.90000,1.10000,0.90000
  7011,'CONROE 1 0  ', 115.0000,1,   7,   5,   1,1.02428, -84.0477,1.10000,0.90000,1.10000,0.90000
  7012,'SIMONTON 0  ', 115.0000,1,   7,   3,   1,0.98156, -81.4307,1.10000,0.90000,1.10000,0.90000
  7013,'HOUSTON 80 0', 115.0000,1,   7,   5,   1,1.00514, -83.1209,1.10000,0.90000,1.10000,0.90000
  7014,'HOUSTON 1 0 ', 115.0000,1,   7,   4,   1,1.00223, -81.9412,1.10000,0.90000,1.10000,0.90000
  7015,'HOUSTON 1 1 ',  18.0000,2,   7,   4,   1,1.00223, -81.9412,1.10000,0.90000,1.10000,0.90000
  7016,'HOUSTON 9 0 ', 115.0000,1,   7,   4,   1,1.01211, -79.6646,1.10000,0.90000,1.10000,0.90000
  7017,'HOUSTON 73 0', 115.0000,1,   7,   3,   1,1.00860, -82.4497,1.10000,0.90000,1.10000,0.90000
  7018,'NURSERY 0   ', 500.0000,1,   7,   6,   1,1.01415, -67.6372,1.10000,0.90000,1.10000,0.90000
  7019,'NURSERY 1   ', 230.0000,1,   7,   6,   1,1.01002, -70.1999,1.10000,0.90000,1.10000,0.90000
  7020,'NURSERY 2   ', 115.0000,1,   7,   6,   1,1.01013, -72.8607,1.10000,0.90000,1.10000,0.90000
  7021,'NURSERY 3   ',  18.0000,2,   7,   6,   1,1.01415, -67.6372,1.10000,0.90000,1.10000,0.90000
  7022,'NURSERY 4   ',  18.0000,2,   7,   6,   1,1.01415, -67.6372,1.10000,0.90000,1.10000,0.90000
  7023,'NURSERY 5   ',  18.0000,2,   7,   6,   1,1.01415, -67.6372,1.10000,0.90000,1.10000,0.90000
  7024,'NURSERY 6   ',  18.0000,2,   7,   6,   1,1.01415, -67.6372,1.10000,0.90000,1.10000,0.90000
  7025,'NURSERY 7   ',  18.0000,2,   7,   6,   1,1.01415, -67.6372,1.10000,0.90000,1.10000,0.90000
  7026,'BACLIFF 0   ', 115.0000,1,   7,   4,   1,1.01836, -79.4014,1.10000,0.90000,1.10000,0.90000
  7027,'SPRING 1 0  ', 115.0000,1,   7,   5,   1,1.00625, -82.6055,1.10000,0.90000,1.10000,0.90000
  7028,'HOUSTON 72 0', 115.0000,1,   7,   3,   1,1.02000, -82.2143,1.10000,0.90000,1.10000,0.90000
  7029,'PORT LAVAC~1', 230.0000,1,   7,   6,   1,1.00239, -68.7918,1.10000,0.90000,1.10000,0.90000
  7030,'PORT LAVAC~2', 115.0000,1,   7,   6,   1,1.00303, -73.6920,1.10000,0.90000,1.10000,0.90000
  7031,'PORT LAVAC~3',  13.8000,1,   7,   6,   1,1.00287, -68.5123,1.10000,0.90000,1.10000,0.90000
  7032,'PORT LAVAC~4',  13.8000,1,   7,   6,   1,1.00252, -68.7197,1.10000,0.90000,1.10000,0.90000
  7033,'PORT LAVAC~5',  13.8000,1,   7,   6,   1,1.00252, -68.7197,1.10000,0.90000,1.10000,0.90000
  7034,'PORT LAVAC~6',  13.8000,2,   7,   6,   1,1.00239, -68.7918,1.10000,0.90000,1.10000,0.90000
  7035,'CONROE 5 0  ', 230.0000,1,   7,   5,   1,1.02155, -78.8597,1.10000,0.90000,1.10000,0.90000
  7036,'CONROE 5 1  ', 115.0000,1,   7,   5,   1,1.01298, -81.0074,1.10000,0.90000,1.10000,0.90000
  7037,'SUGAR LAND~5', 500.0000,1,   7,   3,   1,1.02549, -75.0995,1.10000,0.90000,1.10000,0.90000
  7038,'SUGAR LAND~6', 230.0000,1,   7,   3,   1,1.01395, -76.8466,1.10000,0.90000,1.10000,0.90000
  7039,'SUGAR LAND~7', 115.0000,1,   7,   3,   1,1.00819, -80.5830,1.10000,0.90000,1.10000,0.90000
  7040,'DAYTON 0    ', 230.0000,1,   7,   4,   1,1.02262, -75.7465,1.10000,0.90000,1.10000,0.90000
  7041,'DAYTON 1    ', 115.0000,1,   7,   4,   1,1.01452, -79.0182,1.10000,0.90000,1.10000,0.90000
  7042,'VICTORIA 2 0', 500.0000,1,   7,   6,   1,1.01208, -66.6406,1.10000,0.90000,1.10000,0.90000
  7043,'VICTORIA 2 1', 230.0000,1,   7,   6,   1,1.01058, -68.9629,1.10000,0.90000,1.10000,0.90000
  7044,'VICTORIA 2 2', 115.0000,1,   7,   6,   1,0.99029, -71.7460,1.10000,0.90000,1.10000,0.90000
  7045,'VICTORIA 2 3',  20.0000,2,   7,   6,   1,1.03000, -65.2006,1.10000,0.90000,1.10000,0.90000
  7046,'VICTORIA 2 4',  20.0000,2,   7,   6,   1,1.02064, -65.9702,1.10000,0.90000,1.10000,0.90000
  7047,'KATY 1 0    ', 500.0000,1,   7,   3,   1,1.02460, -75.4967,1.10000,0.90000,1.10000,0.90000
  7048,'KATY 1 1    ', 230.0000,1,   7,   3,   1,1.01629, -77.3482,1.10000,0.90000,1.10000,0.90000
  7049,'KATY 1 2    ', 115.0000,1,   7,   3,   1,1.01436, -81.1437,1.10000,0.90000,1.10000,0.90000
  7050,'MAGNOLIA 2 0', 115.0000,1,   7,   5,   1,0.99676, -84.1894,1.10000,0.90000,1.10000,0.90000
  7051,'HOUSTON 29 0', 115.0000,1,   7,   3,   1,1.00679, -82.7373,1.10000,0.90000,1.10000,0.90000
  7052,'MISSOURI C~1', 115.0000,1,   7,   3,   1,1.00620, -81.3232,1.10000,0.90000,1.10000,0.90000
  7053,'RICHMOND 1 0', 115.0000,1,   7,   3,   1,1.01275, -77.8097,1.10000,0.90000,1.10000,0.90000
  7054,'HOUSTON 11 0', 115.0000,1,   7,   4,   1,0.99758, -82.8846,1.10000,0.90000,1.10000,0.90000
  7055,'HOUSTON 33 0', 115.0000,1,   7,   3,   1,1.00820, -80.9192,1.10000,0.90000,1.10000,0.90000
  7056,'SPRING 8 0  ', 230.0000,1,   7,   5,   1,1.01611, -79.0443,1.10000,0.90000,1.10000,0.90000
  7057,'SPRING 8 1  ', 115.0000,1,   7,   5,   1,1.00232, -82.7578,1.10000,0.90000,1.10000,0.90000
  7058,'POINT COMF~4', 500.0000,1,   7,   6,   1,0.99581, -63.0024,1.10000,0.90000,1.10000,0.90000
  7059,'POINT COMF~5', 230.0000,1,   7,   6,   1,0.99930, -65.1250,1.10000,0.90000,1.10000,0.90000
  7060,'POINT COMF~6', 115.0000,1,   7,   6,   1,1.00269, -68.5334,1.10000,0.90000,1.10000,0.90000
  7061,'POINT COMF~7',  13.8000,2,   7,   6,   1,1.00000, -62.0663,1.10000,0.90000,1.10000,0.90000
  7062,'POINT COMF~8',  13.8000,2,   7,   6,   1,1.00000, -62.1471,1.10000,0.90000,1.10000,0.90000
  7063,'POINT COMF~9',  13.8000,2,   7,   6,   1,1.00000, -62.0794,1.10000,0.90000,1.10000,0.90000
  7064,'POINT COM~10',  13.8000,2,   7,   6,   1,1.00000, -62.2949,1.10000,0.90000,1.10000,0.90000
  7065,'POINT COM~11',  13.8000,2,   7,   6,   1,1.00000, -62.2257,1.10000,0.90000,1.10000,0.90000
  7066,'POINT COM~12',  13.8000,2,   7,   6,   1,1.00000, -62.1667,1.10000,0.90000,1.10000,0.90000
  7067,'HOUSTON 28 0', 115.0000,1,   7,   3,   1,0.99101, -84.2071,1.10000,0.90000,1.10000,0.90000
  7068,'EL CAMPO 0  ', 230.0000,1,   7,   1,   1,0.98271, -71.3921,1.10000,0.90000,1.10000,0.90000
  7069,'EL CAMPO 1  ', 115.0000,1,   7,   1,   1,0.97827, -75.6177,1.10000,0.90000,1.10000,0.90000
  7070,'HOUSTON 12 0', 115.0000,1,   7,   4,   1,1.00447, -80.5315,1.10000,0.90000,1.10000,0.90000
  7071,'PORT O CON~1', 115.0000,1,   7,   6,   1,0.96612, -67.8325,1.10000,0.90000,1.10000,0.90000
  7072,'DICKINSON 0 ', 115.0000,1,   7,   4,   1,1.01447, -78.9856,1.10000,0.90000,1.10000,0.90000
  7073,'GALVESTON ~1', 230.0000,1,   7,   2,   1,1.02008, -76.0332,1.10000,0.90000,1.10000,0.90000
  7074,'GALVESTON ~2', 115.0000,1,   7,   2,   1,1.01687, -78.2881,1.10000,0.90000,1.10000,0.90000
  7075,'HOUSTON 10 0', 115.0000,1,   7,   4,   1,1.02847, -79.5858,1.10000,0.90000,1.10000,0.90000
  7076,'BAYTOWN 2 0 ', 500.0000,1,   7,   4,   1,1.03638, -71.0300,1.10000,0.90000,1.10000,0.90000
  7077,'BAYTOWN 2 1 ', 230.0000,1,   7,   4,   1,1.03129, -73.0796,1.10000,0.90000,1.10000,0.90000
  7078,'BAYTOWN 2 2 ', 115.0000,1,   7,   4,   1,1.02261, -77.1284,1.10000,0.90000,1.10000,0.90000
  7079,'BAYTOWN 2 3 ',  13.8000,2,   7,   4,   1,1.04000, -69.2818,1.10000,0.90000,1.10000,0.90000
  7080,'BAYTOWN 2 4 ',  13.8000,2,   7,   4,   1,1.04000, -68.7887,1.10000,0.90000,1.10000,0.90000
  7081,'BAYTOWN 2 5 ',  13.8000,2,   7,   4,   1,1.04000, -68.7683,1.10000,0.90000,1.10000,0.90000
  7082,'BAYTOWN 2 6 ',  13.8000,2,   7,   4,   1,1.04000, -69.2361,1.10000,0.90000,1.10000,0.90000
  7083,'LEAGUE CIT~1', 230.0000,1,   7,   4,   1,1.02131, -75.1392,1.10000,0.90000,1.10000,0.90000
  7084,'LEAGUE CIT~2', 115.0000,1,   7,   4,   1,1.01504, -77.8683,1.10000,0.90000,1.10000,0.90000
  7085,'LIVERPOOL 0 ', 115.0000,1,   7,   2,   1,0.99791, -78.3117,1.10000,0.90000,1.10000,0.90000
  7086,'HOUSTON 16 0', 115.0000,1,   7,   4,   1,1.00232, -81.5084,1.10000,0.90000,1.10000,0.90000
  7087,'SUGAR LAND~1', 115.0000,1,   7,   3,   1,1.00933, -80.0664,1.10000,0.90000,1.10000,0.90000
  7088,'RICHMOND 2 0', 115.0000,1,   7,   3,   1,0.97642, -82.7980,1.10000,0.90000,1.10000,0.90000
  7089,'HOUSTON 82 0', 115.0000,1,   7,   3,   1,1.02569, -83.2395,1.10000,0.90000,1.10000,0.90000
  7090,'PINEHURST 0 ', 115.0000,1,   7,   5,   1,0.99882, -83.7162,1.10000,0.90000,1.10000,0.90000
  7091,'PEARLAND 2 0', 115.0000,1,   7,   3,   1,1.03000, -83.1399,1.10000,0.90000,1.10000,0.90000
  7092,'HOUSTON 47 0', 115.0000,1,   7,   3,   1,1.00273, -82.1301,1.10000,0.90000,1.10000,0.90000
  7093,'HOUSTON 79 0', 115.0000,1,   7,   3,   1,0.99886, -82.6334,1.10000,0.90000,1.10000,0.90000
  7094,'HOUSTON 49 0', 115.0000,1,   7,   3,   1,1.01594, -83.3526,1.10000,0.90000,1.10000,0.90000
  7095,'WADSWORTH 0 ', 500.0000,1,   7,   1,   1,0.94984, -55.0317,1.10000,0.90000,1.10000,0.90000
  7096,'WADSWORTH 1 ', 230.0000,1,   7,   1,   1,0.96144, -59.2179,1.10000,0.90000,1.10000,0.90000
  7097,'WADSWORTH 2 ', 115.0000,1,   7,   1,   1,0.96474, -60.9879,1.10000,0.90000,1.10000,0.90000
  7098,'WADSWORTH 3 ',  13.8000,3,   7,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7099,'WADSWORTH 4 ',  13.8000,2,   7,   1,   1,0.99628, -46.0164,1.10000,0.90000,1.10000,0.90000
  7100,'HOUSTON 18 0', 115.0000,1,   7,   4,   1,1.00377, -81.0843,1.10000,0.90000,1.10000,0.90000
  7101,'HOUSTON 88 0', 115.0000,1,   7,   3,   1,1.00723, -81.5818,1.10000,0.90000,1.10000,0.90000
  7102,'TOMBALL 1 0 ', 115.0000,1,   7,   5,   1,0.99638, -83.2335,1.10000,0.90000,1.10000,0.90000
  7103,'HOUSTON 22 0', 115.0000,1,   7,   4,   1,1.00416, -81.3205,1.10000,0.90000,1.10000,0.90000
  7104,'DEER PARK 0 ', 500.0000,1,   7,   4,   1,1.03436, -70.9285,1.10000,0.90000,1.10000,0.90000
  7105,'DEER PARK 1 ', 230.0000,1,   7,   4,   1,1.02447, -74.5519,1.10000,0.90000,1.10000,0.90000
  7106,'DEER PARK 2 ', 115.0000,1,   7,   4,   1,1.02320, -78.0319,1.10000,0.90000,1.10000,0.90000
  7107,'DEER PARK 3 ',  24.0000,2,   7,   4,   1,1.04000, -70.3512,1.10000,0.90000,1.10000,0.90000
  7108,'DEER PARK 4 ',  24.0000,2,   7,   4,   1,1.03436, -70.9285,1.10000,0.90000,1.10000,0.90000
  7109,'DEER PARK 5 ',  24.0000,2,   7,   4,   1,1.03436, -70.9285,1.10000,0.90000,1.10000,0.90000
  7110,'DEER PARK 6 ',  24.0000,2,   7,   4,   1,1.04000, -69.2300,1.10000,0.90000,1.10000,0.90000
  7111,'DEER PARK 7 ',  24.0000,2,   7,   4,   1,1.04000, -69.1881,1.10000,0.90000,1.10000,0.90000
  7112,'DEER PARK 8 ',  24.0000,2,   7,   4,   1,1.04000, -69.8778,1.10000,0.90000,1.10000,0.90000
  7113,'DEER PARK 9 ',  24.0000,2,   7,   4,   1,1.04000, -68.8945,1.10000,0.90000,1.10000,0.90000
  7114,'DEER PARK 10',  24.0000,2,   7,   4,   1,1.04000, -69.9477,1.10000,0.90000,1.10000,0.90000
  7115,'DEER PARK 11',  24.0000,2,   7,   4,   1,1.04000, -69.9472,1.10000,0.90000,1.10000,0.90000
  7116,'WALLIS 0    ', 115.0000,1,   7,   1,   1,0.97881, -82.0333,1.10000,0.90000,1.10000,0.90000
  7117,'HOUSTON 67 0', 115.0000,1,   7,   3,   1,1.00478, -82.2774,1.10000,0.90000,1.10000,0.90000
  7118,'SPRING 4 0  ', 115.0000,1,   7,   5,   1,0.99696, -82.9705,1.10000,0.90000,1.10000,0.90000
  7119,'SOUTH HOUS~1', 115.0000,1,   7,   4,   1,1.00449, -80.9949,1.10000,0.90000,1.10000,0.90000
  7120,'HOUSTON 3 0 ', 115.0000,1,   7,   3,   1,0.99608, -83.3189,1.10000,0.90000,1.10000,0.90000
  7121,'HOUSTON 3 1 ',  18.0000,2,   7,   3,   1,0.99608, -83.3189,1.10000,0.90000,1.10000,0.90000
  7122,'HOUSTON 3 2 ',  18.0000,2,   7,   3,   1,0.99608, -83.3189,1.10000,0.90000,1.10000,0.90000
  7123,'SEADRIFT 0  ', 115.0000,1,   7,   6,   1,0.96296, -67.3281,1.10000,0.90000,1.10000,0.90000
  7124,'HOUSTON 34 0', 115.0000,1,   7,   3,   1,1.00188, -82.0833,1.10000,0.90000,1.10000,0.90000
  7125,'SUGAR LAND~2', 500.0000,1,   7,   3,   1,1.03033, -72.0962,1.10000,0.90000,1.10000,0.90000
  7126,'SUGAR LAND~3', 230.0000,1,   7,   3,   1,1.01515, -76.4226,1.10000,0.90000,1.10000,0.90000
  7127,'SUGAR LAND~4', 115.0000,1,   7,   3,   1,1.01240, -78.6793,1.10000,0.90000,1.10000,0.90000
  7128,'CONROE 7 0  ', 115.0000,1,   7,   5,   1,1.01106, -81.2303,1.10000,0.90000,1.10000,0.90000
  7129,'LOLITA 0    ', 115.0000,1,   7,   6,   1,0.99820, -71.6431,1.10000,0.90000,1.10000,0.90000
  7130,'LAPORTE 0   ', 500.0000,1,   7,   4,   1,1.03215, -70.8164,1.10000,0.90000,1.10000,0.90000
  7131,'LAPORTE 1   ', 230.0000,1,   7,   4,   1,1.02210, -74.8071,1.10000,0.90000,1.10000,0.90000
  7132,'LAPORTE 2   ', 115.0000,1,   7,   4,   1,1.01116, -78.2796,1.10000,0.90000,1.10000,0.90000
  7133,'LAPORTE 3   ',  13.8000,2,   7,   4,   1,1.03215, -70.8164,1.10000,0.90000,1.10000,0.90000
  7134,'LAPORTE 4   ',  13.8000,2,   7,   4,   1,1.02923, -69.5234,1.10000,0.90000,1.10000,0.90000
  7135,'LAPORTE 5   ',  13.8000,2,   7,   4,   1,1.02837, -69.1909,1.10000,0.90000,1.10000,0.90000
  7136,'LAPORTE 6   ',  13.8000,2,   7,   4,   1,1.02793, -69.0288,1.10000,0.90000,1.10000,0.90000
  7137,'LAPORTE 7   ',  13.8000,2,   7,   4,   1,1.02805, -68.9616,1.10000,0.90000,1.10000,0.90000
  7138,'LAPORTE 8   ',  13.8000,2,   7,   4,   1,1.02933, -69.3830,1.10000,0.90000,1.10000,0.90000
  7139,'LAPORTE 9   ',  13.8000,2,   7,   4,   1,1.03215, -70.8164,1.10000,0.90000,1.10000,0.90000
  7140,'LAPORTE 10  ',  13.8000,2,   7,   4,   1,1.03215, -70.8164,1.10000,0.90000,1.10000,0.90000
  7141,'LAPORTE 11  ',  13.8000,2,   7,   4,   1,1.03215, -70.8164,1.10000,0.90000,1.10000,0.90000
  7142,'LAPORTE 12  ',  13.8000,2,   7,   4,   1,1.03215, -70.8164,1.10000,0.90000,1.10000,0.90000
  7143,'NEW CANEY 0 ', 115.0000,1,   7,   5,   1,1.00769, -83.8762,1.10000,0.90000,1.10000,0.90000
  7144,'HOUSTON 14 0', 115.0000,1,   7,   4,   1,1.00538, -80.5617,1.10000,0.90000,1.10000,0.90000
  7145,'HOUSTON 2 0 ', 115.0000,1,   7,   4,   1,1.03000, -84.0827,1.10000,0.90000,1.10000,0.90000
  7146,'HOUSTON 2 1 ',  13.8000,2,   7,   4,   1,1.03000, -84.0827,1.10000,0.90000,1.10000,0.90000
  7147,'HOUSTON 78 0', 115.0000,1,   7,   3,   1,1.01111, -81.7391,1.10000,0.90000,1.10000,0.90000
  7148,'HOUSTON 40 0', 115.0000,1,   7,   3,   1,1.00029, -83.2208,1.10000,0.90000,1.10000,0.90000
  7149,'BLOOMINGTO~1', 115.0000,1,   7,   6,   1,0.98328, -70.9496,1.10000,0.90000,1.10000,0.90000
  7150,'WILLIS 2 0  ', 230.0000,1,   7,   5,   1,1.03000, -79.0838,1.10000,0.90000,1.10000,0.90000
  7151,'WILLIS 2 1  ', 115.0000,1,   7,   5,   1,1.02586, -81.5710,1.10000,0.90000,1.10000,0.90000
  7152,'HOUSTON 51 0', 115.0000,1,   7,   3,   1,1.00461, -81.7455,1.10000,0.90000,1.10000,0.90000
  7153,'PALACIOS 0  ', 115.0000,1,   7,   1,   1,0.95307, -64.0167,1.10000,0.90000,1.10000,0.90000
  7154,'CONROE 4 0  ', 115.0000,1,   7,   5,   1,1.01180, -83.2796,1.10000,0.90000,1.10000,0.90000
  7155,'HOUSTON 52 0', 115.0000,1,   7,   3,   1,0.99761, -82.0531,1.10000,0.90000,1.10000,0.90000
  7156,'SPRING 2 0  ', 230.0000,1,   7,   5,   1,1.01320, -78.9644,1.10000,0.90000,1.10000,0.90000
  7157,'SPRING 2 1  ', 115.0000,1,   7,   5,   1,1.00809, -81.6836,1.10000,0.90000,1.10000,0.90000
  7158,'KINGWOOD 1 0', 115.0000,1,   7,   4,   1,0.99539, -82.9042,1.10000,0.90000,1.10000,0.90000
  7159,'HOUSTON 5 0 ', 500.0000,1,   7,   3,   1,1.03015, -75.3046,1.10000,0.90000,1.10000,0.90000
  7160,'HOUSTON 5 1 ', 230.0000,1,   7,   3,   1,1.02086, -77.3480,1.10000,0.90000,1.10000,0.90000
  7161,'HOUSTON 5 2 ', 115.0000,1,   7,   3,   1,1.01366, -80.2246,1.10000,0.90000,1.10000,0.90000
  7162,'HOUSTON 5 3 ',  18.0000,2,   7,   3,   1,1.03893, -74.7608,1.10000,0.90000,1.10000,0.90000
  7163,'HOUSTON 5 4 ',  18.0000,2,   7,   3,   1,1.04000, -74.4581,1.10000,0.90000,1.10000,0.90000
  7164,'HOUSTON 5 5 ',  18.0000,2,   7,   3,   1,1.03996, -74.6908,1.10000,0.90000,1.10000,0.90000
  7165,'HOUSTON 5 6 ',  18.0000,2,   7,   3,   1,1.03901, -74.7521,1.10000,0.90000,1.10000,0.90000
  7166,'HOUSTON 5 7 ',  18.0000,2,   7,   3,   1,1.04000, -74.3143,1.10000,0.90000,1.10000,0.90000
  7167,'HOUSTON 5 8 ',  18.0000,2,   7,   3,   1,1.04000, -74.0993,1.10000,0.90000,1.10000,0.90000
  7168,'HOUSTON 5 9 ',  18.0000,2,   7,   3,   1,1.03015, -75.3046,1.10000,0.90000,1.10000,0.90000
  7169,'HOUSTON 5 10',  18.0000,2,   7,   3,   1,1.03015, -75.3046,1.10000,0.90000,1.10000,0.90000
  7170,'HOUSTON 5 11',  18.0000,2,   7,   3,   1,1.04000, -72.9807,1.10000,0.90000,1.10000,0.90000
  7171,'TEXAS CITY~1', 230.0000,1,   7,   2,   1,1.01884, -76.1575,1.10000,0.90000,1.10000,0.90000
  7172,'TEXAS CITY~2', 115.0000,1,   7,   2,   1,1.02087, -78.0407,1.10000,0.90000,1.10000,0.90000
  7173,'KINGWOOD 2 0', 115.0000,1,   7,   4,   1,0.99543, -83.5311,1.10000,0.90000,1.10000,0.90000
  7174,'HOUSTON 8 0 ', 115.0000,1,   7,   4,   1,1.00244, -80.1764,1.10000,0.90000,1.10000,0.90000
  7175,'SPRING 7 0  ', 500.0000,1,   7,   5,   1,1.02949, -75.9608,1.10000,0.90000,1.10000,0.90000
  7176,'SPRING 7 1  ', 230.0000,1,   7,   5,   1,1.01788, -78.1954,1.10000,0.90000,1.10000,0.90000
  7177,'SPRING 7 2  ', 115.0000,1,   7,   5,   1,1.00024, -82.3674,1.10000,0.90000,1.10000,0.90000
  7178,'HOUSTON 41 0', 115.0000,1,   7,   3,   1,0.99773, -83.4871,1.10000,0.90000,1.10000,0.90000
  7179,'FRESNO 0    ', 115.0000,1,   7,   3,   1,0.99848, -81.1085,1.10000,0.90000,1.10000,0.90000
  7180,'HOUSTON 48 0', 115.0000,1,   7,   3,   1,1.00296, -82.4127,1.10000,0.90000,1.10000,0.90000
  7181,'HOUSTON 58 0', 115.0000,1,   7,   3,   1,0.99745, -83.4486,1.10000,0.90000,1.10000,0.90000
  7182,'PATTISON 0  ', 115.0000,1,   7,   3,   1,0.98118, -82.6064,1.10000,0.90000,1.10000,0.90000
  7183,'HOUSTON 77 0', 115.0000,1,   7,   3,   1,1.03000, -83.1049,1.10000,0.90000,1.10000,0.90000
  7184,'MISSOURI C~2', 230.0000,1,   7,   3,   1,1.02182, -74.2459,1.10000,0.90000,1.10000,0.90000
  7185,'MISSOURI C~3', 115.0000,1,   7,   3,   1,1.01381, -76.2580,1.10000,0.90000,1.10000,0.90000
  7186,'HOUSTON 4 0 ', 500.0000,1,   7,   3,   1,1.02158, -72.1454,1.10000,0.90000,1.10000,0.90000
  7187,'HOUSTON 4 1 ', 230.0000,1,   7,   3,   1,1.01506, -75.9460,1.10000,0.90000,1.10000,0.90000
  7188,'HOUSTON 4 2 ', 115.0000,1,   7,   3,   1,1.00918, -80.2077,1.10000,0.90000,1.10000,0.90000
  7189,'HOUSTON 4 3 ',  13.8000,2,   7,   3,   1,1.02158, -72.1454,1.10000,0.90000,1.10000,0.90000
  7190,'HOUSTON 4 4 ',  13.8000,2,   7,   3,   1,1.02158, -72.1454,1.10000,0.90000,1.10000,0.90000
  7191,'HOUSTON 4 5 ',  13.8000,2,   7,   3,   1,1.02158, -72.1454,1.10000,0.90000,1.10000,0.90000
  7192,'HOUSTON 4 6 ',  13.8000,2,   7,   3,   1,1.02158, -72.1454,1.10000,0.90000,1.10000,0.90000
  7193,'HOUSTON 4 7 ',  13.8000,2,   7,   3,   1,1.02158, -72.1454,1.10000,0.90000,1.10000,0.90000
  7194,'HOUSTON 4 8 ',  13.8000,2,   7,   3,   1,1.03000, -70.5205,1.10000,0.90000,1.10000,0.90000
  7195,'HOUSTON 4 9 ',  13.8000,2,   7,   3,   1,1.03000, -70.2624,1.10000,0.90000,1.10000,0.90000
  7196,'HOUSTON 4 10',  13.8000,2,   7,   3,   1,1.03000, -71.1352,1.10000,0.90000,1.10000,0.90000
  7197,'HOUSTON 4 11',  13.8000,2,   7,   3,   1,1.02857, -71.4963,1.10000,0.90000,1.10000,0.90000
  7198,'TOMBALL 2 0 ', 115.0000,1,   7,   5,   1,1.03000, -82.7583,1.10000,0.90000,1.10000,0.90000
  7199,'CYPRESS 1 0 ', 500.0000,1,   7,   5,   1,1.02715, -75.2460,1.10000,0.90000,1.10000,0.90000
  7200,'CYPRESS 1 1 ', 230.0000,1,   7,   5,   1,1.01873, -78.7049,1.10000,0.90000,1.10000,0.90000
  7201,'CYPRESS 1 2 ', 115.0000,1,   7,   5,   1,1.01736, -81.9685,1.10000,0.90000,1.10000,0.90000
  7202,'HEMPSTEAD 0 ', 115.0000,1,   7,   5,   1,0.98743, -84.8628,1.10000,0.90000,1.10000,0.90000
  7203,'WEST COLUM~1', 115.0000,1,   7,   1,   1,0.97202, -75.8026,1.10000,0.90000,1.10000,0.90000
  7204,'BAYTOWN 1 0 ', 500.0000,1,   7,   4,   1,1.03612, -70.9355,1.10000,0.90000,1.10000,0.90000
  7205,'BAYTOWN 1 1 ', 230.0000,1,   7,   4,   1,1.02967, -73.4088,1.10000,0.90000,1.10000,0.90000
  7206,'BAYTOWN 1 2 ', 115.0000,1,   7,   4,   1,1.02820, -76.7937,1.10000,0.90000,1.10000,0.90000
  7207,'BAYTOWN 1 3 ',  18.0000,2,   7,   4,   1,1.03612, -70.9355,1.10000,0.90000,1.10000,0.90000
  7208,'BAYTOWN 1 4 ',  18.0000,2,   7,   4,   1,1.04000, -69.8120,1.10000,0.90000,1.10000,0.90000
  7209,'BAYTOWN 1 5 ',  18.0000,2,   7,   4,   1,1.04000, -70.1580,1.10000,0.90000,1.10000,0.90000
  7210,'BAYTOWN 1 6 ',  18.0000,2,   7,   4,   1,1.04000, -69.4444,1.10000,0.90000,1.10000,0.90000
  7211,'BAYTOWN 1 7 ',  18.0000,2,   7,   4,   1,1.04000, -69.8638,1.10000,0.90000,1.10000,0.90000
  7212,'BAYTOWN 1 8 ',  18.0000,2,   7,   4,   1,1.04000, -69.1911,1.10000,0.90000,1.10000,0.90000
  7213,'SANTA FE 1 0', 115.0000,1,   7,   2,   1,1.01314, -79.2526,1.10000,0.90000,1.10000,0.90000
  7214,'HOUSTON 27 0', 115.0000,1,   7,   3,   1,1.00100, -81.4809,1.10000,0.90000,1.10000,0.90000
  7215,'SPRING 5 0  ', 115.0000,1,   7,   5,   1,1.00175, -83.0303,1.10000,0.90000,1.10000,0.90000
  7216,'HOUSTON 46 0', 115.0000,1,   7,   3,   1,1.00027, -82.4467,1.10000,0.90000,1.10000,0.90000
  7217,'HOUSTON 23 0', 115.0000,1,   7,   4,   1,1.00353, -82.6108,1.10000,0.90000,1.10000,0.90000
  7218,'MONTGOMERY 0', 115.0000,1,   7,   5,   1,0.99701, -84.1245,1.10000,0.90000,1.10000,0.90000
  7219,'HUNGERFORD 0', 115.0000,1,   7,   1,   1,0.98741, -78.7515,1.10000,0.90000,1.10000,0.90000
  7220,'HOUSTON 84 0', 115.0000,1,   7,   3,   1,1.00163, -82.4703,1.10000,0.90000,1.10000,0.90000
  7221,'HOUSTON 83 0', 115.0000,1,   7,   3,   1,1.00092, -82.1923,1.10000,0.90000,1.10000,0.90000
  7222,'HOUSTON 24 0', 115.0000,1,   7,   3,   1,1.00180, -81.5645,1.10000,0.90000,1.10000,0.90000
  7223,'HOUSTON 76 0', 115.0000,1,   7,   5,   1,1.00602, -81.9967,1.10000,0.90000,1.10000,0.90000
  7224,'HOUSTON 43 0', 115.0000,1,   7,   3,   1,1.00028, -82.6834,1.10000,0.90000,1.10000,0.90000
  7225,'HOUSTON 81 0', 115.0000,1,   7,   3,   1,0.99800, -83.7229,1.10000,0.90000,1.10000,0.90000
  7226,'HOUSTON 35 0', 115.0000,1,   7,   3,   1,1.00820, -82.0897,1.10000,0.90000,1.10000,0.90000
  7227,'HOUSTON 90 0', 500.0000,1,   7,   3,   1,1.03058, -74.2792,1.10000,0.90000,1.10000,0.90000
  7228,'HOUSTON 90 1', 230.0000,1,   7,   3,   1,1.01608, -77.4470,1.10000,0.90000,1.10000,0.90000
  7229,'HOUSTON 90 2', 115.0000,1,   7,   3,   1,1.01228, -79.4419,1.10000,0.90000,1.10000,0.90000
  7230,'BEASLEY 0   ', 115.0000,1,   7,   1,   1,1.00122, -80.5104,1.10000,0.90000,1.10000,0.90000
  7231,'HOUSTON 7 0 ', 115.0000,1,   7,   4,   1,1.00799, -79.3400,1.10000,0.90000,1.10000,0.90000
  7232,'LA MARQUE 0 ', 115.0000,1,   7,   2,   1,1.02371, -78.7009,1.10000,0.90000,1.10000,0.90000
  7233,'WALLER 0    ', 115.0000,1,   7,   5,   1,0.98873, -84.9377,1.10000,0.90000,1.10000,0.90000
  7234,'PORTER 0    ', 115.0000,1,   7,   5,   1,1.00672, -83.6071,1.10000,0.90000,1.10000,0.90000
  7235,'CYPRESS 2 0 ', 115.0000,1,   7,   3,   1,1.03000, -84.1290,1.10000,0.90000,1.10000,0.90000
  7236,'HOUSTON 30 0', 115.0000,1,   7,   5,   1,1.03000, -83.5545,1.10000,0.90000,1.10000,0.90000
  7237,'FULSHEAR 0  ', 115.0000,1,   7,   1,   1,0.97817, -81.0218,1.10000,0.90000,1.10000,0.90000
  7238,'LIBERTY 0   ', 115.0000,1,   7,   4,   1,1.02934, -80.6676,1.10000,0.90000,1.10000,0.90000
  7239,'WINNIE 0    ', 115.0000,1,   7,   4,   1,1.00735, -80.0007,1.10000,0.90000,1.10000,0.90000
  7240,'HOUSTON 63 0', 115.0000,1,   7,   3,   1,1.01063, -82.5789,1.10000,0.90000,1.10000,0.90000
  7241,'HOUSTON 70 0', 115.0000,1,   7,   3,   1,0.99976, -82.8827,1.10000,0.90000,1.10000,0.90000
  7242,'HOUSTON 55 0', 115.0000,1,   7,   3,   1,1.00039, -82.8278,1.10000,0.90000,1.10000,0.90000
  7243,'CROSBY 0    ', 115.0000,1,   7,   4,   1,1.00822, -81.7248,1.10000,0.90000,1.10000,0.90000
  7244,'MANVEL 0    ', 115.0000,1,   7,   3,   1,0.99825, -80.2981,1.10000,0.90000,1.10000,0.90000
  7245,'HOUSTON 54 0', 115.0000,1,   7,   5,   1,1.00598, -83.8520,1.10000,0.90000,1.10000,0.90000
  7246,'HOUSTON 89 0', 115.0000,1,   7,   3,   1,0.99276, -83.7922,1.10000,0.90000,1.10000,0.90000
  7247,'DAMON 0     ', 115.0000,1,   7,   1,   1,0.97327, -76.3783,1.10000,0.90000,1.10000,0.90000
  7248,'HOUSTON 74 0', 115.0000,1,   7,   3,   1,0.99740, -83.1152,1.10000,0.90000,1.10000,0.90000
  7249,'HOUSTON 26 0', 115.0000,1,   7,   3,   1,1.00033, -82.4509,1.10000,0.90000,1.10000,0.90000
  7250,'HOUSTON 32 0', 115.0000,1,   7,   3,   1,1.01065, -81.6945,1.10000,0.90000,1.10000,0.90000
  7251,'HOCKLEY 0   ', 115.0000,1,   7,   5,   1,1.00010, -84.6223,1.10000,0.90000,1.10000,0.90000
  7252,'ANGLETON 0  ', 230.0000,1,   7,   2,   1,1.01102, -73.5715,1.10000,0.90000,1.10000,0.90000
  7253,'ANGLETON 1  ', 115.0000,1,   7,   2,   1,0.99932, -76.4301,1.10000,0.90000,1.10000,0.90000
  7254,'CONROE 3 0  ', 115.0000,1,   7,   5,   1,1.02306, -82.9411,1.10000,0.90000,1.10000,0.90000
  7255,'HOUSTON 39 0', 115.0000,1,   7,   3,   1,1.00736, -80.7474,1.10000,0.90000,1.10000,0.90000
  7256,'HOUSTON 59 0', 115.0000,1,   7,   3,   1,1.00258, -81.7507,1.10000,0.90000,1.10000,0.90000
  7257,'PEARLAND 1 0', 115.0000,1,   7,   4,   1,1.00061, -80.5975,1.10000,0.90000,1.10000,0.90000
  7258,'HOUSTON 56 0', 115.0000,1,   7,   3,   1,1.00350, -81.6603,1.10000,0.90000,1.10000,0.90000
  7259,'HOUSTON 13 0', 115.0000,1,   7,   4,   1,1.01160, -81.5666,1.10000,0.90000,1.10000,0.90000
  7260,'CHANNELVI~15', 115.0000,1,   7,   4,   1,1.01117, -79.9499,1.10000,0.90000,1.10000,0.90000
  7261,'BAY CITY 0  ', 230.0000,1,   7,   1,   1,0.97392, -64.6532,1.10000,0.90000,1.10000,0.90000
  7262,'BAY CITY 1  ', 115.0000,1,   7,   1,   1,0.98203, -67.3973,1.10000,0.90000,1.10000,0.90000
  7263,'PASADENA 3 0', 500.0000,1,   7,   4,   1,1.03161, -71.1923,1.10000,0.90000,1.10000,0.90000
  7264,'PASADENA 3 1', 230.0000,1,   7,   4,   1,1.02615, -73.5246,1.10000,0.90000,1.10000,0.90000
  7265,'PASADENA 3 2', 115.0000,1,   7,   4,   1,1.01327, -77.9779,1.10000,0.90000,1.10000,0.90000
  7266,'PASADENA 3 3',  13.8000,2,   7,   4,   1,1.02921, -69.9225,1.10000,0.90000,1.10000,0.90000
  7267,'PASADENA 3 4',  13.8000,2,   7,   4,   1,1.03161, -71.1923,1.10000,0.90000,1.10000,0.90000
  7268,'PASADENA 3 5',  13.8000,2,   7,   4,   1,1.03161, -71.1923,1.10000,0.90000,1.10000,0.90000
  7269,'PASADENA 3 6',  13.8000,2,   7,   4,   1,1.03161, -71.1923,1.10000,0.90000,1.10000,0.90000
  7270,'PASADENA 3 7',  13.8000,2,   7,   4,   1,1.02939, -70.3430,1.10000,0.90000,1.10000,0.90000
  7271,'BROOKSHIRE 0', 115.0000,1,   7,   3,   1,0.99561, -83.0084,1.10000,0.90000,1.10000,0.90000
  7272,'HOUSTON 25 0', 115.0000,1,   7,   3,   1,1.00264, -81.3076,1.10000,0.90000,1.10000,0.90000
  7273,'TEXAS CITY~3', 115.0000,1,   7,   2,   1,1.03000, -79.2510,1.10000,0.90000,1.10000,0.90000
  7274,'VICTORIA 3 0', 230.0000,1,   7,   6,   1,1.00820, -71.9576,1.10000,0.90000,1.10000,0.90000
  7275,'VICTORIA 3 1', 115.0000,1,   7,   6,   1,1.00576, -73.7736,1.10000,0.90000,1.10000,0.90000
  7276,'HOUSTON 36 0', 115.0000,1,   7,   3,   1,1.02495, -82.9950,1.10000,0.90000,1.10000,0.90000
  7277,'GANADO 0    ', 115.0000,1,   7,   6,   1,1.00460, -74.4151,1.10000,0.90000,1.10000,0.90000
  7278,'MONT BELVI~1', 230.0000,1,   7,   4,   1,1.02180, -75.3219,1.10000,0.90000,1.10000,0.90000
  7279,'MONT BELVI~2', 115.0000,1,   7,   4,   1,1.01835, -78.0481,1.10000,0.90000,1.10000,0.90000
  7280,'MONT BELVI~3',  13.8000,2,   7,   4,   1,1.02180, -75.3219,1.10000,0.90000,1.10000,0.90000
  7281,'MONT BELVI~4',  13.8000,2,   7,   4,   1,1.02180, -75.3219,1.10000,0.90000,1.10000,0.90000
  7282,'BAYTOWN 3 0 ', 230.0000,1,   7,   4,   1,1.02674, -74.0862,1.10000,0.90000,1.10000,0.90000
  7283,'BAYTOWN 3 1 ', 115.0000,1,   7,   4,   1,1.00912, -78.2124,1.10000,0.90000,1.10000,0.90000
  7284,'BAYTOWN 3 2 ',  13.2000,2,   7,   4,   1,1.02674, -74.0862,1.10000,0.90000,1.10000,0.90000
  7285,'BAYTOWN 3 3 ',  13.2000,1,   7,   4,   1,1.02678, -73.9523,1.10000,0.90000,1.10000,0.90000
  7286,'BAYTOWN 3 4 ',  13.2000,1,   7,   4,   1,1.02709, -73.8919,1.10000,0.90000,1.10000,0.90000
  7287,'BAYTOWN 3 5 ',  13.2000,1,   7,   4,   1,1.02709, -73.8919,1.10000,0.90000,1.10000,0.90000
  7288,'BAYTOWN 3 6 ',  13.2000,1,   7,   4,   1,1.02709, -73.8919,1.10000,0.90000,1.10000,0.90000
  7289,'BAYTOWN 3 7 ',  13.2000,1,   7,   4,   1,1.02682, -73.8744,1.10000,0.90000,1.10000,0.90000
  7290,'SPRING 6 0  ', 115.0000,1,   7,   5,   1,0.99771, -83.7425,1.10000,0.90000,1.10000,0.90000
  7291,'HUMBLE 2 0  ', 115.0000,1,   7,   5,   1,0.98942, -83.9481,1.10000,0.90000,1.10000,0.90000
  7292,'HOUSTON 69 0', 115.0000,1,   7,   5,   1,1.01034, -81.1483,1.10000,0.90000,1.10000,0.90000
  7293,'SANTA FE 2 0', 115.0000,1,   7,   2,   1,1.01147, -78.7139,1.10000,0.90000,1.10000,0.90000
  7294,'PORT BOLIV~1', 115.0000,1,   7,   4,   1,1.03000, -77.8683,1.10000,0.90000,1.10000,0.90000
  7295,'HOUSTON 42 0', 115.0000,1,   7,   5,   1,1.00035, -82.8398,1.10000,0.90000,1.10000,0.90000
  7296,'HOUSTON 85 0', 115.0000,1,   7,   3,   1,0.99509, -83.5375,1.10000,0.90000,1.10000,0.90000
  7297,'HOUSTON 50 0', 115.0000,1,   7,   3,   1,0.99785, -82.0544,1.10000,0.90000,1.10000,0.90000
  7298,'HOUSTON 62 0', 115.0000,1,   7,   3,   1,1.00169, -82.9264,1.10000,0.90000,1.10000,0.90000
  7299,'EAGLE LAKE 0', 115.0000,1,   7,   1,   1,0.97485, -79.4879,1.10000,0.90000,1.10000,0.90000
  7300,'CONROE 2 0  ', 115.0000,1,   7,   5,   1,1.03000, -84.2243,1.10000,0.90000,1.10000,0.90000
  7301,'WEBSTER 0   ', 115.0000,1,   7,   4,   1,0.99910, -80.7800,1.10000,0.90000,1.10000,0.90000
  7302,'SWEENY 0    ', 115.0000,1,   7,   1,   1,0.96729, -71.1657,1.10000,0.90000,1.10000,0.90000
  7303,'BLESSING 0  ', 115.0000,1,   7,   1,   1,0.99083, -72.6166,1.10000,0.90000,1.10000,0.90000
  7304,'WHARTON 1 0 ', 500.0000,1,   7,   1,   1,0.97263, -64.6830,1.10000,0.90000,1.10000,0.90000
  7305,'WHARTON 1 1 ', 230.0000,1,   7,   1,   1,0.98602, -70.1950,1.10000,0.90000,1.10000,0.90000
  7306,'WHARTON 1 2 ', 115.0000,1,   7,   1,   1,0.98463, -75.1294,1.10000,0.90000,1.10000,0.90000
  7307,'WHARTON 1 3 ',  24.0000,2,   7,   1,   1,0.97263, -64.6830,1.10000,0.90000,1.10000,0.90000
  7308,'WHARTON 1 4 ',  24.0000,2,   7,   1,   1,0.97263, -64.6830,1.10000,0.90000,1.10000,0.90000
  7309,'WHARTON 1 5 ',  24.0000,2,   7,   1,   1,0.97263, -64.6830,1.10000,0.90000,1.10000,0.90000
  7310,'WHARTON 1 6 ',  24.0000,2,   7,   1,   1,0.97263, -64.6830,1.10000,0.90000,1.10000,0.90000
  7311,'WHARTON 1 7 ',  24.0000,2,   7,   1,   1,0.98448, -63.7177,1.10000,0.90000,1.10000,0.90000
  7312,'LAKE JACKS~1', 230.0000,1,   7,   2,   1,1.01609, -72.3607,1.10000,0.90000,1.10000,0.90000
  7313,'LAKE JACKS~2', 115.0000,1,   7,   2,   1,0.99439, -75.6955,1.10000,0.90000,1.10000,0.90000
  7314,'BELLVILLE 0 ', 115.0000,1,   7,   5,   1,0.97010, -82.9053,1.10000,0.90000,1.10000,0.90000
  7315,'KATY 4 0    ', 115.0000,1,   7,   3,   1,1.01527, -82.4662,1.10000,0.90000,1.10000,0.90000
  7316,'HOUSTON 38 0', 115.0000,1,   7,   3,   1,0.99903, -81.4636,1.10000,0.90000,1.10000,0.90000
  7317,'FRIENDSWOO~1', 115.0000,1,   7,   4,   1,1.00555, -79.3687,1.10000,0.90000,1.10000,0.90000
  7318,'HOUSTON 17 0', 115.0000,1,   7,   4,   1,0.99785, -81.6739,1.10000,0.90000,1.10000,0.90000
  7319,'HOUSTON 66 0', 115.0000,1,   7,   5,   1,0.99979, -82.5966,1.10000,0.90000,1.10000,0.90000
  7320,'FREEPORT 1 0', 500.0000,1,   7,   2,   1,1.03367, -70.5956,1.10000,0.90000,1.10000,0.90000
  7321,'FREEPORT 1 1', 230.0000,1,   7,   2,   1,1.02372, -71.8880,1.10000,0.90000,1.10000,0.90000
  7322,'FREEPORT 1 2', 115.0000,1,   7,   2,   1,1.01726, -74.9094,1.10000,0.90000,1.10000,0.90000
  7323,'FREEPORT 1 3',  13.8000,2,   7,   2,   1,1.03096, -69.7645,1.10000,0.90000,1.10000,0.90000
  7324,'FREEPORT 1 4',  13.8000,2,   7,   2,   1,1.02983, -69.4724,1.10000,0.90000,1.10000,0.90000
  7325,'FREEPORT 1 5',  13.8000,2,   7,   2,   1,1.02979, -69.4667,1.10000,0.90000,1.10000,0.90000
  7326,'FREEPORT 1 6',  13.8000,2,   7,   2,   1,1.03185, -70.0463,1.10000,0.90000,1.10000,0.90000
  7327,'NEWGULF 0   ', 230.0000,1,   7,   1,   1,0.99093, -71.5566,1.10000,0.90000,1.10000,0.90000
  7328,'NEWGULF 1   ', 115.0000,1,   7,   1,   1,0.98650, -73.1853,1.10000,0.90000,1.10000,0.90000
  7329,'NEWGULF 2   ',  13.8000,2,   7,   1,   1,0.99093, -71.5566,1.10000,0.90000,1.10000,0.90000
  7330,'HOUSTON 60 0', 115.0000,1,   7,   3,   1,1.00278, -82.3272,1.10000,0.90000,1.10000,0.90000
  7331,'PASADENA 1 0', 500.0000,1,   7,   4,   1,1.03105, -72.8292,1.10000,0.90000,1.10000,0.90000
  7332,'PASADENA 1 1', 230.0000,1,   7,   4,   1,1.02143, -75.0595,1.10000,0.90000,1.10000,0.90000
  7333,'PASADENA 1 2', 115.0000,1,   7,   4,   1,1.00913, -79.5973,1.10000,0.90000,1.10000,0.90000
  7334,'PASADENA 1 3',  20.0000,2,   7,   4,   1,1.03105, -72.8292,1.10000,0.90000,1.10000,0.90000
  7335,'PASADENA 1 4',  20.0000,2,   7,   4,   1,1.04000, -72.1620,1.10000,0.90000,1.10000,0.90000
  7336,'STAFFORD 0  ', 115.0000,1,   7,   3,   1,1.00945, -80.9628,1.10000,0.90000,1.10000,0.90000
  7337,'EDNA 0      ', 115.0000,1,   7,   6,   1,0.97401, -75.8221,1.10000,0.90000,1.10000,0.90000
  7338,'HOUSTON 21 0', 115.0000,1,   7,   4,   1,1.00329, -81.5922,1.10000,0.90000,1.10000,0.90000
  7339,'NEEDVILLE 0 ', 115.0000,1,   7,   1,   1,0.97526, -75.2115,1.10000,0.90000,1.10000,0.90000
  7340,'SEALY 0     ', 115.0000,1,   7,   3,   1,0.98154, -82.9806,1.10000,0.90000,1.10000,0.90000
  7341,'KATY 3 0    ', 500.0000,1,   7,   3,   1,0.99912, -70.7575,1.10000,0.90000,1.10000,0.90000
  7342,'KATY 3 1    ', 230.0000,1,   7,   3,   1,1.00868, -76.3437,1.10000,0.90000,1.10000,0.90000
  7343,'KATY 3 2    ', 115.0000,1,   7,   3,   1,0.98474, -80.7138,1.10000,0.90000,1.10000,0.90000
  7344,'HOUSTON 37 0', 115.0000,1,   7,   3,   1,0.99499, -83.5447,1.10000,0.90000,1.10000,0.90000
  7345,'HOUSTON 19 0', 115.0000,1,   7,   4,   1,1.00506, -81.1221,1.10000,0.90000,1.10000,0.90000
  7346,'THOMPSONS 0 ', 500.0000,1,   7,   3,   1,1.03395, -71.1493,1.10000,0.90000,1.10000,0.90000
  7347,'THOMPSONS 1 ', 230.0000,1,   7,   3,   1,1.02402, -73.7364,1.10000,0.90000,1.10000,0.90000
  7348,'THOMPSONS 2 ', 115.0000,1,   7,   3,   1,1.01705, -76.7040,1.10000,0.90000,1.10000,0.90000
  7349,'THOMPSONS 3 ',  13.8000,2,   7,   3,   1,1.04000, -70.2125,1.10000,0.90000,1.10000,0.90000
  7350,'THOMPSONS 4 ',  13.8000,2,   7,   3,   1,1.04000, -68.9035,1.10000,0.90000,1.10000,0.90000
  7351,'THOMPSONS 5 ',  13.8000,2,   7,   3,   1,1.04000, -68.1710,1.10000,0.90000,1.10000,0.90000
  7352,'THOMPSONS 6 ',  13.8000,2,   7,   3,   1,1.04000, -68.3878,1.10000,0.90000,1.10000,0.90000
  7353,'THOMPSONS 7 ',  13.8000,2,   7,   3,   1,1.04000, -69.8386,1.10000,0.90000,1.10000,0.90000
  7354,'THOMPSONS 8 ',  13.8000,2,   7,   3,   1,1.04000, -70.4183,1.10000,0.90000,1.10000,0.90000
  7355,'THOMPSONS 9 ',  13.8000,2,   7,   3,   1,1.04000, -70.4118,1.10000,0.90000,1.10000,0.90000
  7356,'THOMPSONS 10',  13.8000,2,   7,   3,   1,1.04000, -70.4904,1.10000,0.90000,1.10000,0.90000
  7357,'THOMPSONS 11',  13.8000,2,   7,   3,   1,1.03395, -71.1493,1.10000,0.90000,1.10000,0.90000
  7358,'THOMPSONS 12',  13.8000,2,   7,   3,   1,1.04000, -68.9566,1.10000,0.90000,1.10000,0.90000
  7359,'THOMPSONS 13',  13.8000,2,   7,   3,   1,1.04000, -70.2190,1.10000,0.90000,1.10000,0.90000
  7360,'THOMPSONS 14',  13.8000,2,   7,   3,   1,1.04000, -69.5914,1.10000,0.90000,1.10000,0.90000
  7361,'THOMPSONS 15',  13.8000,2,   7,   3,   1,1.04000, -70.3706,1.10000,0.90000,1.10000,0.90000
  7362,'HOUSTON 61 0', 115.0000,1,   7,   3,   1,0.99909, -82.7805,1.10000,0.90000,1.10000,0.90000
  7363,'GALVESTON ~4', 115.0000,1,   7,   2,   1,1.00925, -78.8656,1.10000,0.90000,1.10000,0.90000
  7364,'EAST BERNA~1', 115.0000,1,   7,   1,   1,0.97652, -80.9734,1.10000,0.90000,1.10000,0.90000
  7365,'HOUSTON 20 0', 115.0000,1,   7,   4,   1,1.00579, -82.2731,1.10000,0.90000,1.10000,0.90000
  7366,'CHANNELVIE~1', 500.0000,1,   7,   4,   1,1.03351, -72.0257,1.10000,0.90000,1.10000,0.90000
  7367,'CHANNELVIE~2', 230.0000,1,   7,   4,   1,1.02327, -75.2779,1.10000,0.90000,1.10000,0.90000
  7368,'CHANNELVIE~7', 115.0000,1,   7,   4,   1,1.01468, -79.0021,1.10000,0.90000,1.10000,0.90000
  7369,'CHANNELVIE~8',  18.0000,2,   7,   4,   1,1.04000, -70.9558,1.10000,0.90000,1.10000,0.90000
  7370,'CHANNELVIE~9',  18.0000,2,   7,   4,   1,1.04000, -70.6653,1.10000,0.90000,1.10000,0.90000
  7371,'CHANNELVI~10',  18.0000,2,   7,   4,   1,1.04000, -70.9017,1.10000,0.90000,1.10000,0.90000
  7372,'CHANNELVI~11',  18.0000,2,   7,   4,   1,1.04000, -70.9823,1.10000,0.90000,1.10000,0.90000
  7373,'CHANNELVI~12',  18.0000,2,   7,   4,   1,1.03976, -71.6358,1.10000,0.90000,1.10000,0.90000
  7374,'CHANNELVI~13',  18.0000,2,   7,   4,   1,1.04000, -71.1854,1.10000,0.90000,1.10000,0.90000
  7375,'CHANNELVI~14',  18.0000,2,   7,   4,   1,1.04000, -70.1224,1.10000,0.90000,1.10000,0.90000
  7376,'CHANNELVIE~3',  18.0000,2,   7,   4,   1,1.04000, -70.2696,1.10000,0.90000,1.10000,0.90000
  7377,'CHANNELVIE~4',  18.0000,2,   7,   4,   1,1.04000, -70.6934,1.10000,0.90000,1.10000,0.90000
  7378,'CHANNELVIE~5',  18.0000,2,   7,   4,   1,1.04000, -70.3503,1.10000,0.90000,1.10000,0.90000
  7379,'CHANNELVIE~6',  18.0000,2,   7,   4,   1,1.04000, -70.4783,1.10000,0.90000,1.10000,0.90000
  7380,'FREEPORT 3 0', 115.0000,1,   7,   2,   1,1.01180, -75.9649,1.10000,0.90000,1.10000,0.90000
  7381,'HOUSTON 15 0', 115.0000,1,   7,   4,   1,1.00652, -82.8743,1.10000,0.90000,1.10000,0.90000
  7382,'HOUSTON 31 0', 115.0000,1,   7,   3,   1,1.00089, -81.9042,1.10000,0.90000,1.10000,0.90000
  7383,'ROSHARON 0  ', 115.0000,1,   7,   2,   1,1.00308, -78.7050,1.10000,0.90000,1.10000,0.90000
  7384,'HOUSTON 44 0', 115.0000,1,   7,   3,   1,0.99856, -82.5616,1.10000,0.90000,1.10000,0.90000
  7385,'HOUSTON 75 0', 115.0000,1,   7,   3,   1,1.00159, -83.2465,1.10000,0.90000,1.10000,0.90000
  7386,'HOUSTON 71 0', 115.0000,1,   7,   3,   1,1.00286, -82.5205,1.10000,0.90000,1.10000,0.90000
  7387,'HUMBLE 1 0  ', 115.0000,1,   7,   4,   1,0.99887, -83.0035,1.10000,0.90000,1.10000,0.90000
  7388,'HOUSTON 68 0', 115.0000,1,   7,   3,   1,1.00751, -83.1658,1.10000,0.90000,1.10000,0.90000
  7389,'WILLIS 1 0  ', 500.0000,2,   7,   5,   1,1.04000, -76.2370,1.10000,0.90000,1.10000,0.90000
  7390,'WILLIS 1 1  ', 230.0000,1,   7,   5,   1,1.03071, -78.4275,1.10000,0.90000,1.10000,0.90000
  7391,'WILLIS 1 2  ', 115.0000,1,   7,   5,   1,1.01874, -80.3141,1.10000,0.90000,1.10000,0.90000
  7392,'BAYTOWN 4 0 ', 115.0000,1,   7,   4,   1,1.01664, -79.5815,1.10000,0.90000,1.10000,0.90000
  7393,'VAN VLECK 0 ', 115.0000,1,   7,   1,   1,0.97566, -74.9941,1.10000,0.90000,1.10000,0.90000
  7394,'HUFFMAN 0   ', 115.0000,1,   7,   4,   1,0.99879, -82.0718,1.10000,0.90000,1.10000,0.90000
  7395,'HOUSTON 53 0', 115.0000,1,   7,   3,   1,1.00629, -82.9914,1.10000,0.90000,1.10000,0.90000
  7396,'HOUSTON 91 0', 115.0000,1,   7,   3,   1,0.99819, -82.1584,1.10000,0.90000,1.10000,0.90000
  7397,'ROSENBERG 0 ', 115.0000,1,   7,   3,   1,1.01907, -82.1929,1.10000,0.90000,1.10000,0.90000
  7398,'PASADENA 5 0', 115.0000,1,   7,   4,   1,1.01026, -80.1952,1.10000,0.90000,1.10000,0.90000
  7399,'HOUSTON 45 0', 115.0000,1,   7,   3,   1,1.00611, -81.2972,1.10000,0.90000,1.10000,0.90000
  7400,'HOUSTON 6 0 ', 500.0000,2,   7,   4,   1,1.03086, -72.4110,1.10000,0.90000,1.10000,0.90000
  7401,'HOUSTON 6 1 ', 230.0000,1,   7,   4,   1,1.02319, -74.6544,1.10000,0.90000,1.10000,0.90000
  7402,'HOUSTON 6 2 ', 115.0000,1,   7,   4,   1,1.01637, -78.4114,1.10000,0.90000,1.10000,0.90000
  7403,'PASADENA 4 0', 115.0000,1,   7,   4,   1,1.00871, -79.9849,1.10000,0.90000,1.10000,0.90000
  7404,'HOUSTON 57 0', 115.0000,1,   7,   5,   1,0.99800, -83.5931,1.10000,0.90000,1.10000,0.90000
  7405,'GALVESTON ~3', 115.0000,1,   7,   2,   1,1.01739, -78.8394,1.10000,0.90000,1.10000,0.90000
  7406,'POINT COMF~1', 500.0000,2,   7,   6,   1,1.00224, -64.1370,1.10000,0.90000,1.10000,0.90000
  7407,'POINT COMF~2', 230.0000,1,   7,   6,   1,0.99953, -65.4632,1.10000,0.90000,1.10000,0.90000
  7408,'POINT COMF~3', 115.0000,1,   7,   6,   1,0.97794, -69.1015,1.10000,0.90000,1.10000,0.90000
  7409,'KATY 2 0    ', 230.0000,1,   7,   3,   1,1.01073, -77.1290,1.10000,0.90000,1.10000,0.90000
  7410,'KATY 2 1    ', 115.0000,1,   7,   3,   1,0.99996, -81.3120,1.10000,0.90000,1.10000,0.90000
  7411,'SPRING 3 0  ', 115.0000,1,   7,   5,   1,1.00355, -83.5814,1.10000,0.90000,1.10000,0.90000
  7412,'DANBURY 0   ', 115.0000,1,   7,   2,   1,0.99803, -77.7177,1.10000,0.90000,1.10000,0.90000
  7413,'WHARTON 2 0 ', 115.0000,1,   7,   1,   1,0.98193, -77.3397,1.10000,0.90000,1.10000,0.90000
  7414,'VICTORIA 1 0', 500.0000,2,   7,   6,   1,1.01070, -66.6271,1.10000,0.90000,1.10000,0.90000
  7415,'VICTORIA 1 1', 230.0000,1,   7,   6,   1,1.00452, -68.4831,1.10000,0.90000,1.10000,0.90000
  7416,'VICTORIA 1 2', 115.0000,1,   7,   6,   1,0.99983, -70.6808,1.10000,0.90000,1.10000,0.90000
  7417,'HOUSTON 64 0', 115.0000,1,   7,   3,   1,1.01105, -82.2287,1.10000,0.90000,1.10000,0.90000
  7418,'HOUSTON 65 0', 115.0000,1,   7,   3,   1,1.01153, -81.8846,1.10000,0.90000,1.10000,0.90000
  7419,'LA PORTE 0  ', 115.0000,2,   7,   4,   1,1.00872, -79.0202,1.10000,0.90000,1.10000,0.90000
  7420,'MAGNOLIA 1 0', 230.0000,1,   7,   5,   1,1.01506, -79.3319,1.10000,0.90000,1.10000,0.90000
  7421,'MAGNOLIA 1 1', 115.0000,1,   7,   5,   1,1.00095, -83.2467,1.10000,0.90000,1.10000,0.90000
  7422,'ALVIN 0     ', 500.0000,2,   7,   2,   1,1.04000, -71.2553,1.10000,0.90000,1.10000,0.90000
  7423,'ALVIN 1     ', 230.0000,1,   7,   2,   1,1.02585, -74.4183,1.10000,0.90000,1.10000,0.90000
  7424,'ALVIN 2     ', 115.0000,1,   7,   2,   1,1.01206, -78.1096,1.10000,0.90000,1.10000,0.90000
  7425,'HOUSTON 86 0', 115.0000,1,   7,   3,   1,0.99816, -83.4781,1.10000,0.90000,1.10000,0.90000
  7426,'BRAZORIA 0  ', 115.0000,1,   7,   2,   1,0.95611, -74.0308,1.10000,0.90000,1.10000,0.90000
  7427,'HOUSTON 87 0', 115.0000,1,   7,   3,   1,0.99739, -83.6101,1.10000,0.90000,1.10000,0.90000
  7428,'FREEPORT 2 0', 500.0000,2,   7,   2,   1,1.04000, -71.3476,1.10000,0.90000,1.10000,0.90000
  7429,'FREEPORT 2 1', 230.0000,1,   7,   2,   1,1.01846, -71.4430,1.10000,0.90000,1.10000,0.90000
  7430,'FREEPORT 2 2', 115.0000,1,   7,   2,   1,0.99744, -75.2342,1.10000,0.90000,1.10000,0.90000
  7431,'CONROE 6 0  ', 115.0000,1,   7,   5,   1,1.00784, -82.0452,1.10000,0.90000,1.10000,0.90000
  7432,'MADISONVIL~1', 115.0000,1,   7,   5,   1,1.01347, -88.3098,1.10000,0.90000,1.10000,0.90000
  8001,'NORMANGEE 0 ', 115.0000,1,   8,   7,   1,1.00718, -85.6637,1.10000,0.90000,1.10000,0.90000
  8002,'ARP 0       ', 115.0000,1,   8,   8,   1,1.02018, -88.3626,1.10000,0.90000,1.10000,0.90000
  8003,'CENTERVILL~1', 115.0000,1,   8,   7,   1,1.02345, -87.2395,1.10000,0.90000,1.10000,0.90000
  8004,'LUFKIN 3 0  ', 230.0000,1,   8,   8,   1,1.02857, -84.5841,1.10000,0.90000,1.10000,0.90000
  8005,'LUFKIN 3 1  ', 115.0000,1,   8,   8,   1,1.03000, -85.5563,1.10000,0.90000,1.10000,0.90000
  8006,'FLINT 0     ', 115.0000,1,   8,   8,   1,1.03000, -85.5203,1.10000,0.90000,1.10000,0.90000
  8007,'BULLARD 0   ', 115.0000,1,   8,   8,   1,1.01915, -86.1727,1.10000,0.90000,1.10000,0.90000
  8008,'CHANDLER 0  ', 115.0000,1,   8,   8,   1,0.99967, -88.7065,1.10000,0.90000,1.10000,0.90000
  8009,'PLANTERSVI~1', 115.0000,1,   8,   7,   1,1.00118, -84.4873,1.10000,0.90000,1.10000,0.90000
  8010,'MARQUEZ 0   ', 115.0000,1,   8,   7,   1,0.99731, -84.2766,1.10000,0.90000,1.10000,0.90000
  8011,'TENNESSEE ~1', 115.0000,1,   8,   7,   1,1.01365, -80.9731,1.10000,0.90000,1.10000,0.90000
  8012,'ANDERSON 0  ', 115.0000,1,   8,   7,   1,1.01978, -82.3306,1.10000,0.90000,1.10000,0.90000
  8013,'MINEOLA 0   ', 115.0000,1,   8,   8,   1,1.01308, -89.7790,1.10000,0.90000,1.10000,0.90000
  8014,'LOVELADY 0  ', 115.0000,1,   8,   7,   1,1.00828, -89.8223,1.10000,0.90000,1.10000,0.90000
  8015,'HUNTINGTON 0', 115.0000,1,   8,   8,   1,1.01558, -88.2866,1.10000,0.90000,1.10000,0.90000
  8016,'BRYAN 4 0   ', 115.0000,1,   8,   7,   1,1.03000, -84.9271,1.10000,0.90000,1.10000,0.90000
  8017,'FRANKSTON 0 ', 115.0000,1,   8,   8,   1,1.01331, -86.3381,1.10000,0.90000,1.10000,0.90000
  8018,'TYLER 4 0   ', 230.0000,1,   8,   8,   1,1.02677, -83.2487,1.10000,0.90000,1.10000,0.90000
  8019,'TYLER 4 1   ', 115.0000,1,   8,   8,   1,1.03000, -86.7588,1.10000,0.90000,1.10000,0.90000
  8020,'BEN WHEELE~1', 115.0000,1,   8,   8,   1,1.00126, -88.2603,1.10000,0.90000,1.10000,0.90000
  8021,'GARRISON 0  ', 115.0000,1,   8,   8,   1,1.02795, -85.2962,1.10000,0.90000,1.10000,0.90000
  8022,'ETOILE 0    ', 115.0000,1,   8,   8,   1,1.03000, -87.2012,1.10000,0.90000,1.10000,0.90000
  8023,'LUFKIN 1 0  ', 115.0000,1,   8,   8,   1,1.02520, -86.5608,1.10000,0.90000,1.10000,0.90000
  8024,'LUFKIN 1 1  ',  13.8000,1,   8,   8,   1,1.02573, -86.2578,1.10000,0.90000,1.10000,0.90000
  8025,'PALESTINE ~1', 115.0000,1,   8,   8,   1,1.03000, -86.5294,1.10000,0.90000,1.10000,0.90000
  8026,'LINDALE 0   ', 115.0000,1,   8,   8,   1,0.99982, -90.0948,1.10000,0.90000,1.10000,0.90000
  8027,'WHITEHOUSE 0', 115.0000,1,   8,   8,   1,1.02426, -86.2763,1.10000,0.90000,1.10000,0.90000
  8028,'OVERTON 0   ', 115.0000,1,   8,   8,   1,1.01136, -89.2908,1.10000,0.90000,1.10000,0.90000
  8029,'GRAND SALI~1', 115.0000,1,   8,   8,   1,0.99854, -88.8864,1.10000,0.90000,1.10000,0.90000
  8030,'SHIRO 0     ', 500.0000,1,   8,   7,   1,1.03923, -76.2787,1.10000,0.90000,1.10000,0.90000
  8031,'SHIRO 1     ', 230.0000,1,   8,   7,   1,1.03552, -77.3678,1.10000,0.90000,1.10000,0.90000
  8032,'SHIRO 2     ', 115.0000,1,   8,   7,   1,1.02761, -80.8885,1.10000,0.90000,1.10000,0.90000
  8033,'SHIRO 3     ',  13.8000,2,   8,   7,   1,1.04000, -74.7130,1.10000,0.90000,1.10000,0.90000
  8034,'SHIRO 4     ',  13.8000,2,   8,   7,   1,1.04000, -75.0359,1.10000,0.90000,1.10000,0.90000
  8035,'SHIRO 5     ',  13.8000,2,   8,   7,   1,1.04000, -75.1696,1.10000,0.90000,1.10000,0.90000
  8036,'SHIRO 6     ',  13.8000,2,   8,   7,   1,1.04000, -75.1125,1.10000,0.90000,1.10000,0.90000
  8037,'MIDWAY 0    ', 115.0000,1,   8,   7,   1,1.00968, -89.1382,1.10000,0.90000,1.10000,0.90000
  8038,'SULPHUR SP~1', 115.0000,1,   8,   8,   1,1.01827, -81.3258,1.10000,0.90000,1.10000,0.90000
  8039,'VAN 0       ', 115.0000,1,   8,   8,   1,1.00714, -89.3944,1.10000,0.90000,1.10000,0.90000
  8040,'MURCHISON 0 ', 115.0000,1,   8,   8,   1,1.00367, -86.1707,1.10000,0.90000,1.10000,0.90000
  8041,'NACOGDOCHE~2', 115.0000,1,   8,   8,   1,1.03000, -87.8456,1.10000,0.90000,1.10000,0.90000
  8042,'DIBOLL 0    ', 115.0000,1,   8,   8,   1,1.00984, -88.9922,1.10000,0.90000,1.10000,0.90000
  8043,'FAIRFIELD ~1', 500.0000,1,   8,   7,   1,1.01918, -75.5548,1.10000,0.90000,1.10000,0.90000
  8044,'FAIRFIELD ~2', 230.0000,1,   8,   7,   1,1.02130, -77.2187,1.10000,0.90000,1.10000,0.90000
  8045,'FAIRFIELD ~3', 115.0000,1,   8,   7,   1,1.02004, -79.7454,1.10000,0.90000,1.10000,0.90000
  8046,'FAIRFIELD ~4',  18.0000,2,   8,   7,   1,1.01666, -74.8025,1.10000,0.90000,1.10000,0.90000
  8047,'FAIRFIELD ~5',  18.0000,2,   8,   7,   1,1.01714, -74.9127,1.10000,0.90000,1.10000,0.90000
  8048,'FAIRFIELD ~6',  18.0000,2,   8,   7,   1,1.04000, -74.1215,1.10000,0.90000,1.10000,0.90000
  8049,'FAIRFIELD ~7',  18.0000,2,   8,   7,   1,1.01761, -75.0534,1.10000,0.90000,1.10000,0.90000
  8050,'FAIRFIELD ~8',  18.0000,2,   8,   7,   1,1.01589, -74.7482,1.10000,0.90000,1.10000,0.90000
  8051,'FAIRFIELD ~9',  18.0000,2,   8,   7,   1,1.01771, -75.0937,1.10000,0.90000,1.10000,0.90000
  8052,'TYLER 8 0   ', 115.0000,1,   8,   8,   1,1.02149, -87.5939,1.10000,0.90000,1.10000,0.90000
  8053,'ATHENS 1 0  ', 115.0000,1,   8,   8,   1,0.99918, -87.6859,1.10000,0.90000,1.10000,0.90000
  8054,'BUFFALO 0   ', 115.0000,1,   8,   7,   1,1.00249, -86.5450,1.10000,0.90000,1.10000,0.90000
  8055,'RUSK 0      ', 115.0000,1,   8,   8,   1,1.02925, -84.3084,1.10000,0.90000,1.10000,0.90000
  8056,'WINONA 0    ', 115.0000,1,   8,   8,   1,1.02593, -88.1980,1.10000,0.90000,1.10000,0.90000
  8057,'FAIRFIELD~10', 500.0000,1,   8,   7,   1,1.02513, -76.4414,1.10000,0.90000,1.10000,0.90000
  8058,'FAIRFIELD~11', 230.0000,1,   8,   7,   1,1.02410, -77.7740,1.10000,0.90000,1.10000,0.90000
  8059,'FAIRFIELD~12', 115.0000,1,   8,   7,   1,1.02073, -79.5449,1.10000,0.90000,1.10000,0.90000
  8060,'FAIRFIELD~13',  13.8000,2,   8,   7,   1,1.01827, -75.4815,1.10000,0.90000,1.10000,0.90000
  8061,'FAIRFIELD~14',  13.8000,2,   8,   7,   1,1.01686, -75.2801,1.10000,0.90000,1.10000,0.90000
  8062,'CUSHING 2 0 ', 115.0000,1,   8,   8,   1,1.02999, -81.4822,1.10000,0.90000,1.10000,0.90000
  8063,'NACOGDOCHE~3', 115.0000,1,   8,   8,   1,1.01580, -89.1946,1.10000,0.90000,1.10000,0.90000
  8064,'FAIRFIELD~15', 115.0000,1,   8,   7,   1,1.01813, -80.0513,1.10000,0.90000,1.10000,0.90000
  8065,'TRINIDAD 2 0', 115.0000,1,   8,   7,   1,1.00697, -84.9765,1.10000,0.90000,1.10000,0.90000
  8066,'DIKE 0      ', 115.0000,1,   8,   8,   1,1.01773, -80.7287,1.10000,0.90000,1.10000,0.90000
  8067,'JEWETT 1 0  ', 500.0000,1,   8,   7,   1,1.00912, -75.5689,1.10000,0.90000,1.10000,0.90000
  8068,'JEWETT 1 1  ', 230.0000,1,   8,   7,   1,1.01507, -77.3277,1.10000,0.90000,1.10000,0.90000
  8069,'JEWETT 1 2  ', 115.0000,1,   8,   7,   1,1.01166, -79.9734,1.10000,0.90000,1.10000,0.90000
  8070,'JEWETT 1 3  ',  13.8000,2,   8,   7,   1,1.00000, -73.2753,1.10000,0.90000,1.10000,0.90000
  8071,'JEWETT 1 4  ',  13.8000,3,   8,   7,   1,1.00000, -74.3946,1.10000,0.90000,1.10000,0.90000
  8072,'PALESTINE ~2', 115.0000,1,   8,   8,   1,1.00207, -83.8148,1.10000,0.90000,1.10000,0.90000
  8073,'EMORY 0     ', 115.0000,1,   8,   8,   1,1.00455, -88.5174,1.10000,0.90000,1.10000,0.90000
  8074,'MT. ENTERP~1', 500.0000,1,   8,   8,   1,1.03281, -71.0368,1.10000,0.90000,1.10000,0.90000
  8075,'MT. ENTERP~2', 230.0000,1,   8,   8,   1,1.03323, -74.6138,1.10000,0.90000,1.10000,0.90000
  8076,'MT. ENTERP~3', 115.0000,1,   8,   8,   1,1.03293, -78.6286,1.10000,0.90000,1.10000,0.90000
  8077,'MT. ENTERP~4',  13.8000,2,   8,   8,   1,1.03000, -69.0071,1.10000,0.90000,1.10000,0.90000
  8078,'MT. ENTERP~5',  13.8000,2,   8,   8,   1,1.03000, -68.8972,1.10000,0.90000,1.10000,0.90000
  8079,'MT. ENTERP~6',  13.8000,2,   8,   8,   1,1.03000, -69.3698,1.10000,0.90000,1.10000,0.90000
  8080,'MT. ENTERP~7',  13.8000,2,   8,   8,   1,1.03000, -69.1175,1.10000,0.90000,1.10000,0.90000
  8081,'TYLER 9 0   ', 115.0000,1,   8,   8,   1,1.00700, -88.6494,1.10000,0.90000,1.10000,0.90000
  8082,'FRANKLIN 0  ', 500.0000,1,   8,   7,   1,1.03230, -75.0518,1.10000,0.90000,1.10000,0.90000
  8083,'FRANKLIN 1  ', 230.0000,1,   8,   7,   1,1.01464, -77.1012,1.10000,0.90000,1.10000,0.90000
  8084,'FRANKLIN 2  ', 161.0000,1,   8,   7,   1,0.95077, -85.5007,1.10000,0.90000,1.10000,0.90000
  8085,'FRANKLIN 3  ', 161.0000,1,   8,   7,   1,0.95605, -85.4668,1.10000,0.90000,1.10000,0.90000
  8086,'FRANKLIN 4  ', 115.0000,1,   8,   7,   1,0.97008, -85.3706,1.10000,0.90000,1.10000,0.90000
  8087,'FRANKLIN 5  ',  18.0000,2,   8,   7,   1,1.04000, -73.7793,1.10000,0.90000,1.10000,0.90000
  8088,'FRANKLIN 6  ',  18.0000,2,   8,   7,   1,1.04000, -74.2081,1.10000,0.90000,1.10000,0.90000
  8089,'TYLER 3 0   ', 115.0000,1,   8,   8,   1,1.02436, -87.8272,1.10000,0.90000,1.10000,0.90000
  8090,'ELKHART 0   ', 115.0000,1,   8,   7,   1,1.01793, -88.4602,1.10000,0.90000,1.10000,0.90000
  8091,'WORTHAM 0   ', 115.0000,1,   8,   7,   1,1.03000, -82.2467,1.10000,0.90000,1.10000,0.90000
  8092,'OAKWOOD 0   ', 115.0000,1,   8,   7,   1,1.00800, -87.4018,1.10000,0.90000,1.10000,0.90000
  8093,'COOKVILLE 0 ', 115.0000,1,   8,   8,   1,1.02406, -79.0003,1.10000,0.90000,1.10000,0.90000
  8094,'COLLEGE ST~1', 230.0000,1,   8,   7,   1,1.01132, -80.9201,1.10000,0.90000,1.10000,0.90000
  8095,'COLLEGE ST~2', 115.0000,1,   8,   7,   1,1.00238, -83.2901,1.10000,0.90000,1.10000,0.90000
  8096,'EDGEWOOD 0  ', 115.0000,1,   8,   8,   1,1.00558, -86.9570,1.10000,0.90000,1.10000,0.90000
  8097,'CUSHING 1 0 ', 230.0000,1,   8,   8,   1,1.03155, -79.1336,1.10000,0.90000,1.10000,0.90000
  8098,'CUSHING 1 1 ', 115.0000,1,   8,   8,   1,1.03031, -81.6578,1.10000,0.90000,1.10000,0.90000
  8099,'CUSHING 1 2 ',  13.8000,1,   8,   8,   1,1.03182, -78.5549,1.10000,0.90000,1.10000,0.90000
  8100,'TYLER 2 0   ', 115.0000,1,   8,   8,   1,1.02486, -87.5368,1.10000,0.90000,1.10000,0.90000
  8101,'ALTO 0      ', 115.0000,1,   8,   8,   1,1.01460, -88.6135,1.10000,0.90000,1.10000,0.90000
  8102,'CALVERT 0   ', 115.0000,1,   8,   7,   1,0.91033, -90.4256,1.10000,0.90000,1.10000,0.90000
  8103,'JEWETT 2 0  ', 115.0000,1,   8,   7,   1,1.00176, -82.2704,1.10000,0.90000,1.10000,0.90000
  8104,'NAVASOTA 0  ', 115.0000,1,   8,   7,   1,1.00971, -84.4897,1.10000,0.90000,1.10000,0.90000
  8105,'MOUNT PLEA~7', 230.0000,1,   8,   8,   1,1.02631, -77.0080,1.10000,0.90000,1.10000,0.90000
  8106,'MOUNT PLEA~8', 115.0000,1,   8,   8,   1,1.01715, -79.5997,1.10000,0.90000,1.10000,0.90000
  8107,'SCROGGINS 0 ', 115.0000,1,   8,   8,   1,1.03000, -80.7535,1.10000,0.90000,1.10000,0.90000
  8108,'WILLS POIN~1', 115.0000,1,   8,   8,   1,1.00786, -88.4732,1.10000,0.90000,1.10000,0.90000
  8109,'ATHENS 2 0  ', 115.0000,1,   8,   8,   1,1.00097, -85.6311,1.10000,0.90000,1.10000,0.90000
  8110,'POINT 0     ', 115.0000,1,   8,   8,   1,1.03000, -84.3949,1.10000,0.90000,1.10000,0.90000
  8111,'LUFKIN 2 0  ', 115.0000,1,   8,   8,   1,1.01863, -87.9897,1.10000,0.90000,1.10000,0.90000
  8112,'JACKSONVIL~1', 500.0000,1,   8,   8,   1,1.03562, -78.3031,1.10000,0.90000,1.10000,0.90000
  8113,'JACKSONVIL~2', 230.0000,1,   8,   8,   1,1.03374, -79.3871,1.10000,0.90000,1.10000,0.90000
  8114,'JACKSONVIL~3', 115.0000,1,   8,   8,   1,1.03123, -81.1387,1.10000,0.90000,1.10000,0.90000
  8115,'JACKSONVIL~4',  13.8000,2,   8,   8,   1,1.03562, -78.3031,1.10000,0.90000,1.10000,0.90000
  8116,'JACKSONVIL~5',  13.8000,2,   8,   8,   1,1.04000, -77.5789,1.10000,0.90000,1.10000,0.90000
  8117,'JACKSONVIL~6',  13.8000,2,   8,   8,   1,1.04000, -77.6808,1.10000,0.90000,1.10000,0.90000
  8118,'CROCKETT 0  ', 115.0000,1,   8,   7,   1,1.01101, -90.0115,1.10000,0.90000,1.10000,0.90000
  8119,'HENDERSON ~1', 115.0000,1,   8,   8,   1,1.03021, -80.6965,1.10000,0.90000,1.10000,0.90000
  8120,'BRYAN 3 0   ', 115.0000,1,   8,   7,   1,1.03000, -85.4697,1.10000,0.90000,1.10000,0.90000
  8121,'JACKSONVIL~7', 115.0000,1,   8,   8,   1,1.02482, -84.6766,1.10000,0.90000,1.10000,0.90000
  8122,'BRYAN 5 0   ', 115.0000,1,   8,   7,   1,1.02176, -85.8138,1.10000,0.90000,1.10000,0.90000
  8123,'MALAKOFF 0  ', 115.0000,1,   8,   8,   1,1.00380, -85.2352,1.10000,0.90000,1.10000,0.90000
  8124,'CUMBY 0     ', 115.0000,1,   8,   8,   1,1.02256, -82.1875,1.10000,0.90000,1.10000,0.90000
  8125,'NACOGDOCHE~1', 115.0000,1,   8,   8,   1,1.02415, -89.5565,1.10000,0.90000,1.10000,0.90000
  8126,'MOUNT PLEA~1', 500.0000,1,   8,   8,   1,1.03256, -75.0138,1.10000,0.90000,1.10000,0.90000
  8127,'MOUNT PLEA~2', 230.0000,1,   8,   8,   1,1.03230, -75.8518,1.10000,0.90000,1.10000,0.90000
  8128,'MOUNT PLEA~3', 115.0000,1,   8,   8,   1,1.03359, -77.5364,1.10000,0.90000,1.10000,0.90000
  8129,'MOUNT PLEA~4',  18.0000,2,   8,   8,   1,1.03000, -74.4919,1.10000,0.90000,1.10000,0.90000
  8130,'MOUNT PLEA~5',  18.0000,2,   8,   8,   1,1.03000, -73.7144,1.10000,0.90000,1.10000,0.90000
  8131,'MOUNT PLEA~6',  18.0000,2,   8,   8,   1,1.03000, -74.3490,1.10000,0.90000,1.10000,0.90000
  8132,'TEAGUE 0    ', 115.0000,1,   8,   7,   1,1.00075, -84.9395,1.10000,0.90000,1.10000,0.90000
  8133,'TYLER 7 0   ', 230.0000,1,   8,   8,   1,1.02800, -82.3155,1.10000,0.90000,1.10000,0.90000
  8134,'TYLER 7 1   ', 115.0000,1,   8,   8,   1,1.02690, -84.6015,1.10000,0.90000,1.10000,0.90000
  8135,'TYLER 6 0   ', 115.0000,1,   8,   8,   1,1.02512, -87.4535,1.10000,0.90000,1.10000,0.90000
  8136,'YANTIS 0    ', 115.0000,1,   8,   8,   1,1.01096, -87.5388,1.10000,0.90000,1.10000,0.90000
  8137,'POLLOK 0    ', 115.0000,1,   8,   8,   1,1.01624, -87.6909,1.10000,0.90000,1.10000,0.90000
  8138,'TYLER 1 0   ', 115.0000,1,   8,   8,   1,1.03000, -88.3332,1.10000,0.90000,1.10000,0.90000
  8139,'COLLEGE ST~3', 230.0000,1,   8,   7,   1,1.00857, -81.4875,1.10000,0.90000,1.10000,0.90000
  8140,'COLLEGE ST~4', 115.0000,1,   8,   7,   1,1.00241, -83.6408,1.10000,0.90000,1.10000,0.90000
  8141,'HEARNE 0    ', 115.0000,1,   8,   7,   1,1.02086, -86.6922,1.10000,0.90000,1.10000,0.90000
  8142,'MOUNT VERN~1', 115.0000,1,   8,   8,   1,1.01547, -80.5625,1.10000,0.90000,1.10000,0.90000
  8143,'IOLA 0      ', 115.0000,1,   8,   7,   1,1.02379, -83.7075,1.10000,0.90000,1.10000,0.90000
  8144,'STREETMAN 0 ', 115.0000,1,   8,   7,   1,1.01394, -81.3288,1.10000,0.90000,1.10000,0.90000
  8145,'COMO 0      ', 115.0000,1,   8,   8,   1,1.01586, -85.1119,1.10000,0.90000,1.10000,0.90000
  8146,'HENDERSON ~2', 115.0000,1,   8,   8,   1,1.00832, -89.9498,1.10000,0.90000,1.10000,0.90000
  8147,'TRINIDAD 1 0', 230.0000,2,   8,   7,   1,1.02696, -79.2528,1.10000,0.90000,1.10000,0.90000
  8148,'TRINIDAD 1 1', 161.0000,1,   8,   7,   1,1.01477, -81.4992,1.10000,0.90000,1.10000,0.90000
  8149,'TRINIDAD 1 2', 115.0000,1,   8,   7,   1,1.00740, -84.7587,1.10000,0.90000,1.10000,0.90000
  8150,'ZAVALLA 0   ', 115.0000,1,   8,   8,   1,1.01806, -88.0661,1.10000,0.90000,1.10000,0.90000
  8151,'GRAPELAND 0 ', 115.0000,1,   8,   7,   1,1.03000, -88.9311,1.10000,0.90000,1.10000,0.90000
  8152,'BRYAN 2 0   ', 115.0000,2,   8,   7,   1,1.02764, -84.0919,1.10000,0.90000,1.10000,0.90000
  8153,'CANTON 0    ', 115.0000,1,   8,   8,   1,1.00102, -88.3526,1.10000,0.90000,1.10000,0.90000
  8154,'TYLER 5 0   ', 115.0000,1,   8,   8,   1,1.01111, -88.8191,1.10000,0.90000,1.10000,0.90000
  8155,'BREMOND 0   ', 500.0000,2,   8,   7,   1,1.02627, -75.5901,1.10000,0.90000,1.10000,0.90000
  8156,'BREMOND 1   ', 230.0000,1,   8,   7,   1,1.00153, -80.1734,1.10000,0.90000,1.10000,0.90000
  8157,'BREMOND 2   ', 115.0000,1,   8,   7,   1,0.93557, -87.9574,1.10000,0.90000,1.10000,0.90000
  8158,'BRYAN 1 0   ', 500.0000,2,   8,   7,   1,1.03559, -77.6588,1.10000,0.90000,1.10000,0.90000
  8159,'BRYAN 1 1   ', 230.0000,1,   8,   7,   1,1.03000, -79.9266,1.10000,0.90000,1.10000,0.90000
  8160,'BRYAN 1 2   ', 115.0000,1,   8,   7,   1,1.02746, -82.7190,1.10000,0.90000,1.10000,0.90000
 11001,'ODESSA 2 0SE',  11.5000,1,   1,   9,   1,0.99540, -57.0333,1.10000,0.90000,1.10000,0.90000
 11002,'PRESIDIOSE  ',  11.5000,1,   1,   9,   1,1.02342, -52.6562,1.10000,0.90000,1.10000,0.90000
 11007,'VAN HORN 0SE',  11.5000,1,   1,   9,   1,1.02592, -51.2277,1.10000,0.90000,1.10000,0.90000
 11012,'SANDERSOSE  ',  11.5000,1,   1,   9,   1,1.02297, -64.8269,1.10000,0.90000,1.10000,0.90000
 11013,'MONAHANSSE  ',  11.5000,1,   1,   9,   1,0.99485, -45.1263,1.10000,0.90000,1.10000,0.90000
 11014,'GRANDFALSE  ',  11.5000,1,   1,   9,   1,1.00166, -45.9373,1.10000,0.90000,1.10000,0.90000
 11015,'MARFA 0SE   ',  11.5000,1,   1,   9,   1,1.02935, -52.3111,1.10000,0.90000,1.10000,0.90000
 11016,'GARDEN CSE  ',  11.5000,1,   1,   9,   1,1.02069, -52.2699,1.10000,0.90000,1.10000,0.90000
 11017,'ODESSA 4 0SE',  11.5000,1,   1,   9,   1,0.98265, -54.7374,1.10000,0.90000,1.10000,0.90000
 11018,'NOTREES 0SE ',  11.5000,1,   1,   9,   1,0.98287, -54.8462,1.10000,0.90000,1.10000,0.90000
 11019,'MIDLAND SE  ',  11.5000,1,   1,   9,   1,1.01440, -56.9644,1.10000,0.90000,1.10000,0.90000
 11024,'ODESSA 6 0SE',  11.5000,1,   1,   9,   1,0.98296, -54.9201,1.10000,0.90000,1.10000,0.90000
 11027,'MIDLAND SE  ',  11.5000,1,   1,   9,   1,1.02061, -58.8201,1.10000,0.90000,1.10000,0.90000
 11028,'COAHOMA 0SE ',  11.5000,1,   1,   9,   1,1.02261, -61.5197,1.10000,0.90000,1.10000,0.90000
 11029,'MIDLAND SE  ',  11.5000,1,   1,   9,   1,1.00908, -57.6593,1.10000,0.90000,1.10000,0.90000
 11030,'ALPINE 0SE  ',  11.5000,1,   1,   9,   1,1.01773, -51.8803,1.10000,0.90000,1.10000,0.90000
 11031,'FORT DAVSE  ',  11.5000,1,   1,   9,   1,1.00955, -48.7931,1.10000,0.90000,1.10000,0.90000
 11036,'CRANE 0SE   ',  11.5000,1,   1,   9,   1,0.99625, -52.6000,1.10000,0.90000,1.10000,0.90000
 11037,'ODESSA 5 0SE',  11.5000,1,   1,   9,   1,0.98190, -56.2845,1.10000,0.90000,1.10000,0.90000
 11040,'ANDREWS 0SE ',  11.5000,1,   1,   9,   1,0.99040, -56.3833,1.10000,0.90000,1.10000,0.90000
 11044,'BIG LAKE 0SE',  11.5000,1,   1,   9,   1,1.01890, -64.0029,1.10000,0.90000,1.10000,0.90000
 11045,'MIDLAND SE  ',  11.5000,1,   1,   9,   1,0.99528, -58.4957,1.10000,0.90000,1.10000,0.90000
 11046,'OZONA 0SE   ',  11.5000,1,   1,   9,   1,1.02730, -62.8457,1.10000,0.90000,1.10000,0.90000
 11054,'STANTON 0SE ',  11.5000,1,   1,   9,   1,1.01746, -56.8923,1.10000,0.90000,1.10000,0.90000
 11055,'ODONNELL 0SE',  11.5000,1,   1,   9,   1,1.01093, -60.6499,1.10000,0.90000,1.10000,0.90000
 11058,'IRAAN 3 0SE ',  11.5000,1,   1,   9,   1,1.02051, -54.3854,1.10000,0.90000,1.10000,0.90000
 11064,'ODESSA 3 0SE',  11.5000,1,   1,   9,   1,0.98926, -58.2835,1.10000,0.90000,1.10000,0.90000
 11067,'BIG SPRISE  ',  11.5000,1,   1,   9,   1,1.00850, -50.0061,1.10000,0.90000,1.10000,0.90000
 11068,'MIDLAND SE  ',  11.5000,1,   1,   9,   1,0.98871, -54.8363,1.10000,0.90000,1.10000,0.90000
 11071,'ODESSA 1 0SE',  11.5000,1,   1,   9,   1,1.00198, -55.9158,1.10000,0.90000,1.10000,0.90000
 11083,'FORT STOSE  ',  11.5000,1,   1,   9,   1,1.01532, -49.7440,1.10000,0.90000,1.10000,0.90000
 11085,'KERMIT 0SE  ',  11.5000,1,   1,   9,   1,0.99211, -46.6328,1.10000,0.90000,1.10000,0.90000
 11086,'PECOS 0SE   ',  11.5000,1,   1,   9,   1,1.00029, -48.0788,1.10000,0.90000,1.10000,0.90000
 11087,'SHEFFIELSE  ',  11.5000,1,   1,   9,   1,1.02728, -58.0669,1.10000,0.90000,1.10000,0.90000
 11089,'LAMESA 0SE  ',  11.5000,1,   1,   9,   1,0.99755, -60.5008,1.10000,0.90000,1.10000,0.90000
 11091,'RALLS 2 0SE ',  16.1000,1,   1,   9,   1,1.03044, -72.3273,1.10000,0.90000,1.10000,0.90000
 12001,'PARIS 3 0SE ',  16.1000,1,   2,  11,   1,1.00800, -77.1561,1.10000,0.90000,1.10000,0.90000
 12007,'HONEY GRSE  ',  16.1000,1,   2,  11,   1,1.01372, -76.4835,1.10000,0.90000,1.10000,0.90000
 12008,'MEMPHIS 0SE ',  16.1000,1,   2,  10,   1,1.00875, -75.9493,1.10000,0.90000,1.10000,0.90000
 12009,'IOWA PARSE  ',  16.1000,1,   2,  11,   1,1.02733, -75.7171,1.10000,0.90000,1.10000,0.90000
 12010,'VERNON 2 0SE',  16.1000,1,   2,  10,   1,1.02736, -75.6878,1.10000,0.90000,1.10000,0.90000
 12014,'CHILDRESSE  ',  16.1000,1,   2,  10,   1,1.00762, -76.2474,1.10000,0.90000,1.10000,0.90000
 12015,'FORESTBUSE  ',  16.1000,1,   2,  11,   1,1.01644, -81.5234,1.10000,0.90000,1.10000,0.90000
 12016,'SHERMAN SE  ',  16.1000,1,   2,  11,   1,1.02018, -81.0779,1.10000,0.90000,1.10000,0.90000
 12020,'WICHITA SE  ',  16.1000,1,   2,  11,   1,1.01374, -73.9026,1.10000,0.90000,1.10000,0.90000
 12022,'PARIS 2 1SE ',  16.1000,1,   2,  11,   1,1.01521, -76.0522,1.10000,0.90000,1.10000,0.90000
 12025,'WICHITA SE  ',  16.1000,1,   2,  11,   1,1.01168, -73.4107,1.10000,0.90000,1.10000,0.90000
 12026,'WHEELER 0SE ',  16.1000,1,   2,  10,   1,1.02354, -73.3244,1.10000,0.90000,1.10000,0.90000
 12027,'DEPORT 0SE  ',  16.1000,1,   2,  11,   1,1.00619, -77.6832,1.10000,0.90000,1.10000,0.90000
 12028,'WICHITA SE  ',  16.1000,1,   2,  11,   1,1.01370, -75.5129,1.10000,0.90000,1.10000,0.90000
 12029,'SILVERTOSE  ',  16.1000,1,   2,  10,   1,1.01659, -75.1403,1.10000,0.90000,1.10000,0.90000
 12030,'BONHAM 0SE  ',  16.1000,1,   2,  11,   1,0.99885, -79.6000,1.10000,0.90000,1.10000,0.90000
 12031,'MATADOR 0SE ',  16.1000,1,   2,  10,   1,1.03068, -70.8109,1.10000,0.90000,1.10000,0.90000
 12032,'ARTHUR CSE  ',  16.1000,1,   2,  11,   1,1.01529, -76.0790,1.10000,0.90000,1.10000,0.90000
 12033,'LEONARD 0SE ',  16.1000,1,   2,  11,   1,0.98555, -81.9980,1.10000,0.90000,1.10000,0.90000
 12034,'GORDONVISE  ',  16.1000,1,   2,  11,   1,1.02155, -80.6937,1.10000,0.90000,1.10000,0.90000
 12035,'KNOX CITSE  ',  16.1000,1,   2,  10,   1,1.02722, -71.2499,1.10000,0.90000,1.10000,0.90000
 12036,'WICHITA SE  ',  16.1000,1,   2,  11,   1,1.01420, -74.0134,1.10000,0.90000,1.10000,0.90000
 12037,'LINDSAY 0SE ',  16.1000,1,   2,  11,   1,1.02506, -81.3584,1.10000,0.90000,1.10000,0.90000
 12038,'ECTOR 0SE   ',  16.1000,1,   2,  11,   1,1.01695, -77.8507,1.10000,0.90000,1.10000,0.90000
 12039,'SUNSET 0SE  ',  16.1000,1,   2,  11,   1,1.00094, -80.9113,1.10000,0.90000,1.10000,0.90000
 12040,'CLARKSVISE  ',  16.1000,1,   2,  11,   1,1.01323, -76.6447,1.10000,0.90000,1.10000,0.90000
 12043,'SADLER 0SE  ',  16.1000,1,   2,  11,   1,1.02091, -80.8699,1.10000,0.90000,1.10000,0.90000
 12044,'WHITESBOSE  ',  16.1000,1,   2,  11,   1,1.02300, -79.9501,1.10000,0.90000,1.10000,0.90000
 12045,'SHEPPARDSE  ',  16.1000,1,   2,  11,   1,1.01319, -74.2852,1.10000,0.90000,1.10000,0.90000
 12046,'POTTSBORSE  ',  16.1000,1,   2,  11,   1,1.02241, -80.4688,1.10000,0.90000,1.10000,0.90000
 12047,'BELLS 0SE   ',  16.1000,1,   2,  11,   1,1.02171, -77.6419,1.10000,0.90000,1.10000,0.90000
 12048,'CROSBYTOSE  ',  16.1000,1,   2,  10,   1,1.03189, -72.5812,1.10000,0.90000,1.10000,0.90000
 12049,'ELECTRA 0SE ',  16.1000,1,   2,  10,   1,1.02408, -75.6741,1.10000,0.90000,1.10000,0.90000
 12050,'PATTONVISE  ',  16.1000,1,   2,  11,   1,0.98153, -81.4088,1.10000,0.90000,1.10000,0.90000
 12051,'HENRIETTSE  ',  16.1000,1,   2,  11,   1,1.01047, -78.4456,1.10000,0.90000,1.10000,0.90000
 12052,'PANHANDLSE  ',  16.1000,1,   2,  10,   1,1.01061, -75.2241,1.10000,0.90000,1.10000,0.90000
 12053,'BOWIE 0SE   ',  16.1000,1,   2,  11,   1,1.00044, -78.7338,1.10000,0.90000,1.10000,0.90000
 12055,'WICHITA SE  ',  16.1000,1,   2,  11,   1,1.01540, -73.2329,1.10000,0.90000,1.10000,0.90000
 12060,'ROXTON 0SE  ',  16.1000,1,   2,  11,   1,0.98711, -80.0456,1.10000,0.90000,1.10000,0.90000
 12063,'DENISON SE  ',  16.1000,1,   2,  11,   1,1.02428, -80.0819,1.10000,0.90000,1.10000,0.90000
 12064,'SUMNER 0SE  ',  16.1000,1,   2,  11,   1,1.00109, -77.9575,1.10000,0.90000,1.10000,0.90000
 12065,'GAINESVISE  ',  16.1000,1,   2,  11,   1,1.02737, -81.5675,1.10000,0.90000,1.10000,0.90000
 12066,'ASPERMONSE  ',  16.1000,1,   2,  10,   1,1.02703, -68.9183,1.10000,0.90000,1.10000,0.90000
 12067,'WICHITA SE  ',  16.1000,1,   2,  11,   1,1.00909, -73.3945,1.10000,0.90000,1.10000,0.90000
 12068,'WINDTHORSE  ',  16.1000,1,   2,  11,   1,1.00833, -72.0956,1.10000,0.90000,1.10000,0.90000
 12069,'HOWE 0SE    ',  16.1000,1,   2,  11,   1,1.02732, -80.4894,1.10000,0.90000,1.10000,0.90000
 12072,'COLLINSVSE  ',  16.1000,1,   2,  11,   1,1.02520, -79.1496,1.10000,0.90000,1.10000,0.90000
 12079,'PADUCAH 0SE ',  16.1000,1,   2,  10,   1,1.03042, -74.5592,1.10000,0.90000,1.10000,0.90000
 12080,'NOCONA 0SE  ',  16.1000,1,   2,  11,   1,1.01130, -79.7314,1.10000,0.90000,1.10000,0.90000
 12081,'DODD CITSE  ',  16.1000,1,   2,  11,   1,1.00882, -79.3080,1.10000,0.90000,1.10000,0.90000
 12082,'WICHITA SE  ',  16.1000,1,   2,  11,   1,1.01514, -74.6559,1.10000,0.90000,1.10000,0.90000
 12086,'MONTAGUE 0SE',  16.1000,1,   2,  11,   1,1.00516, -80.4823,1.10000,0.90000,1.10000,0.90000
 12087,'SPUR 0SE    ',  16.1000,1,   2,  10,   1,1.02896, -68.9390,1.10000,0.90000,1.10000,0.90000
 12090,'ANNONA 0SE  ',  16.1000,1,   2,  11,   1,1.00196, -78.5541,1.10000,0.90000,1.10000,0.90000
 12091,'SEYMOUR 0SE ',  16.1000,1,   2,  10,   1,1.02630, -73.9318,1.10000,0.90000,1.10000,0.90000
 12092,'DENISON SE  ',  16.1000,1,   2,  11,   1,1.02216, -78.8881,1.10000,0.90000,1.10000,0.90000
 12106,'WHITEWRISE  ',  16.1000,1,   2,  11,   1,0.99256, -81.4231,1.10000,0.90000,1.10000,0.90000
 12107,'SHERMAN SE  ',  16.1000,1,   2,  11,   1,1.02033, -77.5869,1.10000,0.90000,1.10000,0.90000
 12108,'ROCHESTESE  ',  16.1000,1,   2,  10,   1,1.02367, -72.9878,1.10000,0.90000,1.10000,0.90000
 12109,'BURKBURNSE  ',  16.1000,1,   2,  11,   1,1.01872, -75.9767,1.10000,0.90000,1.10000,0.90000
 12110,'MUENSTERSE  ',  16.1000,1,   2,  11,   1,1.02731, -81.0797,1.10000,0.90000,1.10000,0.90000
 12111,'ARCHER CSE  ',  16.1000,1,   2,  11,   1,1.01744, -73.8101,1.10000,0.90000,1.10000,0.90000
 12112,'PETROLIA 0SE',  16.1000,1,   2,  11,   1,1.01252, -76.4344,1.10000,0.90000,1.10000,0.90000
 12114,'PARIS 1 1SE ',  16.1000,1,   2,  11,   1,1.02095, -74.9103,1.10000,0.90000,1.10000,0.90000
 12121,'BAGWELL 0SE ',  16.1000,1,   2,  11,   1,1.00981, -77.3267,1.10000,0.90000,1.10000,0.90000
 12122,'TELEPHONSE  ',  16.1000,1,   2,  11,   1,1.00789, -77.4982,1.10000,0.90000,1.10000,0.90000
 12124,'VAN ALSTSE  ',  16.1000,1,   2,  11,   1,0.98687, -82.4499,1.10000,0.90000,1.10000,0.90000
 12125,'TIOGA 0SE   ',  16.1000,1,   2,  11,   1,1.01424, -79.4112,1.10000,0.90000,1.10000,0.90000
 12126,'VALLEY VSE  ',  16.1000,1,   2,  11,   1,1.02090, -81.5583,1.10000,0.90000,1.10000,0.90000
 12129,'TRENTON 0SE ',  16.1000,1,   2,  11,   1,0.99538, -81.3252,1.10000,0.90000,1.10000,0.90000
 12132,'HASKELL 2SE ',  11.5000,1,   2,  10,   1,1.02731, -72.9659,1.10000,0.90000,1.10000,0.90000
 12133,'SAINT JO 0SE',  16.1000,1,   2,  11,   1,1.02184, -80.6245,1.10000,0.90000,1.10000,0.90000
 13002,'KERRVILLSE  ',  11.5000,1,   3,  28,   1,0.98762, -85.9213,1.10000,0.90000,1.10000,0.90000
 13005,'LEAKEY 0SE  ',  11.5000,1,   3,  28,   1,0.95453, -97.0475,1.10000,0.90000,1.10000,0.90000
 13006,'HAMLIN 0SE  ',  11.5000,1,   3,  27,   1,1.01630, -66.6860,1.10000,0.90000,1.10000,0.90000
 13007,'MERKEL 3 0SE',  11.5000,1,   3,  27,   1,1.02407, -65.6232,1.10000,0.90000,1.10000,0.90000
 13008,'COLEMAN 0SE ',  11.5000,1,   3,  27,   1,1.01845, -73.1066,1.10000,0.90000,1.10000,0.90000
 13009,'SONORA 0SE  ',  11.5000,1,   3,  28,   1,1.02272, -69.2403,1.10000,0.90000,1.10000,0.90000
 13010,'CAMP WOOSE  ',  11.5000,1,   3,  28,   1,0.98214, -95.8265,1.10000,0.90000,1.10000,0.90000
 13011,'LLANO 0SE   ',  11.5000,1,   3,  28,   1,0.97241, -90.5190,1.10000,0.90000,1.10000,0.90000
 13012,'WILLOW CSE  ',  11.5000,1,   3,  28,   1,0.95772, -91.9371,1.10000,0.90000,1.10000,0.90000
 13013,'ABILENE SE  ',  11.5000,1,   3,  27,   1,1.02735, -68.5485,1.10000,0.90000,1.10000,0.90000
 13014,'KINGSLANSE  ',  11.5000,1,   3,  28,   1,1.01174, -80.2820,1.10000,0.90000,1.10000,0.90000
 13015,'ROSCOE 6 0SE',  11.5000,1,   3,  27,   1,1.01397, -60.4694,1.10000,0.90000,1.10000,0.90000
 13021,'LUEDERS 0SE ',  11.5000,1,   3,  27,   1,1.01678, -70.9906,1.10000,0.90000,1.10000,0.90000
 13022,'COLORADOSE  ',  11.5000,1,   3,  27,   1,1.00733, -61.8417,1.10000,0.90000,1.10000,0.90000
 13023,'STAMFORD 0SE',  11.5000,1,   3,  27,   1,1.02731, -67.2193,1.10000,0.90000,1.10000,0.90000
 13024,'ELDORADO 0SE',  11.5000,1,   3,  28,   1,1.02407, -69.1137,1.10000,0.90000,1.10000,0.90000
 13025,'SAN SABA 0SE',  11.5000,1,   3,  28,   1,1.01915, -75.7458,1.10000,0.90000,1.10000,0.90000
 13029,'LOMETA 0SE  ',  11.5000,1,   3,  28,   1,1.02267, -79.9524,1.10000,0.90000,1.10000,0.90000
 13030,'SAN ANGESE  ',  11.5000,1,   3,  27,   1,1.02366, -77.2412,1.10000,0.90000,1.10000,0.90000
 13031,'TUSCOLA 0SE ',  11.5000,1,   3,  27,   1,1.01452, -66.1603,1.10000,0.90000,1.10000,0.90000
 13032,'ABILENE SE  ',  11.5000,1,   3,  27,   1,1.01094, -67.5256,1.10000,0.90000,1.10000,0.90000
 13035,'CHEROKEE 0SE',  11.5000,1,   3,  28,   1,1.02036, -76.0677,1.10000,0.90000,1.10000,0.90000
 13036,'RICHLANDSE  ',  11.5000,1,   3,  28,   1,1.01902, -75.1043,1.10000,0.90000,1.10000,0.90000
 13040,'BALLINGESE  ',  11.5000,1,   3,  27,   1,1.00851, -72.8915,1.10000,0.90000,1.10000,0.90000
 13042,'SILVER 1SE  ',  11.5000,1,   3,  27,   1,1.01244, -57.7960,1.10000,0.90000,1.10000,0.90000
 13049,'ANSON 0SE   ',  11.5000,1,   3,  27,   1,1.01817, -68.3933,1.10000,0.90000,1.10000,0.90000
 13051,'DEL RIO 1SE ',  11.5000,1,   3,  28,   1,1.00705, -72.5280,1.10000,0.90000,1.10000,0.90000
 13052,'HUNT 0SE    ',  11.5000,1,   3,  28,   1,0.97510, -92.6715,1.10000,0.90000,1.10000,0.90000
 13066,'BRADY 0SE   ',  11.5000,1,   3,  28,   1,1.01979, -76.2945,1.10000,0.90000,1.10000,0.90000
 13069,'OVALO 0SE   ',  11.5000,1,   3,  27,   1,1.01399, -68.7125,1.10000,0.90000,1.10000,0.90000
 13072,'MILES 0SE   ',  11.5000,1,   3,  27,   1,1.01870, -75.8580,1.10000,0.90000,1.10000,0.90000
 13075,'MASON 0SE   ',  11.5000,1,   3,  28,   1,1.01723, -75.7808,1.10000,0.90000,1.10000,0.90000
 13076,'BRACKETTSE  ',  11.5000,1,   3,  28,   1,0.98458, -96.6690,1.10000,0.90000,1.10000,0.90000
 13077,'ABILENE SE  ',  11.5000,1,   3,  27,   1,1.01270, -68.1291,1.10000,0.90000,1.10000,0.90000
 13093,'ROCKSPRISE  ',  11.5000,1,   3,  28,   1,0.97981, -94.7977,1.10000,0.90000,1.10000,0.90000
 13099,'DYESS AFSE  ',  11.5000,1,   3,  27,   1,1.01049, -68.4404,1.10000,0.90000,1.10000,0.90000
 13100,'HAWLEY 0SE  ',  11.5000,1,   3,  27,   1,1.00815, -71.2831,1.10000,0.90000,1.10000,0.90000
 13101,'BUCHANANSE  ',  11.5000,1,   3,  28,   1,1.01735, -75.5244,1.10000,0.90000,1.10000,0.90000
 13102,'ABILENE SE  ',  11.5000,1,   3,  27,   1,1.01329, -72.2005,1.10000,0.90000,1.10000,0.90000
 13103,'SWEETWATSE  ',  11.5000,1,   3,  27,   1,1.01274, -63.1223,1.10000,0.90000,1.10000,0.90000
 13107,'INGRAM 0SE  ',  11.5000,1,   3,  28,   1,0.97854, -89.0568,1.10000,0.90000,1.10000,0.90000
 13108,'KEMPNER 0SE ',  11.5000,1,   3,  28,   1,1.01192, -81.4601,1.10000,0.90000,1.10000,0.90000
 13114,'SAN ANGESE  ',  11.5000,1,   3,  27,   1,1.01724, -71.9083,1.10000,0.90000,1.10000,0.90000
 13115,'ROTAN 0SE   ',  11.5000,1,   3,  27,   1,1.01626, -65.3975,1.10000,0.90000,1.10000,0.90000
 13123,'UVALDE 0SE  ',  11.5000,1,   3,  28,   1,0.96838, -98.9752,1.10000,0.90000,1.10000,0.90000
 13124,'FREDERICSE  ',  11.5000,1,   3,  28,   1,1.00252, -87.4156,1.10000,0.90000,1.10000,0.90000
 13125,'ABILENE SE  ',  11.5000,1,   3,  27,   1,1.00571, -72.6521,1.10000,0.90000,1.10000,0.90000
 13126,'SABINAL 0SE ',  11.5000,1,   3,  28,   1,0.95722, -99.6424,1.10000,0.90000,1.10000,0.90000
 13128,'LORAINE SE  ',  11.5000,1,   3,  27,   1,1.01221, -60.8635,1.10000,0.90000,1.10000,0.90000
 13130,'SAN ANGESE  ',  11.5000,1,   3,  27,   1,1.01454, -57.9659,1.10000,0.90000,1.10000,0.90000
 13132,'EDEN 0SE    ',  11.5000,1,   3,  28,   1,1.01739, -75.7267,1.10000,0.90000,1.10000,0.90000
 13136,'SNYDER 2 3SE',  11.5000,1,   3,  27,   1,1.00620, -62.5751,1.10000,0.90000,1.10000,0.90000
 13138,'MENARD 0SE  ',  11.5000,1,   3,  28,   1,1.02335, -74.9940,1.10000,0.90000,1.10000,0.90000
 13139,'WINTERS 0SE ',  11.5000,1,   3,  27,   1,1.00597, -69.4916,1.10000,0.90000,1.10000,0.90000
 13140,'GOLDSBORSE  ',  11.5000,1,   3,  27,   1,1.01411, -68.8785,1.10000,0.90000,1.10000,0.90000
 13142,'GOODFELLSE  ',  11.5000,1,   3,  27,   1,1.02731, -75.9246,1.10000,0.90000,1.10000,0.90000
 13143,'SANTA ANSE  ',  11.5000,1,   3,  28,   1,1.02731, -74.4898,1.10000,0.90000,1.10000,0.90000
 13144,'ROWENA 0SE  ',  11.5000,1,   3,  28,   1,1.02111, -75.2637,1.10000,0.90000,1.10000,0.90000
 13145,'TRENT 2 0SE ',  11.5000,1,   3,  27,   1,1.01801, -64.8563,1.10000,0.90000,1.10000,0.90000
 13146,'JUNCTION 0SE',  11.5000,1,   3,  28,   1,1.02730, -72.3239,1.10000,0.90000,1.10000,0.90000
 13147,'LAMPASAS 0SE',  11.5000,1,   3,  28,   1,1.02731, -81.0506,1.10000,0.90000,1.10000,0.90000
 14002,'LAUGHLINSE  ',  11.5000,1,   4,  20,   1,1.00515, -94.6928,1.10000,0.90000,1.10000,0.90000
 14003,'EDINBURGSE  ',  11.5000,1,   4,  19,   1,1.01636,-115.7905,1.10000,0.90000,1.10000,0.90000
 14005,'LAREDO 7 1SE',  11.5000,1,   4,  20,   1,1.01588, -99.3074,1.10000,0.90000,1.10000,0.90000
 14006,'BRUNI 2 0SE ',  11.5000,1,   4,  20,   1,1.02522, -94.4997,1.10000,0.90000,1.10000,0.90000
 14007,'MCALLEN SE  ',  11.5000,1,   4,  19,   1,1.00630,-117.6699,1.10000,0.90000,1.10000,0.90000
 14008,'POTEET 0SE  ',  11.5000,1,   4,  20,   1,1.00528, -82.8113,1.10000,0.90000,1.10000,0.90000
 14011,'HEBBRONVSE  ',  11.5000,1,   4,  19,   1,1.01659, -97.9793,1.10000,0.90000,1.10000,0.90000
 14012,'PROGRESO 0SE',  11.5000,1,   4,  19,   1,1.02734,-113.3651,1.10000,0.90000,1.10000,0.90000
 14013,'EDINBURGSE  ',  11.5000,1,   4,  19,   1,1.00762,-116.7000,1.10000,0.90000,1.10000,0.90000
 14015,'EAGLE PASE  ',  11.5000,1,   4,  20,   1,1.02317, -92.4767,1.10000,0.90000,1.10000,0.90000
 14016,'CHARLOTTSE  ',  11.5000,1,   4,  20,   1,1.01251, -82.5222,1.10000,0.90000,1.10000,0.90000
 14017,'CORPUS CSE  ',  11.5000,1,   4,  21,   1,1.01820, -91.1872,1.10000,0.90000,1.10000,0.90000
 14018,'WOODSBORSE  ',  11.5000,1,   4,  21,   1,1.00266, -87.1551,1.10000,0.90000,1.10000,0.90000
 14019,'MERCEDES 0SE',  11.5000,1,   4,  19,   1,1.00253,-112.8474,1.10000,0.90000,1.10000,0.90000
 14020,'CORPUS CSE  ',  11.5000,1,   4,  21,   1,0.99925, -92.0024,1.10000,0.90000,1.10000,0.90000
 14021,'EDCOUCH 0SE ',  11.5000,1,   4,  19,   1,1.00333,-113.6782,1.10000,0.90000,1.10000,0.90000
 14022,'ENCINAL 0SE ',  11.5000,1,   4,  20,   1,0.99945, -98.0258,1.10000,0.90000,1.10000,0.90000
 14023,'MOORE 0SE   ',  11.5000,1,   4,  20,   1,1.01123, -82.4250,1.10000,0.90000,1.10000,0.90000
 14027,'MCALLEN SE  ',  11.5000,1,   4,  19,   1,1.01929,-117.1950,1.10000,0.90000,1.10000,0.90000
 14031,'SAN YGNASE  ',  11.5000,1,   4,  20,   1,1.01699, -98.6230,1.10000,0.90000,1.10000,0.90000
 14032,'KINGSVILSE  ',  11.5000,1,   4,  21,   1,1.00519, -96.7446,1.10000,0.90000,1.10000,0.90000
 14033,'LAREDO 6 0SE',  11.5000,1,   4,  20,   1,1.00674, -98.3002,1.10000,0.90000,1.10000,0.90000
 14034,'HIDALGO 0SE ',  11.5000,1,   4,  19,   1,1.00682,-116.0987,1.10000,0.90000,1.10000,0.90000
 14035,'CORPUS CSE  ',  11.5000,1,   4,  21,   1,1.00063, -90.4084,1.10000,0.90000,1.10000,0.90000
 14036,'CRYSTAL SE  ',  11.5000,1,   4,  20,   1,0.98397, -91.7533,1.10000,0.90000,1.10000,0.90000
 14037,'SINTON 0SE  ',  11.5000,1,   4,  21,   1,1.01631, -88.7758,1.10000,0.90000,1.10000,0.90000
 14038,'BEEVILLE 0SE',  11.5000,1,   4,  21,   1,0.99791, -85.5128,1.10000,0.90000,1.10000,0.90000
 14040,'MISSION SE  ',  11.5000,1,   4,  19,   1,1.02743,-110.2698,1.10000,0.90000,1.10000,0.90000
 14042,'SAN JUAN 1SE',  11.5000,1,   4,  19,   1,1.02122,-114.8346,1.10000,0.90000,1.10000,0.90000
 14043,'FALCON HSE  ',  11.5000,1,   4,  19,   1,1.00807,-101.7338,1.10000,0.90000,1.10000,0.90000
 14048,'LA JOYA 0SE ',  11.5000,1,   4,  19,   1,1.00404,-111.4761,1.10000,0.90000,1.10000,0.90000
 14051,'BISHOP 0SE  ',  11.5000,1,   4,  21,   1,1.00543, -95.6189,1.10000,0.90000,1.10000,0.90000
 14053,'ARMSTRONSE  ',  11.5000,1,   4,  19,   1,1.01686, -97.8297,1.10000,0.90000,1.10000,0.90000
 14054,'SKIDMORE 0SE',  11.5000,1,   4,  21,   1,1.00670, -87.3401,1.10000,0.90000,1.10000,0.90000
 14055,'CORPUS CSE  ',  11.5000,1,   4,  21,   1,1.00319, -89.5458,1.10000,0.90000,1.10000,0.90000
 14064,'CORPUS CSE  ',  11.5000,1,   4,  21,   1,1.00336, -90.1090,1.10000,0.90000,1.10000,0.90000
 14066,'WESLACO 0SE ',  11.5000,1,   4,  19,   1,1.02745,-116.5520,1.10000,0.90000,1.10000,0.90000
 14067,'HARLINGESE  ',  11.5000,1,   4,  19,   1,1.00263,-110.7036,1.10000,0.90000,1.10000,0.90000
 14068,'ELSA 0SE    ',  11.5000,1,   4,  19,   1,1.02301,-116.2323,1.10000,0.90000,1.10000,0.90000
 14069,'CORPUS CSE  ',  11.5000,1,   4,  21,   1,1.00566, -89.8875,1.10000,0.90000,1.10000,0.90000
 14071,'BROWNSVISE  ',  11.5000,1,   4,  19,   1,1.00035,-101.1411,1.10000,0.90000,1.10000,0.90000
 14072,'CORPUS CSE  ',  11.5000,1,   4,  21,   1,1.00823, -89.4528,1.10000,0.90000,1.10000,0.90000
 14078,'CORPUS CSE  ',  11.5000,1,   4,  21,   1,1.00142, -89.8213,1.10000,0.90000,1.10000,0.90000
 14079,'MISSION SE  ',  11.5000,1,   4,  19,   1,1.01365,-113.3001,1.10000,0.90000,1.10000,0.90000
 14086,'RIO HONDSE  ',  11.5000,1,   4,  19,   1,1.02733,-107.2184,1.10000,0.90000,1.10000,0.90000
 14087,'CORPUS CSE  ',  11.5000,1,   4,  21,   1,1.02731, -91.1840,1.10000,0.90000,1.10000,0.90000
 14088,'PHARR 0SE   ',  11.5000,1,   4,  19,   1,1.02743,-116.6984,1.10000,0.90000,1.10000,0.90000
 14089,'SANTA ROSE  ',  11.5000,1,   4,  19,   1,1.00279,-112.7202,1.10000,0.90000,1.10000,0.90000
 14099,'ODEM 0SE    ',  11.5000,1,   4,  21,   1,1.00387, -91.0473,1.10000,0.90000,1.10000,0.90000
 14100,'CORPUS CSE  ',  11.5000,1,   4,  21,   1,1.00559, -89.4157,1.10000,0.90000,1.10000,0.90000
 14101,'LAREDO 3 0SE',  11.5000,1,   4,  20,   1,1.00545, -98.1793,1.10000,0.90000,1.10000,0.90000
 14102,'OLMITO 0SE  ',  11.5000,1,   4,  19,   1,1.01524,-103.3779,1.10000,0.90000,1.10000,0.90000
 14103,'EDINBURGSE  ',  11.5000,1,   4,  19,   1,1.02746,-116.8350,1.10000,0.90000,1.10000,0.90000
 14106,'PORT ISASE  ',  11.5000,1,   4,  19,   1,1.00295,-103.4156,1.10000,0.90000,1.10000,0.90000
 14107,'DONNA 0SE   ',  11.5000,1,   4,  19,   1,1.02200,-115.8974,1.10000,0.90000,1.10000,0.90000
 14108,'INGLESIDSE  ',  11.5000,1,   4,  21,   1,1.00867, -87.5098,1.10000,0.90000,1.10000,0.90000
 14109,'CORPUS CSE  ',  11.5000,1,   4,  21,   1,1.00206, -91.0890,1.10000,0.90000,1.10000,0.90000
 14110,'LOS FRESSE  ',  11.5000,1,   4,  19,   1,1.01790,-107.8684,1.10000,0.90000,1.10000,0.90000
 14111,'HARLINGESE  ',  11.5000,1,   4,  19,   1,1.00420,-112.5440,1.10000,0.90000,1.10000,0.90000
 14112,'RIVIERA 0SE ',  11.5000,1,   4,  21,   1,1.02042, -99.2147,1.10000,0.90000,1.10000,0.90000
 14117,'JOURDANTSE  ',  11.5000,1,   4,  20,   1,1.01483, -82.4190,1.10000,0.90000,1.10000,0.90000
 14118,'GEORGE WSE  ',  11.5000,1,   4,  21,   1,1.00085, -96.4973,1.10000,0.90000,1.10000,0.90000
 14119,'ROMA 0SE    ',  11.5000,1,   4,  19,   1,1.00585,-102.5932,1.10000,0.90000,1.10000,0.90000
 14120,'CORPUS CSE  ',  11.5000,1,   4,  21,   1,1.00330, -89.6319,1.10000,0.90000,1.10000,0.90000
 14121,'SANTA MASE  ',  11.5000,1,   4,  19,   1,1.02733,-113.4435,1.10000,0.90000,1.10000,0.90000
 14122,'MCALLEN SE  ',  11.5000,1,   4,  19,   1,1.01357,-116.7948,1.10000,0.90000,1.10000,0.90000
 14123,'CORPUS CSE  ',  11.5000,1,   4,  21,   1,1.00413, -91.7909,1.10000,0.90000,1.10000,0.90000
 14124,'FALFURRISE  ',  11.5000,1,   4,  19,   1,1.01072,-106.4865,1.10000,0.90000,1.10000,0.90000
 14125,'PETTUS 0SE  ',  11.5000,1,   4,  21,   1,0.99645, -82.0949,1.10000,0.90000,1.10000,0.90000
 14126,'BROWNSVISE  ',  11.5000,1,   4,  19,   1,1.01224,-101.2855,1.10000,0.90000,1.10000,0.90000
 14127,'ALICE 0SE   ',  11.5000,1,   4,  21,   1,1.02736, -97.3837,1.10000,0.90000,1.10000,0.90000
 14128,'RIO GRANSE  ',  11.5000,1,   4,  19,   1,1.01954,-112.8108,1.10000,0.90000,1.10000,0.90000
 14129,'PREMONT 0SE ',  11.5000,1,   4,  20,   1,1.02978, -98.2732,1.10000,0.90000,1.10000,0.90000
 14130,'FREER 0SE   ',  11.5000,1,   4,  20,   1,1.02732, -99.0782,1.10000,0.90000,1.10000,0.90000
 14132,'PEARSALL 1SE',  11.5000,1,   4,  20,   1,1.00778, -87.4778,1.10000,0.90000,1.10000,0.90000
 14139,'SANDIA 0SE  ',  11.5000,1,   4,  21,   1,1.00201, -94.9384,1.10000,0.90000,1.10000,0.90000
 14143,'DILLEY 0SE  ',  11.5000,1,   4,  20,   1,0.99171, -90.3300,1.10000,0.90000,1.10000,0.90000
 14144,'ORANGE GSE  ',  11.5000,1,   4,  21,   1,1.00704, -95.9266,1.10000,0.90000,1.10000,0.90000
 14145,'PORTLAND 0SE',  11.5000,1,   4,  21,   1,1.00505, -88.8496,1.10000,0.90000,1.10000,0.90000
 14147,'LAREDO 4 1SE',  11.5000,1,   4,  20,   1,1.02186, -96.9714,1.10000,0.90000,1.10000,0.90000
 14148,'THREE RISE  ',  11.5000,1,   4,  20,   1,1.00489, -98.2523,1.10000,0.90000,1.10000,0.90000
 14149,'ROCKPORT 0SE',  11.5000,1,   4,  21,   1,0.99060, -85.1494,1.10000,0.90000,1.10000,0.90000
 14150,'CORPUS CSE  ',  11.5000,1,   4,  21,   1,1.00290, -90.2814,1.10000,0.90000,1.10000,0.90000
 14154,'PENITAS 0SE ',  11.5000,1,   4,  19,   1,1.00141,-112.8199,1.10000,0.90000,1.10000,0.90000
 14155,'SULLIVANSE  ',  11.5000,1,   4,  19,   1,1.00590,-110.8339,1.10000,0.90000,1.10000,0.90000
 14156,'CORPUS CSE  ',  11.5000,1,   4,  21,   1,1.00977, -90.8578,1.10000,0.90000,1.10000,0.90000
 14157,'MISSION SE  ',  11.5000,1,   4,  19,   1,1.01053,-115.4177,1.10000,0.90000,1.10000,0.90000
 14159,'CORPUS CSE  ',  11.5000,1,   4,  21,   1,1.00981, -88.4407,1.10000,0.90000,1.10000,0.90000
 14164,'GRULLA 0SE  ',  11.5000,1,   4,  19,   1,1.00490,-109.7365,1.10000,0.90000,1.10000,0.90000
 14167,'HARGILL 0SE ',  11.5000,1,   4,  19,   1,1.00908,-113.8842,1.10000,0.90000,1.10000,0.90000
 14168,'CORPUS CSE  ',  11.5000,1,   4,  21,   1,1.00890, -88.6865,1.10000,0.90000,1.10000,0.90000
 14169,'MATHIS 0SE  ',  11.5000,1,   4,  21,   1,1.00237, -92.7387,1.10000,0.90000,1.10000,0.90000
 14170,'ARANSAS SE  ',  11.5000,1,   4,  21,   1,1.00349, -88.7962,1.10000,0.90000,1.10000,0.90000
 14171,'SAN BENISE  ',  11.5000,1,   4,  19,   1,1.02520,-106.5235,1.10000,0.90000,1.10000,0.90000
 14172,'PLEASANTSE  ',  11.5000,1,   4,  20,   1,1.01160, -83.7554,1.10000,0.90000,1.10000,0.90000
 14173,'REFUGIO 0SE ',  11.5000,1,   4,  21,   1,0.98786, -78.9766,1.10000,0.90000,1.10000,0.90000
 14174,'LYTLE 0SE   ',  11.5000,1,   4,  20,   1,1.02732, -82.1713,1.10000,0.90000,1.10000,0.90000
 14175,'LAREDO 2 0SE',  11.5000,1,   4,  20,   1,1.02731, -97.4149,1.10000,0.90000,1.10000,0.90000
 14178,'GOLIAD 0SE  ',  11.5000,1,   4,  21,   1,1.02016, -83.7432,1.10000,0.90000,1.10000,0.90000
 14179,'SAN DIEGSE  ',  11.5000,1,   4,  20,   1,1.01804, -99.2638,1.10000,0.90000,1.10000,0.90000
 14180,'PORT ARASE  ',  11.5000,1,   4,  21,   1,1.00224, -89.7063,1.10000,0.90000,1.10000,0.90000
 14182,'TAFT 1 1SE  ',  11.5000,1,   4,  21,   1,0.99907, -84.6492,1.10000,0.90000,1.10000,0.90000
 14185,'ZAPATA 0SE  ',  11.5000,1,   4,  19,   1,1.01481,-101.3327,1.10000,0.90000,1.10000,0.90000
 14186,'SANTA ROSE  ',  11.5000,1,   4,  19,   1,1.01812,-114.0807,1.10000,0.90000,1.10000,0.90000
 14187,'COTULLA 0SE ',  11.5000,1,   4,  20,   1,0.98617, -96.4987,1.10000,0.90000,1.10000,0.90000
 14188,'QUEMADO 0SE ',  11.5000,1,   4,  20,   1,1.02016, -93.0005,1.10000,0.90000,1.10000,0.90000
 14189,'CARRIZO SE  ',  11.5000,1,   4,  20,   1,0.97867, -93.5825,1.10000,0.90000,1.10000,0.90000
 14190,'LAREDO 5 0SE',  11.5000,1,   4,  20,   1,1.00947, -98.0388,1.10000,0.90000,1.10000,0.90000
 14191,'RAYMONDVSE  ',  11.5000,1,   4,  19,   1,1.00815,-102.3736,1.10000,0.90000,1.10000,0.90000
 14193,'BROWNSVISE  ',  11.5000,1,   4,  19,   1,1.01500, -98.8149,1.10000,0.90000,1.10000,0.90000
 15003,'GARLAND SE  ',  16.1000,1,   5,  16,   1,1.01994, -80.3534,1.10000,0.90000,1.10000,0.90000
 15004,'KERENS 0SE  ',  16.1000,1,   5,  14,   1,0.91961, -89.1551,1.10000,0.90000,1.10000,0.90000
 15005,'LIPAN 0SE   ',  16.1000,1,   5,  18,   1,0.96202, -84.0752,1.10000,0.90000,1.10000,0.90000
 15006,'DALLAS 2SE  ',  16.1000,1,   5,  16,   1,1.02598, -79.9320,1.10000,0.90000,1.10000,0.90000
 15007,'DENTON 4 0SE',  16.1000,1,   5,  17,   1,1.02051, -78.8432,1.10000,0.90000,1.10000,0.90000
 15008,'ALBANY 2 0SE',  16.1000,1,   5,  15,   1,0.98507, -77.8800,1.10000,0.90000,1.10000,0.90000
 15009,'DALLAS 2SE  ',  16.1000,1,   5,  16,   1,1.02399, -81.0228,1.10000,0.90000,1.10000,0.90000
 15010,'PLANO 2 0SE ',  16.1000,1,   5,  16,   1,1.02346, -80.3347,1.10000,0.90000,1.10000,0.90000
 15011,'THORNTON 0SE',  16.1000,1,   5,  13,   1,0.90660, -89.1159,1.10000,0.90000,1.10000,0.90000
 15012,'DENTON 5 0SE',  16.1000,1,   5,  17,   1,1.01844, -79.2296,1.10000,0.90000,1.10000,0.90000
 15013,'EARLY 0SE   ',  16.1000,1,   5,  15,   1,0.96843, -85.0876,1.10000,0.90000,1.10000,0.90000
 15014,'DECATUR 0SE ',  16.1000,1,   5,  17,   1,1.00681, -81.6238,1.10000,0.90000,1.10000,0.90000
 15016,'KELLER 2 1SE',  16.1000,1,   5,  17,   1,1.02330, -78.6316,1.10000,0.90000,1.10000,0.90000
 15017,'PONDER 0SE  ',  16.1000,1,   5,  17,   1,1.00877, -80.9078,1.10000,0.90000,1.10000,0.90000
 15022,'ALEDO 1 1SE ',  16.1000,1,   5,  17,   1,1.01956, -78.3205,1.10000,0.90000,1.10000,0.90000
 15024,'GATESVILSE  ',  16.1000,1,   5,  13,   1,0.90820, -88.5602,1.10000,0.90000,1.10000,0.90000
 15025,'CLEBURNESE  ',  16.1000,1,   5,  18,   1,1.01344, -77.3368,1.10000,0.90000,1.10000,0.90000
 15026,'FORT WORSE  ',  16.1000,1,   5,  17,   1,1.01647, -79.9822,1.10000,0.90000,1.10000,0.90000
 15027,'FORT WORSE  ',  16.1000,1,   5,  17,   1,1.01600, -80.8955,1.10000,0.90000,1.10000,0.90000
 15028,'FORT WORSE  ',  16.1000,1,   5,  17,   1,1.02155, -79.7331,1.10000,0.90000,1.10000,0.90000
 15029,'TROY 0SE    ',  16.1000,1,   5,  13,   1,0.96965, -81.7861,1.10000,0.90000,1.10000,0.90000
 15030,'SPRINGTOSE  ',  16.1000,1,   5,  12,   1,1.00926, -81.8343,1.10000,0.90000,1.10000,0.90000
 15031,'PRINCETOSE  ',  16.1000,1,   5,  16,   1,1.01342, -80.4788,1.10000,0.90000,1.10000,0.90000
 15032,'DALLAS 2SE  ',  16.1000,1,   5,  16,   1,1.01583, -80.2511,1.10000,0.90000,1.10000,0.90000
 15034,'DALLAS 1 1SE',  16.1000,1,   5,  16,   1,1.01728, -78.0604,1.10000,0.90000,1.10000,0.90000
 15043,'ROYSE CISE  ',  16.1000,1,   5,  16,   1,1.01233, -81.0987,1.10000,0.90000,1.10000,0.90000
 15044,'BOYD 0SE    ',  16.1000,1,   5,  17,   1,1.01201, -79.4232,1.10000,0.90000,1.10000,0.90000
 15046,'STEPHENVSE  ',  16.1000,1,   5,  18,   1,1.01453, -74.2404,1.10000,0.90000,1.10000,0.90000
 15048,'MANSFIELSE  ',  16.1000,1,   5,  17,   1,1.01698, -77.4294,1.10000,0.90000,1.10000,0.90000
 15050,'GREENVILSE  ',  16.1000,1,   5,  16,   1,1.01915, -79.4863,1.10000,0.90000,1.10000,0.90000
 15053,'PLANO 4 0SE ',  16.1000,1,   5,  16,   1,1.02188, -79.5586,1.10000,0.90000,1.10000,0.90000
 15054,'GROESBECSE  ',  16.1000,1,   5,  14,   1,0.87610, -92.9401,1.10000,0.90000,1.10000,0.90000
 15056,'GRAHAM 1SE  ',  16.1000,1,   5,  12,   1,1.01984, -72.8602,1.10000,0.90000,1.10000,0.90000
 15062,'MABANK 2 3SE',  11.5000,1,   5,  14,   1,1.01279, -88.0266,1.10000,0.90000,1.10000,0.90000
 15064,'ARLINGTOSE  ',  16.1000,1,   5,  17,   1,1.02348, -78.3827,1.10000,0.90000,1.10000,0.90000
 15070,'DALLAS 4SE  ',  16.1000,1,   5,  17,   1,1.01594, -80.5939,1.10000,0.90000,1.10000,0.90000
 15071,'WACO 3 0SE  ',  16.1000,1,   5,  13,   1,0.98888, -79.9252,1.10000,0.90000,1.10000,0.90000
 15072,'DALLAS 1SE  ',  16.1000,1,   5,  16,   1,1.02544, -79.6100,1.10000,0.90000,1.10000,0.90000
 15073,'BANGS 0SE   ',  16.1000,1,   5,  15,   1,1.01223, -76.0874,1.10000,0.90000,1.10000,0.90000
 15074,'PROSPER 0SE ',  16.1000,1,   5,  16,   1,1.01321, -80.9911,1.10000,0.90000,1.10000,0.90000
 15075,'EVANT 0SE   ',  16.1000,1,   5,  18,   1,0.95667, -84.8895,1.10000,0.90000,1.10000,0.90000
 15077,'TERRELL SE  ',  11.5000,1,   5,  16,   1,1.02730, -85.9157,1.10000,0.90000,1.10000,0.90000
 15078,'AUBREY 0SE  ',  16.1000,1,   5,  17,   1,1.01935, -78.8098,1.10000,0.90000,1.10000,0.90000
 15079,'WACO 4 0SE  ',  16.1000,1,   5,  13,   1,0.99093, -80.8893,1.10000,0.90000,1.10000,0.90000
 15080,'LORENA 0SE  ',  16.1000,1,   5,  13,   1,0.95284, -84.4727,1.10000,0.90000,1.10000,0.90000
 15081,'FORT HOOSE  ',  16.1000,1,   5,  13,   1,0.99977, -80.5655,1.10000,0.90000,1.10000,0.90000
 15082,'ARLINGTOSE  ',  16.1000,1,   5,  17,   1,1.02263, -80.2921,1.10000,0.90000,1.10000,0.90000
 15084,'MCKINNEYSE  ',  16.1000,1,   5,  16,   1,1.02336, -78.8337,1.10000,0.90000,1.10000,0.90000
 15085,'DALLAS 3SE  ',  16.1000,1,   5,  17,   1,1.00715, -81.0303,1.10000,0.90000,1.10000,0.90000
 15086,'ARLINGTOSE  ',  16.1000,1,   5,  17,   1,1.01795, -80.0900,1.10000,0.90000,1.10000,0.90000
 15087,'MILFORD 0SE ',  16.1000,1,   5,  14,   1,0.95596, -84.2411,1.10000,0.90000,1.10000,0.90000
 15090,'DALLAS 1SE  ',  16.1000,1,   5,  16,   1,1.02588, -80.8023,1.10000,0.90000,1.10000,0.90000
 15091,'FROST 0SE   ',  16.1000,1,   5,  14,   1,0.91652, -88.1459,1.10000,0.90000,1.10000,0.90000
 15092,'GRANDVIESE  ',  16.1000,1,   5,  14,   1,1.01352, -79.6826,1.10000,0.90000,1.10000,0.90000
 15093,'HASLET 0SE  ',  16.1000,1,   5,  17,   1,1.02731, -81.2652,1.10000,0.90000,1.10000,0.90000
 15094,'BARDWELL 0SE',  16.1000,1,   5,  14,   1,1.00646, -78.6553,1.10000,0.90000,1.10000,0.90000
 15095,'LAKE DALSE  ',  16.1000,1,   5,  17,   1,1.02197, -79.8114,1.10000,0.90000,1.10000,0.90000
 15096,'PLANO 1 0SE ',  16.1000,1,   5,  16,   1,1.02253, -79.8768,1.10000,0.90000,1.10000,0.90000
 15097,'EULESS 2 0SE',  16.1000,1,   5,  17,   1,1.02148, -79.3555,1.10000,0.90000,1.10000,0.90000
 15098,'FORT WORSE  ',  16.1000,1,   5,  17,   1,1.02735, -80.6266,1.10000,0.90000,1.10000,0.90000
 15099,'FLOWER MSE  ',  16.1000,1,   5,  17,   1,1.02739, -80.9389,1.10000,0.90000,1.10000,0.90000
 15100,'DALLAS 1SE  ',  16.1000,1,   5,  16,   1,1.01642, -80.2060,1.10000,0.90000,1.10000,0.90000
 15101,'COMANCHE 0SE',  16.1000,1,   5,  15,   1,0.95987, -85.3735,1.10000,0.90000,1.10000,0.90000
 15103,'RICHARDSSE  ',  16.1000,1,   5,  16,   1,1.02547, -79.1615,1.10000,0.90000,1.10000,0.90000
 15104,'FORT WORSE  ',  16.1000,1,   5,  17,   1,1.01500, -79.5846,1.10000,0.90000,1.10000,0.90000
 15105,'IRVING 1 0SE',  16.1000,1,   5,  17,   1,1.02016, -80.3614,1.10000,0.90000,1.10000,0.90000
 15108,'DALLAS 4SE  ',  16.1000,1,   5,  17,   1,1.02735, -79.4041,1.10000,0.90000,1.10000,0.90000
 15109,'LANCASTESE  ',  16.1000,1,   5,  16,   1,1.00034, -81.1490,1.10000,0.90000,1.10000,0.90000
 15110,'PALO PINSE  ',  16.1000,1,   5,  12,   1,0.96901, -81.6812,1.10000,0.90000,1.10000,0.90000
 15111,'ADDISON 0SE ',  16.1000,1,   5,  16,   1,1.02537, -80.3922,1.10000,0.90000,1.10000,0.90000
 15112,'HICO 0SE    ',  16.1000,1,   5,  18,   1,0.95319, -83.6221,1.10000,0.90000,1.10000,0.90000
 15113,'KRUM 0SE    ',  16.1000,1,   5,  17,   1,1.01681, -81.0770,1.10000,0.90000,1.10000,0.90000
 15114,'KAUFMAN 0SE ',  16.1000,1,   5,  16,   1,0.99179, -83.4104,1.10000,0.90000,1.10000,0.90000
 15115,'CADDO MISE  ',  16.1000,1,   5,  16,   1,1.02243, -81.5281,1.10000,0.90000,1.10000,0.90000
 15116,'PLANO 7 0SE ',  16.1000,1,   5,  16,   1,1.02473, -79.8308,1.10000,0.90000,1.10000,0.90000
 15117,'FORT WORSE  ',  16.1000,1,   5,  17,   1,1.01496, -80.6189,1.10000,0.90000,1.10000,0.90000
 15118,'BAIRD 0SE   ',  16.1000,1,   5,  15,   1,0.95366, -81.6944,1.10000,0.90000,1.10000,0.90000
 15119,'PERRIN 0SE  ',  16.1000,1,   5,  12,   1,1.01471, -75.3054,1.10000,0.90000,1.10000,0.90000
 15121,'BROWNWOOSE  ',  16.1000,1,   5,  15,   1,1.02670, -75.0096,1.10000,0.90000,1.10000,0.90000
 15122,'DALLAS 6 0SE',  16.1000,1,   5,  16,   1,1.02140, -80.7601,1.10000,0.90000,1.10000,0.90000
 15124,'MARLIN 1SE  ',  11.5000,1,   5,  13,   1,0.90612, -89.4441,1.10000,0.90000,1.10000,0.90000
 15125,'ARLINGTOSE  ',  16.1000,1,   5,  17,   1,1.02203, -78.9741,1.10000,0.90000,1.10000,0.90000
 15126,'DALLAS 8 0SE',  16.1000,1,   5,  16,   1,1.02027, -80.8514,1.10000,0.90000,1.10000,0.90000
 15127,'JONESBORSE  ',  16.1000,1,   5,  18,   1,0.93171, -86.9163,1.10000,0.90000,1.10000,0.90000
 15128,'DALLAS 3SE  ',  16.1000,1,   5,  16,   1,1.01646, -80.6933,1.10000,0.90000,1.10000,0.90000
 15129,'GOLDTHWASE  ',  16.1000,1,   5,  18,   1,0.98418, -82.1900,1.10000,0.90000,1.10000,0.90000
 15130,'PLANO 5 0SE ',  16.1000,1,   5,  16,   1,1.02373, -79.4060,1.10000,0.90000,1.10000,0.90000
 15132,'BELTON 1SE  ',  16.1000,1,   5,  13,   1,1.00657, -78.6412,1.10000,0.90000,1.10000,0.90000
 15133,'TOLAR 0SE   ',  16.1000,1,   5,  18,   1,0.94873, -85.0861,1.10000,0.90000,1.10000,0.90000
 15134,'BRECKENRSE  ',  16.1000,1,   5,  15,   1,0.98909, -79.5848,1.10000,0.90000,1.10000,0.90000
 15135,'EASTLAND 0SE',  16.1000,1,   5,  15,   1,1.00037, -81.5176,1.10000,0.90000,1.10000,0.90000
 15136,'COOPER 0SE  ',  16.1000,1,   5,  16,   1,0.97818, -81.4858,1.10000,0.90000,1.10000,0.90000
 15138,'WACO 1 1SE  ',  16.1000,1,   5,  13,   1,0.99505, -79.6630,1.10000,0.90000,1.10000,0.90000
 15139,'DALLAS 4SE  ',  16.1000,1,   5,  16,   1,1.02738, -80.8565,1.10000,0.90000,1.10000,0.90000
 15140,'GATESVILSE  ',  16.1000,1,   5,  13,   1,0.90616, -89.0660,1.10000,0.90000,1.10000,0.90000
 15141,'ANNA 0SE    ',  16.1000,1,   5,  16,   1,1.00418, -81.3483,1.10000,0.90000,1.10000,0.90000
 15142,'MOODY 0SE   ',  16.1000,1,   5,  13,   1,0.95133, -84.1841,1.10000,0.90000,1.10000,0.90000
 15143,'FORT WORSE  ',  16.1000,1,   5,  17,   1,1.02274, -78.8108,1.10000,0.90000,1.10000,0.90000
 15144,'WACO 6 0SE  ',  16.1000,1,   5,  13,   1,0.96152, -82.2372,1.10000,0.90000,1.10000,0.90000
 15145,'GRAND PRSE  ',  16.1000,1,   5,  17,   1,1.02059, -79.7539,1.10000,0.90000,1.10000,0.90000
 15146,'ROWLETT SE  ',  16.1000,1,   5,  16,   1,1.01739, -80.1845,1.10000,0.90000,1.10000,0.90000
 15147,'PLANO 6 0SE ',  16.1000,1,   5,  16,   1,1.01717, -80.6671,1.10000,0.90000,1.10000,0.90000
 15148,'IRVING 5 0SE',  16.1000,1,   5,  17,   1,1.01859, -80.5957,1.10000,0.90000,1.10000,0.90000
 15149,'DALLAS 7 0SE',  16.1000,1,   5,  16,   1,1.01837, -80.8792,1.10000,0.90000,1.10000,0.90000
 15150,'BRYSON 2 0SE',  16.1000,1,   5,  12,   1,1.00808, -76.0666,1.10000,0.90000,1.10000,0.90000
 15151,'MORGAN 0SE  ',  16.1000,1,   5,  18,   1,0.94862, -85.5028,1.10000,0.90000,1.10000,0.90000
 15152,'SACHSE 0SE  ',  16.1000,1,   5,  16,   1,1.01757, -80.3681,1.10000,0.90000,1.10000,0.90000
 15153,'PARADISE 0SE',  16.1000,1,   5,  12,   1,1.01276, -77.7531,1.10000,0.90000,1.10000,0.90000
 15154,'RIO VISTSE  ',  16.1000,1,   5,  18,   1,0.94628, -85.2903,1.10000,0.90000,1.10000,0.90000
 15155,'STRAWN 0SE  ',  16.1000,1,   5,  12,   1,0.99299, -80.5655,1.10000,0.90000,1.10000,0.90000
 15156,'MAY-00SE    ',  16.1000,1,   5,  15,   1,0.96485, -84.4295,1.10000,0.90000,1.10000,0.90000
 15157,'DESOTO 0SE  ',  16.1000,1,   5,  17,   1,1.00462, -80.9095,1.10000,0.90000,1.10000,0.90000
 15158,'MESQUITESE  ',  16.1000,1,   5,  16,   1,1.02269, -80.0989,1.10000,0.90000,1.10000,0.90000
 15159,'ROSEBUD 0SE ',  16.1000,1,   5,  13,   1,0.88879, -90.9984,1.10000,0.90000,1.10000,0.90000
 15160,'DENTON 2 0SE',  16.1000,1,   5,  17,   1,1.02270, -78.4160,1.10000,0.90000,1.10000,0.90000
 15161,'DALLAS 4 0SE',  16.1000,1,   5,  16,   1,1.02734, -80.6873,1.10000,0.90000,1.10000,0.90000
 15162,'AXTELL 0SE  ',  16.1000,1,   5,  14,   1,0.85392, -94.3040,1.10000,0.90000,1.10000,0.90000
 15163,'NOLANVILSE  ',  16.1000,1,   5,  13,   1,0.99961, -79.9468,1.10000,0.90000,1.10000,0.90000
 15165,'DENTON 1 1SE',  16.1000,1,   5,  17,   1,1.02449, -78.1760,1.10000,0.90000,1.10000,0.90000
 15168,'DALLAS 3SE  ',  16.1000,1,   5,  16,   1,1.02157, -81.0084,1.10000,0.90000,1.10000,0.90000
 15171,'MERTENS 0SE ',  16.1000,1,   5,  14,   1,0.89907, -90.1036,1.10000,0.90000,1.10000,0.90000
 15172,'WEATHERFSE  ',  16.1000,1,   5,  12,   1,1.02730, -81.4113,1.10000,0.90000,1.10000,0.90000
 15173,'PLANO 3 0SE ',  16.1000,1,   5,  16,   1,1.02249, -79.5869,1.10000,0.90000,1.10000,0.90000
 15174,'MALONE 0SE  ',  16.1000,1,   5,  14,   1,0.88870, -91.1577,1.10000,0.90000,1.10000,0.90000
 15175,'DENTON 3 0SE',  16.1000,1,   5,  17,   1,1.02340, -78.7557,1.10000,0.90000,1.10000,0.90000
 15176,'GRAFORD 0SE ',  16.1000,1,   5,  12,   1,0.97791, -79.6395,1.10000,0.90000,1.10000,0.90000
 15177,'ARLINGTOSE  ',  16.1000,1,   5,  17,   1,1.01486, -79.9821,1.10000,0.90000,1.10000,0.90000
 15178,'ROCKWALLSE  ',  16.1000,1,   5,  16,   1,1.01329, -80.8226,1.10000,0.90000,1.10000,0.90000
 15180,'CORSICANSE  ',  16.1000,1,   5,  14,   1,1.01491, -77.1202,1.10000,0.90000,1.10000,0.90000
 15181,'GARLAND SE  ',  16.1000,1,   5,  16,   1,1.01863, -80.5029,1.10000,0.90000,1.10000,0.90000
 15182,'GATESVILSE  ',  16.1000,1,   5,  13,   1,0.90224, -89.2215,1.10000,0.90000,1.10000,0.90000
 15183,'CARROLLTSE  ',  16.1000,1,   5,  16,   1,1.02566, -80.5316,1.10000,0.90000,1.10000,0.90000
 15184,'FORT WORSE  ',  16.1000,1,   5,  17,   1,1.00913, -81.8948,1.10000,0.90000,1.10000,0.90000
 15185,'RHOME 0SE   ',  16.1000,1,   5,  17,   1,1.01398, -80.8608,1.10000,0.90000,1.10000,0.90000
 15186,'VENUS 0SE   ',  16.1000,1,   5,  17,   1,1.00646, -79.8436,1.10000,0.90000,1.10000,0.90000
 15187,'OLNEY 2 0SE ',  16.1000,1,   5,  12,   1,1.01637, -73.6418,1.10000,0.90000,1.10000,0.90000
 15188,'CARROLLTSE  ',  16.1000,1,   5,  16,   1,1.01952, -80.2921,1.10000,0.90000,1.10000,0.90000
 15189,'DALLAS 2SE  ',  16.1000,1,   5,  16,   1,1.01902, -80.6987,1.10000,0.90000,1.10000,0.90000
 15190,'GORDON 0SE  ',  16.1000,1,   5,  12,   1,0.98708, -83.8447,1.10000,0.90000,1.10000,0.90000
 15191,'MERIDIAN 0SE',  16.1000,1,   5,  18,   1,0.95049, -85.4817,1.10000,0.90000,1.10000,0.90000
 15193,'KILLEEN SE  ',  16.1000,1,   5,  13,   1,1.01734, -77.1386,1.10000,0.90000,1.10000,0.90000
 15194,'DUNCANVISE  ',  16.1000,1,   5,  17,   1,1.01534, -80.1755,1.10000,0.90000,1.10000,0.90000
 15195,'ARGYLE 0SE  ',  16.1000,1,   5,  17,   1,1.02239, -80.1140,1.10000,0.90000,1.10000,0.90000
 15199,'FORT WORSE  ',  16.1000,1,   5,  17,   1,1.01822, -80.4574,1.10000,0.90000,1.10000,0.90000
 15200,'MINERAL SE  ',  16.1000,1,   5,  12,   1,0.96727, -82.8890,1.10000,0.90000,1.10000,0.90000
 15201,'COOLIDGE 0SE',  16.1000,1,   5,  14,   1,0.89799, -88.2810,1.10000,0.90000,1.10000,0.90000
 15202,'RICE 0SE    ',  16.1000,1,   5,  14,   1,0.98900, -81.3266,1.10000,0.90000,1.10000,0.90000
 15203,'DALLAS 3SE  ',  16.1000,1,   5,  16,   1,1.02269, -80.3282,1.10000,0.90000,1.10000,0.90000
 15209,'WALNUT SSE  ',  16.1000,1,   5,  18,   1,0.93706, -84.5344,1.10000,0.90000,1.10000,0.90000
 15210,'BEDFORD SE  ',  16.1000,1,   5,  17,   1,1.02173, -79.6286,1.10000,0.90000,1.10000,0.90000
 15211,'HUBBARD 0SE ',  16.1000,1,   5,  14,   1,0.86629, -93.1957,1.10000,0.90000,1.10000,0.90000
 15212,'FERRIS 0SE  ',  16.1000,1,   5,  14,   1,0.98983, -81.6746,1.10000,0.90000,1.10000,0.90000
 15213,'GARLAND SE  ',  16.1000,1,   5,  16,   1,1.01873, -80.2364,1.10000,0.90000,1.10000,0.90000
 15214,'DALLAS 3SE  ',  16.1000,1,   5,  16,   1,1.01399, -80.6362,1.10000,0.90000,1.10000,0.90000
 15215,'PILOT POSE  ',  16.1000,1,   5,  16,   1,1.01036, -80.2277,1.10000,0.90000,1.10000,0.90000
 15216,'FORT WORSE  ',  16.1000,1,   5,  17,   1,1.01868, -80.4241,1.10000,0.90000,1.10000,0.90000
 15217,'NORTH RISE  ',  16.1000,1,   5,  17,   1,1.02735, -80.2553,1.10000,0.90000,1.10000,0.90000
 15218,'JUSTIN 0SE  ',  16.1000,1,   5,  17,   1,1.00938, -81.2829,1.10000,0.90000,1.10000,0.90000
 15219,'SCURRY 0SE  ',  16.1000,1,   5,  14,   1,1.00257, -81.9262,1.10000,0.90000,1.10000,0.90000
 15220,'SANGER 0SE  ',  16.1000,1,   5,  17,   1,1.01821, -81.4114,1.10000,0.90000,1.10000,0.90000
 15221,'KILLEEN SE  ',  16.1000,1,   5,  13,   1,1.00323, -80.4541,1.10000,0.90000,1.10000,0.90000
 15222,'MABANK 1 0SE',  16.1000,1,   5,  14,   1,0.97177, -84.7628,1.10000,0.90000,1.10000,0.90000
 15223,'MEXIA 0SE   ',  16.1000,1,   5,  14,   1,0.87319, -93.2923,1.10000,0.90000,1.10000,0.90000
 15224,'CARROLLTSE  ',  16.1000,1,   5,  16,   1,1.02387, -80.1983,1.10000,0.90000,1.10000,0.90000
 15225,'NEVADA 0SE  ',  16.1000,1,   5,  16,   1,1.01698, -82.4248,1.10000,0.90000,1.10000,0.90000
 15226,'ZEPHYR 0SE  ',  16.1000,1,   5,  15,   1,0.97400, -83.9460,1.10000,0.90000,1.10000,0.90000
 15227,'TERRELL SE  ',  16.1000,1,   5,  16,   1,1.00615, -83.2039,1.10000,0.90000,1.10000,0.90000
 15228,'DALLAS 1SE  ',  16.1000,1,   5,  16,   1,1.01485, -79.3895,1.10000,0.90000,1.10000,0.90000
 15229,'DALLAS 1SE  ',  16.1000,1,   5,  16,   1,1.01588, -80.3769,1.10000,0.90000,1.10000,0.90000
 15230,'DALLAS 2SE  ',  16.1000,1,   5,  16,   1,1.02116, -80.7461,1.10000,0.90000,1.10000,0.90000
 15231,'HAMILTON 0SE',  16.1000,1,   5,  18,   1,0.94347, -85.2942,1.10000,0.90000,1.10000,0.90000
 15232,'ARLINGTOSE  ',  16.1000,1,   5,  17,   1,1.02358, -80.5519,1.10000,0.90000,1.10000,0.90000
 15233,'EULESS 1 0SE',  16.1000,1,   5,  17,   1,1.02259, -80.0846,1.10000,0.90000,1.10000,0.90000
 15234,'FRISCO 1 0SE',  16.1000,1,   5,  16,   1,1.01711, -79.7067,1.10000,0.90000,1.10000,0.90000
 15235,'SALADO 0SE  ',  16.1000,1,   5,  13,   1,0.98771, -81.3611,1.10000,0.90000,1.10000,0.90000
 15244,'FORT WORSE  ',  16.1000,1,   5,  17,   1,1.01753, -80.4500,1.10000,0.90000,1.10000,0.90000
 15245,'GRAPEVINSE  ',  16.1000,1,   5,  17,   1,1.02204, -80.9155,1.10000,0.90000,1.10000,0.90000
 15246,'GLEN ROSSE  ',  16.1000,1,   5,  18,   1,0.95672, -81.6353,1.10000,0.90000,1.10000,0.90000
 15247,'KOPPERL 0SE ',  16.1000,1,   5,  18,   1,0.93999, -85.0735,1.10000,0.90000,1.10000,0.90000
 15248,'BEDFORD SE  ',  16.1000,1,   5,  17,   1,1.02222, -79.6475,1.10000,0.90000,1.10000,0.90000
 15249,'FORT WORSE  ',  16.1000,1,   5,  17,   1,1.01407, -79.6425,1.10000,0.90000,1.10000,0.90000
 15250,'DALLAS 5 0SE',  16.1000,1,   5,  16,   1,1.01786, -79.4871,1.10000,0.90000,1.10000,0.90000
 15251,'GRAND PRSE  ',  16.1000,1,   5,  17,   1,1.02077, -80.2863,1.10000,0.90000,1.10000,0.90000
 15252,'DALLAS 2SE  ',  16.1000,1,   5,  16,   1,1.02155, -80.7570,1.10000,0.90000,1.10000,0.90000
 15253,'FLOWER MSE  ',  16.1000,1,   5,  17,   1,1.02035, -79.7254,1.10000,0.90000,1.10000,0.90000
 15254,'ROANOKE 0SE ',  16.1000,1,   5,  17,   1,1.01871, -80.2003,1.10000,0.90000,1.10000,0.90000
 15255,'MILLSAP 0SE ',  16.1000,1,   5,  12,   1,0.96826, -83.8995,1.10000,0.90000,1.10000,0.90000
 15256,'FORRESTOSE  ',  16.1000,1,   5,  14,   1,0.97649, -82.2284,1.10000,0.90000,1.10000,0.90000
 15257,'ITALY 0SE   ',  16.1000,1,   5,  14,   1,0.95764, -83.9512,1.10000,0.90000,1.10000,0.90000
 15258,'FORNEY 0SE  ',  16.1000,1,   5,  16,   1,1.01539, -80.3824,1.10000,0.90000,1.10000,0.90000
 15259,'LAVON 0SE   ',  16.1000,1,   5,  16,   1,1.01342, -81.9970,1.10000,0.90000,1.10000,0.90000
 15264,'DE LEON 0SE ',  16.1000,1,   5,  15,   1,1.01083, -82.0603,1.10000,0.90000,1.10000,0.90000
 15265,'KELLER 1 0SE',  16.1000,1,   5,  17,   1,1.02389, -79.1894,1.10000,0.90000,1.10000,0.90000
 15266,'CEDAR HISE  ',  16.1000,1,   5,  17,   1,1.02379, -79.7359,1.10000,0.90000,1.10000,0.90000
 15267,'MC GREGOSE  ',  16.1000,1,   5,  13,   1,0.92551, -87.6984,1.10000,0.90000,1.10000,0.90000
 15268,'COMMERCE 0SE',  16.1000,1,   5,  16,   1,0.97054, -82.8180,1.10000,0.90000,1.10000,0.90000
 15269,'MIDLOTHISE  ',  16.1000,1,   5,  17,   1,1.00124, -78.6553,1.10000,0.90000,1.10000,0.90000
 15270,'WEST 0SE    ',  16.1000,1,   5,  13,   1,0.90247, -88.5049,1.10000,0.90000,1.10000,0.90000
 15271,'BARTLETT 0SE',  16.1000,1,   5,  13,   1,0.94531, -84.3447,1.10000,0.90000,1.10000,0.90000
 15272,'DALLAS 1SE  ',  16.1000,1,   5,  16,   1,1.02025, -80.7619,1.10000,0.90000,1.10000,0.90000
 15273,'COPPELL 0SE ',  16.1000,1,   5,  17,   1,1.02706, -80.2021,1.10000,0.90000,1.10000,0.90000
 15274,'WILMER 0SE  ',  16.1000,1,   5,  16,   1,1.00593, -80.7472,1.10000,0.90000,1.10000,0.90000
 15275,'DAWSON 0SE  ',  16.1000,1,   5,  14,   1,0.87633, -92.7204,1.10000,0.90000,1.10000,0.90000
 15276,'MART 0SE    ',  16.1000,1,   5,  14,   1,0.93167, -84.3448,1.10000,0.90000,1.10000,0.90000
 15277,'LITTLE ESE  ',  16.1000,1,   5,  16,   1,1.01666, -80.1364,1.10000,0.90000,1.10000,0.90000
 15278,'TEMPLE 2 0SE',  16.1000,1,   5,  13,   1,0.98302, -79.8957,1.10000,0.90000,1.10000,0.90000
 15280,'TEMPLE 1 1SE',  16.1000,1,   5,  13,   1,1.00025, -78.0951,1.10000,0.90000,1.10000,0.90000
 15284,'QUINLAN 0SE ',  16.1000,1,   5,  16,   1,1.01197, -81.2047,1.10000,0.90000,1.10000,0.90000
 15285,'CHICO 0SE   ',  16.1000,1,   5,  12,   1,0.99780, -80.3155,1.10000,0.90000,1.10000,0.90000
 15286,'DUBLIN 2 0SE',  16.1000,1,   5,  18,   1,0.97366, -79.8491,1.10000,0.90000,1.10000,0.90000
 15287,'ARLINGTOSE  ',  16.1000,1,   5,  17,   1,1.01950, -79.9416,1.10000,0.90000,1.10000,0.90000
 15288,'WOLFE CISE  ',  16.1000,1,   5,  16,   1,0.96970, -83.0319,1.10000,0.90000,1.10000,0.90000
 15289,'DALLAS 2SE  ',  16.1000,1,   5,  16,   1,1.02731, -80.2533,1.10000,0.90000,1.10000,0.90000
 15290,'WHITNEY 0SE ',  16.1000,1,   5,  18,   1,0.95212, -85.0052,1.10000,0.90000,1.10000,0.90000
 15291,'FORT WORSE  ',  16.1000,1,   5,  17,   1,1.01748, -81.0766,1.10000,0.90000,1.10000,0.90000
 15292,'FORT WORSE  ',  16.1000,1,   5,  17,   1,1.01097, -80.7353,1.10000,0.90000,1.10000,0.90000
 15293,'JOSHUA 0SE  ',  16.1000,1,   5,  18,   1,1.00589, -77.9361,1.10000,0.90000,1.10000,0.90000
 15294,'DALLAS 1SE  ',  16.1000,1,   5,  16,   1,1.02096, -80.8700,1.10000,0.90000,1.10000,0.90000
 15296,'MCKINNEYSE  ',  16.1000,1,   5,  16,   1,1.02110, -78.6411,1.10000,0.90000,1.10000,0.90000
 15305,'ALLEN 1 1SE ',  16.1000,1,   5,  16,   1,1.02415, -79.1012,1.10000,0.90000,1.10000,0.90000
 15306,'ALEDO 2 0SE ',  16.1000,1,   5,  17,   1,1.01842, -79.7845,1.10000,0.90000,1.10000,0.90000
 15307,'THE COLOSE  ',  16.1000,1,   5,  16,   1,1.02453, -79.8232,1.10000,0.90000,1.10000,0.90000
 15308,'SUNNYVALSE  ',  16.1000,1,   5,  16,   1,1.01750, -79.9253,1.10000,0.90000,1.10000,0.90000
 15309,'DALLAS 1SE  ',  16.1000,1,   5,  16,   1,1.01795, -80.7388,1.10000,0.90000,1.10000,0.90000
 15310,'FORT WORSE  ',  16.1000,1,   5,  17,   1,1.02403, -80.5479,1.10000,0.90000,1.10000,0.90000
 15311,'DALLAS 3SE  ',  16.1000,1,   5,  16,   1,1.02323, -81.0238,1.10000,0.90000,1.10000,0.90000
 15312,'AZLE 0SE    ',  16.1000,1,   5,  17,   1,1.00810, -81.3869,1.10000,0.90000,1.10000,0.90000
 15313,'HUTCHINS 0SE',  16.1000,1,   5,  16,   1,1.01556, -78.6998,1.10000,0.90000,1.10000,0.90000
 15314,'VALLEY MSE  ',  16.1000,1,   5,  13,   1,0.93079, -86.0387,1.10000,0.90000,1.10000,0.90000
 15315,'DENTON 6 0SE',  16.1000,1,   5,  17,   1,1.01101, -80.7094,1.10000,0.90000,1.10000,0.90000
 15316,'MESQUITESE  ',  16.1000,1,   5,  16,   1,1.02733, -80.4934,1.10000,0.90000,1.10000,0.90000
 15323,'DALLAS 2 1SE',  16.1000,1,   5,  17,   1,1.02127, -79.3012,1.10000,0.90000,1.10000,0.90000
 15327,'MOUNT CASE  ',  16.1000,1,   5,  14,   1,0.86826, -92.4427,1.10000,0.90000,1.10000,0.90000
 15328,'RIESEL 2 0SE',  16.1000,1,   5,  13,   1,0.95833, -84.3411,1.10000,0.90000,1.10000,0.90000
 15329,'DALLAS 1SE  ',  16.1000,1,   5,  16,   1,1.01318, -80.3928,1.10000,0.90000,1.10000,0.90000
 15330,'ARLINGTOSE  ',  16.1000,1,   5,  17,   1,1.02051, -79.5672,1.10000,0.90000,1.10000,0.90000
 15331,'CELINA 0SE  ',  16.1000,1,   5,  16,   1,1.00411, -81.4013,1.10000,0.90000,1.10000,0.90000
 15332,'FORT WORSE  ',  16.1000,1,   5,  17,   1,1.01897, -81.2107,1.10000,0.90000,1.10000,0.90000
 15333,'RED OAK 0SE ',  16.1000,1,   5,  14,   1,0.99759, -81.2785,1.10000,0.90000,1.10000,0.90000
 15334,'CLYDE 0SE   ',  16.1000,1,   5,  15,   1,0.97614, -77.5719,1.10000,0.90000,1.10000,0.90000
 15335,'IRVING 2 0SE',  16.1000,1,   5,  17,   1,1.01883, -80.6142,1.10000,0.90000,1.10000,0.90000
 15336,'ROWLETT SE  ',  16.1000,1,   5,  16,   1,1.01811, -79.7526,1.10000,0.90000,1.10000,0.90000
 15337,'JACKSBORSE  ',  16.1000,1,   5,  12,   1,1.00777, -75.6725,1.10000,0.90000,1.10000,0.90000
 15338,'GRANBURYSE  ',  16.1000,1,   5,  18,   1,1.00657, -79.3382,1.10000,0.90000,1.10000,0.90000
 15339,'SOUTHLAKSE  ',  16.1000,1,   5,  17,   1,1.02737, -80.8197,1.10000,0.90000,1.10000,0.90000
 15340,'DALLAS 2SE  ',  16.1000,1,   5,  16,   1,1.01909, -80.8602,1.10000,0.90000,1.10000,0.90000
 15341,'LEWISVILSE  ',  16.1000,1,   5,  17,   1,1.02564, -79.5819,1.10000,0.90000,1.10000,0.90000
 15344,'DALLAS 3SE  ',  16.1000,1,   5,  16,   1,1.02532, -80.9100,1.10000,0.90000,1.10000,0.90000
 15345,'HILLSBORSE  ',  16.1000,1,   5,  14,   1,0.94593, -85.6334,1.10000,0.90000,1.10000,0.90000
 15346,'FORT WORSE  ',  16.1000,1,   5,  17,   1,1.02543, -80.4213,1.10000,0.90000,1.10000,0.90000
 15347,'CISCO 0SE   ',  16.1000,1,   5,  15,   1,0.95685, -81.0997,1.10000,0.90000,1.10000,0.90000
 15348,'ITASCA 0SE  ',  16.1000,1,   5,  14,   1,0.97175, -82.3273,1.10000,0.90000,1.10000,0.90000
 15349,'LANCASTESE  ',  16.1000,1,   5,  16,   1,1.01488, -79.7838,1.10000,0.90000,1.10000,0.90000
 15351,'GARLAND SE  ',  16.1000,1,   5,  16,   1,1.02027, -79.0884,1.10000,0.90000,1.10000,0.90000
 15352,'DALLAS 9 0SE',  16.1000,1,   5,  16,   1,1.01661, -80.4939,1.10000,0.90000,1.10000,0.90000
 15353,'DUNCANVISE  ',  16.1000,1,   5,  17,   1,1.02174, -79.7388,1.10000,0.90000,1.10000,0.90000
 15354,'MESQUITESE  ',  16.1000,1,   5,  16,   1,1.01556, -81.4258,1.10000,0.90000,1.10000,0.90000
 15355,'MAYPEARL 0SE',  16.1000,1,   5,  14,   1,0.99951, -79.6375,1.10000,0.90000,1.10000,0.90000
 15356,'GARLAND SE  ',  16.1000,1,   5,  16,   1,1.02450, -80.5767,1.10000,0.90000,1.10000,0.90000
 15357,'ALLEN 2 0SE ',  16.1000,1,   5,  16,   1,1.02207, -79.3912,1.10000,0.90000,1.10000,0.90000
 15362,'BRIDGEPOSE  ',  16.1000,1,   5,  12,   1,1.01393, -75.2989,1.10000,0.90000,1.10000,0.90000
 15370,'LEWISVILSE  ',  16.1000,1,   5,  17,   1,1.02122, -79.3821,1.10000,0.90000,1.10000,0.90000
 15371,'SEAGOVILSE  ',  16.1000,1,   5,  16,   1,1.00854, -79.9092,1.10000,0.90000,1.10000,0.90000
 15372,'DALLAS 3SE  ',  16.1000,1,   5,  16,   1,1.02351, -80.7339,1.10000,0.90000,1.10000,0.90000
 15373,'HALTOM CSE  ',  16.1000,1,   5,  17,   1,1.01495, -81.1474,1.10000,0.90000,1.10000,0.90000
 15374,'BALCH SPSE  ',  16.1000,1,   5,  16,   1,1.01953, -79.3426,1.10000,0.90000,1.10000,0.90000
 15375,'FORT WORSE  ',  16.1000,1,   5,  17,   1,1.02035, -80.3522,1.10000,0.90000,1.10000,0.90000
 15376,'DALLAS 4SE  ',  16.1000,1,   5,  17,   1,1.01949, -79.7538,1.10000,0.90000,1.10000,0.90000
 15377,'KILLEEN SE  ',  16.1000,1,   5,  13,   1,0.99791, -81.0909,1.10000,0.90000,1.10000,0.90000
 15378,'WACO 5 0SE  ',  16.1000,1,   5,  13,   1,0.98686, -82.2590,1.10000,0.90000,1.10000,0.90000
 15379,'FORT WORSE  ',  16.1000,1,   5,  17,   1,1.02110, -80.7222,1.10000,0.90000,1.10000,0.90000
 15381,'ENNIS 1SE   ',  16.1000,1,   5,  14,   1,1.00767, -78.7814,1.10000,0.90000,1.10000,0.90000
 15385,'DALLAS 3 1SE',  16.1000,1,   5,  16,   1,1.02072, -78.5023,1.10000,0.90000,1.10000,0.90000
 15386,'RICHARDSSE  ',  16.1000,1,   5,  16,   1,1.02504, -80.6131,1.10000,0.90000,1.10000,0.90000
 15387,'FORT WORSE  ',  16.1000,1,   5,  17,   1,1.01307, -81.4810,1.10000,0.90000,1.10000,0.90000
 15389,'WACO 2 1SE  ',  16.1000,1,   5,  13,   1,0.98237, -79.9923,1.10000,0.90000,1.10000,0.90000
 15392,'ROGERS 2SE  ',  11.5000,1,   5,  13,   1,0.86873, -94.7420,1.10000,0.90000,1.10000,0.90000
 15393,'CHINA SPSE  ',  16.1000,1,   5,  13,   1,0.97242, -82.0430,1.10000,0.90000,1.10000,0.90000
 15400,'MCKINNEYSE  ',  16.1000,1,   5,  16,   1,1.01471, -79.6814,1.10000,0.90000,1.10000,0.90000
 15402,'GRANBURYSE  ',  16.1000,1,   5,  18,   1,1.01014, -76.1800,1.10000,0.90000,1.10000,0.90000
 15407,'CLIFTON SE  ',  16.1000,1,   5,  18,   1,0.94911, -85.6505,1.10000,0.90000,1.10000,0.90000
 15408,'FARMERSVSE  ',  16.1000,1,   5,  16,   1,1.01515, -81.3072,1.10000,0.90000,1.10000,0.90000
 15409,'ARLINGTOSE  ',  16.1000,1,   5,  17,   1,1.01443, -80.3006,1.10000,0.90000,1.10000,0.90000
 15411,'KILLEEN SE  ',  16.1000,1,   5,  13,   1,1.01637, -79.4625,1.10000,0.90000,1.10000,0.90000
 15412,'WYLIE 0SE   ',  16.1000,1,   5,  16,   1,1.01613, -80.8854,1.10000,0.90000,1.10000,0.90000
 15420,'FORT WORSE  ',  16.1000,1,   5,  17,   1,1.01977, -79.4817,1.10000,0.90000,1.10000,0.90000
 15421,'JOSEPHINSE  ',  16.1000,1,   5,  16,   1,1.02731, -81.9352,1.10000,0.90000,1.10000,0.90000
 15422,'LEWSIVILSE  ',  16.1000,1,   5,  17,   1,1.02730, -79.8551,1.10000,0.90000,1.10000,0.90000
 15425,'DALLAS 4SE  ',  16.1000,1,   5,  16,   1,1.01710, -80.3381,1.10000,0.90000,1.10000,0.90000
 15426,'KEMP 0SE    ',  16.1000,1,   5,  14,   1,0.96859, -84.6109,1.10000,0.90000,1.10000,0.90000
 15427,'WAXAHACHSE  ',  16.1000,1,   5,  14,   1,0.99217, -80.8294,1.10000,0.90000,1.10000,0.90000
 15428,'HURST 0SE   ',  16.1000,1,   5,  17,   1,1.02233, -79.2406,1.10000,0.90000,1.10000,0.90000
 15429,'FORT WORSE  ',  16.1000,1,   5,  17,   1,1.01489, -81.4500,1.10000,0.90000,1.10000,0.90000
 15430,'WEATHERFSE  ',  16.1000,1,   5,  12,   1,1.01131, -82.1855,1.10000,0.90000,1.10000,0.90000
 15431,'ROCKWALLSE  ',  16.1000,1,   5,  16,   1,1.01891, -80.1662,1.10000,0.90000,1.10000,0.90000
 15432,'WEATHERFSE  ',  16.1000,1,   5,  12,   1,1.00610, -81.6279,1.10000,0.90000,1.10000,0.90000
 15433,'FORT WORSE  ',  16.1000,1,   5,  17,   1,1.01940, -80.5462,1.10000,0.90000,1.10000,0.90000
 15434,'NEWARK 0SE  ',  16.1000,1,   5,  17,   1,1.02134, -81.2308,1.10000,0.90000,1.10000,0.90000
 15435,'SANTO 0SE   ',  16.1000,1,   5,  12,   1,0.97511, -83.0361,1.10000,0.90000,1.10000,0.90000
 15436,'DALLAS 1SE  ',  16.1000,1,   5,  16,   1,1.02566, -80.3790,1.10000,0.90000,1.10000,0.90000
 15437,'ELM MOTT 0SE',  16.1000,1,   5,  13,   1,0.86652, -92.5687,1.10000,0.90000,1.10000,0.90000
 15438,'FORT WORSE  ',  16.1000,1,   5,  17,   1,1.01909, -80.5650,1.10000,0.90000,1.10000,0.90000
 15439,'WAXAHACHSE  ',  16.1000,1,   5,  14,   1,0.99805, -79.8121,1.10000,0.90000,1.10000,0.90000
 15440,'ARLINGTOSE  ',  16.1000,1,   5,  17,   1,1.02736, -80.5671,1.10000,0.90000,1.10000,0.90000
 15441,'FORT WORSE  ',  16.1000,1,   5,  17,   1,1.02187, -79.9381,1.10000,0.90000,1.10000,0.90000
 15442,'FORT WORSE  ',  16.1000,1,   5,  17,   1,1.01846, -80.5999,1.10000,0.90000,1.10000,0.90000
 15443,'FORT WORSE  ',  16.1000,1,   5,  17,   1,1.02247, -80.5567,1.10000,0.90000,1.10000,0.90000
 15446,'HEWITT 0SE  ',  16.1000,1,   5,  13,   1,0.96360, -84.1563,1.10000,0.90000,1.10000,0.90000
 15447,'ARLINGTOSE  ',  16.1000,1,   5,  17,   1,1.01520, -79.8828,1.10000,0.90000,1.10000,0.90000
 15449,'GRAND PRSE  ',  16.1000,1,   5,  17,   1,1.02704, -78.7265,1.10000,0.90000,1.10000,0.90000
 15450,'MELISSA 0SE ',  16.1000,1,   5,  16,   1,0.98290, -83.2774,1.10000,0.90000,1.10000,0.90000
 15452,'COPPERASSE  ',  16.1000,1,   5,  13,   1,0.99722, -78.9164,1.10000,0.90000,1.10000,0.90000
 15453,'CLEBURNESE  ',  16.1000,1,   5,  17,   1,1.01519, -78.9791,1.10000,0.90000,1.10000,0.90000
 15454,'GREENVILSE  ',  16.1000,1,   5,  16,   1,1.01780, -80.4524,1.10000,0.90000,1.10000,0.90000
 15455,'ALVORD 0SE  ',  16.1000,1,   5,  12,   1,1.00104, -81.4810,1.10000,0.90000,1.10000,0.90000
 15456,'GORMAN 0SE  ',  16.1000,1,   5,  15,   1,0.95967, -83.4581,1.10000,0.90000,1.10000,0.90000
 15457,'COLLEYVISE  ',  16.1000,1,   5,  17,   1,1.02059, -79.9735,1.10000,0.90000,1.10000,0.90000
 15460,'HOLLAND 2SE ',  11.5000,1,   5,  13,   1,0.87298, -94.6306,1.10000,0.90000,1.10000,0.90000
 15461,'TEMPLE 3 0SE',  16.1000,1,   5,  13,   1,0.98614, -79.8093,1.10000,0.90000,1.10000,0.90000
 15462,'DALLAS 3SE  ',  16.1000,1,   5,  16,   1,1.01509, -80.2578,1.10000,0.90000,1.10000,0.90000
 15463,'IRVING 4 0SE',  16.1000,1,   5,  17,   1,1.02028, -80.6279,1.10000,0.90000,1.10000,0.90000
 15465,'FRISCO 2 1SE',  16.1000,1,   5,  16,   1,1.02561, -78.8921,1.10000,0.90000,1.10000,0.90000
 15466,'GATESVILSE  ',  16.1000,1,   5,  13,   1,0.90817, -88.9472,1.10000,0.90000,1.10000,0.90000
 15467,'DALLAS 2SE  ',  16.1000,1,   5,  16,   1,1.02020, -80.8493,1.10000,0.90000,1.10000,0.90000
 15468,'DALLAS 3SE  ',  16.1000,1,   5,  17,   1,1.01310, -80.6331,1.10000,0.90000,1.10000,0.90000
 15469,'FORT WORSE  ',  16.1000,1,   5,  17,   1,1.01619, -81.0322,1.10000,0.90000,1.10000,0.90000
 15470,'WOODWAY 0SE ',  16.1000,1,   5,  13,   1,0.96963, -83.6835,1.10000,0.90000,1.10000,0.90000
 15471,'MINGUS 0SE  ',  16.1000,1,   5,  12,   1,0.99915, -81.1114,1.10000,0.90000,1.10000,0.90000
 15472,'THROCKMOSE  ',  16.1000,1,   5,  15,   1,1.02244, -73.3751,1.10000,0.90000,1.10000,0.90000
 15473,'NEMO 0SE    ',  16.1000,1,   5,  18,   1,1.01418, -76.1004,1.10000,0.90000,1.10000,0.90000
 15474,'ABBOTT 0SE  ',  16.1000,1,   5,  14,   1,0.89534, -89.8355,1.10000,0.90000,1.10000,0.90000
 15475,'ALVARADO 0SE',  16.1000,1,   5,  17,   1,1.01861, -80.0194,1.10000,0.90000,1.10000,0.90000
 15476,'CORSICANSE  ',  16.1000,1,   5,  14,   1,0.90461, -90.5000,1.10000,0.90000,1.10000,0.90000
 15477,'HARKER HSE  ',  16.1000,1,   5,  13,   1,1.00677, -80.3033,1.10000,0.90000,1.10000,0.90000
 15478,'IRVING 3 0SE',  16.1000,1,   5,  17,   1,1.02283, -80.4527,1.10000,0.90000,1.10000,0.90000
 15480,'BURLESON 1SE',  16.1000,1,   5,  17,   1,1.01643, -78.4067,1.10000,0.90000,1.10000,0.90000
 15481,'FORT WORSE  ',  16.1000,1,   5,  17,   1,1.00808, -80.4078,1.10000,0.90000,1.10000,0.90000
 15482,'DALLAS 2SE  ',  16.1000,1,   5,  16,   1,1.02737, -81.1197,1.10000,0.90000,1.10000,0.90000
 15483,'NORTH RISE  ',  16.1000,1,   5,  17,   1,1.02460, -79.6214,1.10000,0.90000,1.10000,0.90000
 15484,'CROSS PLSE  ',  16.1000,1,   5,  15,   1,0.98872, -77.5680,1.10000,0.90000,1.10000,0.90000
 15485,'BLOOMINGSE  ',  16.1000,1,   5,  14,   1,1.01023, -77.9458,1.10000,0.90000,1.10000,0.90000
 16001,'CONVERSE 0SE',  11.5000,1,   6,  22,   1,1.02731, -80.4322,1.10000,0.90000,1.10000,0.90000
 16002,'SAN ANTOSE  ',  11.5000,1,   6,  26,   1,1.00718, -81.3263,1.10000,0.90000,1.10000,0.90000
 16005,'BASTROP 2SE ',  11.5000,1,   6,  25,   1,1.02710, -75.8898,1.10000,0.90000,1.10000,0.90000
 16011,'MARION 2 0SE',  11.5000,1,   6,  22,   1,1.01526, -77.7230,1.10000,0.90000,1.10000,0.90000
 16012,'PAIGE 0SE   ',  11.5000,1,   6,  25,   1,1.02732, -77.6007,1.10000,0.90000,1.10000,0.90000
 16013,'SAN ANTOSE  ',  11.5000,1,   6,  26,   1,1.00939, -81.0365,1.10000,0.90000,1.10000,0.90000
 16014,'WAELDER 0SE ',  11.5000,1,   6,  24,   1,0.98276, -84.9982,1.10000,0.90000,1.10000,0.90000
 16015,'ATASCOSA 0SE',  11.5000,1,   6,  26,   1,1.02075, -81.1560,1.10000,0.90000,1.10000,0.90000
 16016,'SAN ANTOSE  ',  11.5000,1,   6,  26,   1,1.02033, -79.9415,1.10000,0.90000,1.10000,0.90000
 16017,'CIBOLO 0SE  ',  11.5000,1,   6,  22,   1,1.00990, -79.7210,1.10000,0.90000,1.10000,0.90000
 16018,'AUSTIN 6 0SE',  11.5000,1,   6,  23,   1,1.01198, -79.0035,1.10000,0.90000,1.10000,0.90000
 16019,'AUSTIN 2SE  ',  11.5000,1,   6,  23,   1,1.01235, -79.3337,1.10000,0.90000,1.10000,0.90000
 16020,'HORSESHOSE  ',  11.5000,1,   6,  23,   1,1.01280, -78.7035,1.10000,0.90000,1.10000,0.90000
 16023,'LEANDER SE  ',  11.5000,1,   6,  23,   1,1.02365, -77.7842,1.10000,0.90000,1.10000,0.90000
 16024,'AUSTIN 1SE  ',  11.5000,1,   6,  23,   1,1.02740, -80.8435,1.10000,0.90000,1.10000,0.90000
 16025,'SAN ANTOSE  ',  11.5000,1,   6,  26,   1,1.02738, -80.7998,1.10000,0.90000,1.10000,0.90000
 16026,'SAN ANTOSE  ',  11.5000,1,   6,  26,   1,1.01469, -79.7972,1.10000,0.90000,1.10000,0.90000
 16027,'ELGIN 0SE   ',  11.5000,1,   6,  23,   1,1.02257, -78.6719,1.10000,0.90000,1.10000,0.90000
 16028,'AUSTIN 3SE  ',  11.5000,1,   6,  23,   1,1.01523, -78.6015,1.10000,0.90000,1.10000,0.90000
 16029,'RUNGE 0SE   ',  11.5000,1,   6,  24,   1,0.98811, -84.8559,1.10000,0.90000,1.10000,0.90000
 16031,'YOAKUM 1SE  ',  11.5000,1,   6,  24,   1,1.00378, -75.0914,1.10000,0.90000,1.10000,0.90000
 16032,'AUSTIN 3SE  ',  11.5000,1,   6,  23,   1,1.01488, -80.5795,1.10000,0.90000,1.10000,0.90000
 16035,'PFLUGERVSE  ',  11.5000,1,   6,  23,   1,1.01956, -78.2612,1.10000,0.90000,1.10000,0.90000
 16037,'SAN ANTOSE  ',  11.5000,1,   6,  22,   1,1.01440, -79.0050,1.10000,0.90000,1.10000,0.90000
 16040,'AUSTIN 3 2SE',  11.5000,1,   6,  23,   1,1.01313, -79.1992,1.10000,0.90000,1.10000,0.90000
 16043,'SAN ANTOSE  ',  11.5000,1,   6,  26,   1,1.01619, -79.0570,1.10000,0.90000,1.10000,0.90000
 16044,'SAN ANTOSE  ',  11.5000,1,   6,  26,   1,1.00541, -80.9552,1.10000,0.90000,1.10000,0.90000
 16047,'SAN ANTOSE  ',  11.5000,1,   6,  26,   1,1.01512, -80.3546,1.10000,0.90000,1.10000,0.90000
 16055,'BERGHEIM 0SE',  11.5000,1,   6,  26,   1,0.95390, -91.3781,1.10000,0.90000,1.10000,0.90000
 16058,'NEW BRAUSE  ',  11.5000,1,   6,  22,   1,1.02308, -75.6455,1.10000,0.90000,1.10000,0.90000
 16059,'D HANIS 0SE ',  11.5000,1,   6,  26,   1,0.90251,-100.8731,1.10000,0.90000,1.10000,0.90000
 16060,'SAN ANTOSE  ',  11.5000,1,   6,  26,   1,1.01150, -81.4294,1.10000,0.90000,1.10000,0.90000
 16061,'AUSTIN 7 0SE',  11.5000,1,   6,  23,   1,1.01558, -79.4912,1.10000,0.90000,1.10000,0.90000
 16064,'BRENHAM 2SE ',  11.5000,1,   6,  25,   1,0.99713, -80.4284,1.10000,0.90000,1.10000,0.90000
 16065,'BERTRAM 0SE ',  11.5000,1,   6,  23,   1,1.00201, -81.1569,1.10000,0.90000,1.10000,0.90000
 16091,'WIMBERLESE  ',  11.5000,1,   6,  23,   1,1.02731, -80.5820,1.10000,0.90000,1.10000,0.90000
 16092,'GONZALES 0SE',  11.5000,1,   6,  24,   1,1.02733, -80.6496,1.10000,0.90000,1.10000,0.90000
 16093,'SAN ANTOSE  ',  11.5000,1,   6,  22,   1,1.01058, -79.8169,1.10000,0.90000,1.10000,0.90000
 16094,'SAN ANTOSE  ',  11.5000,1,   6,  22,   1,1.01372, -79.7051,1.10000,0.90000,1.10000,0.90000
 16095,'HUTTO 0SE   ',  11.5000,1,   6,  23,   1,1.01765, -80.6245,1.10000,0.90000,1.10000,0.90000
 16096,'LULING 0SE  ',  11.5000,1,   6,  24,   1,1.02083, -83.4741,1.10000,0.90000,1.10000,0.90000
 16097,'SAN ANTOSE  ',  11.5000,1,   6,  26,   1,1.00937, -80.2387,1.10000,0.90000,1.10000,0.90000
 16098,'AUSTIN 1SE  ',  11.5000,1,   6,  23,   1,1.01252, -79.8067,1.10000,0.90000,1.10000,0.90000
 16099,'SAN ANTOSE  ',  11.5000,1,   6,  26,   1,1.00518, -80.9787,1.10000,0.90000,1.10000,0.90000
 16100,'ADKINS 0SE  ',  11.5000,1,   6,  22,   1,1.00885, -81.8070,1.10000,0.90000,1.10000,0.90000
 16103,'WINCHESTSE  ',  11.5000,1,   6,  25,   1,1.02733, -76.3837,1.10000,0.90000,1.10000,0.90000
 16109,'ROCKDALESE  ',  11.5000,1,   6,  25,   1,0.94967, -85.3922,1.10000,0.90000,1.10000,0.90000
 16112,'NATALIA 0SE ',  11.5000,1,   6,  26,   1,1.01184, -82.0228,1.10000,0.90000,1.10000,0.90000
 16113,'AUSTIN 2SE  ',  11.5000,1,   6,  23,   1,1.01013, -79.6510,1.10000,0.90000,1.10000,0.90000
 16114,'SAN ANTOSE  ',  11.5000,1,   6,  26,   1,1.00583, -81.2864,1.10000,0.90000,1.10000,0.90000
 16115,'SAN ANTOSE  ',  11.5000,1,   6,  22,   1,1.00684, -80.7586,1.10000,0.90000,1.10000,0.90000
 16116,'TAYLOR 0SE  ',  11.5000,1,   6,  23,   1,1.00121, -82.0390,1.10000,0.90000,1.10000,0.90000
 16117,'SMITHVILSE  ',  11.5000,1,   6,  25,   1,1.02599, -76.2884,1.10000,0.90000,1.10000,0.90000
 16120,'CEDAR PASE  ',  11.5000,1,   6,  23,   1,1.02523, -78.0962,1.10000,0.90000,1.10000,0.90000
 16121,'SAN ANTOSE  ',  11.5000,1,   6,  26,   1,1.01249, -80.7780,1.10000,0.90000,1.10000,0.90000
 16122,'HALLETTSSE  ',  11.5000,1,   6,  24,   1,0.94844, -80.8621,1.10000,0.90000,1.10000,0.90000
 16123,'AUSTIN 5 0SE',  11.5000,1,   6,  23,   1,1.01361, -79.3401,1.10000,0.90000,1.10000,0.90000
 16124,'NEW BRAUSE  ',  11.5000,1,   6,  22,   1,1.01797, -77.4527,1.10000,0.90000,1.10000,0.90000
 16125,'SUTHERLASE  ',  11.5000,1,   6,  22,   1,1.00070, -82.2418,1.10000,0.90000,1.10000,0.90000
 16126,'AUSTIN 3SE  ',  11.5000,1,   6,  23,   1,1.01355, -78.9890,1.10000,0.90000,1.10000,0.90000
 16127,'CAMERON 0SE ',  11.5000,1,   6,  25,   1,0.87005, -92.8097,1.10000,0.90000,1.10000,0.90000
 16128,'SAN ANTOSE  ',  11.5000,1,   6,  26,   1,1.00919, -81.9590,1.10000,0.90000,1.10000,0.90000
 16129,'MEDINA 0SE  ',  11.5000,1,   6,  26,   1,0.90936, -91.4971,1.10000,0.90000,1.10000,0.90000
 16130,'MANCHACA 0SE',  11.5000,1,   6,  23,   1,1.00981, -79.2965,1.10000,0.90000,1.10000,0.90000
 16131,'SPRING BSE  ',  11.5000,1,   6,  22,   1,1.01631, -79.5387,1.10000,0.90000,1.10000,0.90000
 16132,'AUSTIN 1SE  ',  11.5000,1,   6,  23,   1,1.00655, -80.1386,1.10000,0.90000,1.10000,0.90000
 16133,'FLATONIA 0SE',  11.5000,1,   6,  25,   1,0.97116, -86.0673,1.10000,0.90000,1.10000,0.90000
 16134,'GRANGER 0SE ',  11.5000,1,   6,  23,   1,0.97606, -85.1750,1.10000,0.90000,1.10000,0.90000
 16135,'FAYETTEVSE  ',  11.5000,1,   6,  25,   1,0.98557, -78.0357,1.10000,0.90000,1.10000,0.90000
 16136,'GEORGETOSE  ',  11.5000,1,   6,  23,   1,1.02379, -80.5740,1.10000,0.90000,1.10000,0.90000
 16137,'AUSTIN 3SE  ',  11.5000,1,   6,  23,   1,1.00808, -80.4581,1.10000,0.90000,1.10000,0.90000
 16138,'PIPE CRESE  ',  11.5000,1,   6,  26,   1,0.98356, -86.2316,1.10000,0.90000,1.10000,0.90000
 16139,'RED ROCK 0SE',  11.5000,1,   6,  25,   1,0.98581, -83.2129,1.10000,0.90000,1.10000,0.90000
 16140,'JARRELL 0SE ',  11.5000,1,   6,  23,   1,0.94256, -87.1987,1.10000,0.90000,1.10000,0.90000
 16150,'SAN ANTOSE  ',  11.5000,1,   6,  26,   1,1.02075, -80.5718,1.10000,0.90000,1.10000,0.90000
 16151,'SCHULENBSE  ',  11.5000,1,   6,  25,   1,0.98634, -84.0165,1.10000,0.90000,1.10000,0.90000
 16153,'SAN ANTOSE  ',  11.5000,1,   6,  26,   1,1.01420, -79.0314,1.10000,0.90000,1.10000,0.90000
 16154,'DRIPPINGSE  ',  11.5000,1,   6,  23,   1,0.99718, -80.7842,1.10000,0.90000,1.10000,0.90000
 16155,'SAN ANTOSE  ',  11.5000,1,   6,  26,   1,1.00520, -81.7473,1.10000,0.90000,1.10000,0.90000
 16156,'MARBLE FSE  ',  11.5000,1,   6,  23,   1,1.01838, -77.7208,1.10000,0.90000,1.10000,0.90000
 16157,'BOERNE 1 0SE',  11.5000,1,   6,  26,   1,0.99889, -83.8053,1.10000,0.90000,1.10000,0.90000
 16158,'WASHINGTSE  ',  11.5000,1,   6,  25,   1,1.01962, -83.9169,1.10000,0.90000,1.10000,0.90000
 16159,'SCHERTZ 0SE ',  11.5000,1,   6,  22,   1,1.01063, -80.1767,1.10000,0.90000,1.10000,0.90000
 16160,'AUSTIN 8 0SE',  11.5000,1,   6,  23,   1,1.01055, -79.4031,1.10000,0.90000,1.10000,0.90000
 16168,'SAN ANTOSE  ',  11.5000,1,   6,  26,   1,1.01006, -81.0401,1.10000,0.90000,1.10000,0.90000
 16171,'SAN ANTOSE  ',  11.5000,1,   6,  26,   1,1.01337, -78.9201,1.10000,0.90000,1.10000,0.90000
 16173,'CUERO 2 1SE ',  11.5000,1,   6,  24,   1,1.00131, -75.8641,1.10000,0.90000,1.10000,0.90000
 16174,'SAN ANTOSE  ',  11.5000,1,   6,  22,   1,1.01586, -80.4515,1.10000,0.90000,1.10000,0.90000
 16175,'AUSTIN 1SE  ',  11.5000,1,   6,  23,   1,1.00937, -79.7312,1.10000,0.90000,1.10000,0.90000
 16176,'AUSTIN 3SE  ',  11.5000,1,   6,  23,   1,1.01340, -79.3390,1.10000,0.90000,1.10000,0.90000
 16178,'SAN ANTOSE  ',  11.5000,1,   6,  26,   1,1.01298, -80.2340,1.10000,0.90000,1.10000,0.90000
 16179,'SAN ANTOSE  ',  11.5000,1,   6,  26,   1,1.00092, -81.9034,1.10000,0.90000,1.10000,0.90000
 16180,'LA VERNISE  ',  11.5000,1,   6,  22,   1,1.00316, -82.1448,1.10000,0.90000,1.10000,0.90000
 16181,'MANOR 0SE   ',  11.5000,1,   6,  23,   1,1.01571, -80.6694,1.10000,0.90000,1.10000,0.90000
 16182,'SAN ANTOSE  ',  11.5000,1,   6,  26,   1,1.01451, -80.7323,1.10000,0.90000,1.10000,0.90000
 16183,'GIDDINGS 0SE',  11.5000,1,   6,  25,   1,0.99474, -79.7561,1.10000,0.90000,1.10000,0.90000
 16184,'AUSTIN 3SE  ',  11.5000,1,   6,  23,   1,1.01218, -79.7246,1.10000,0.90000,1.10000,0.90000
 16185,'AUSTIN 3SE  ',  11.5000,1,   6,  23,   1,1.00856, -80.0208,1.10000,0.90000,1.10000,0.90000
 16186,'AUSTIN 3SE  ',  11.5000,1,   6,  23,   1,1.01715, -78.8402,1.10000,0.90000,1.10000,0.90000
 16187,'AUSTIN 2SE  ',  11.5000,1,   6,  23,   1,1.01519, -79.2245,1.10000,0.90000,1.10000,0.90000
 16189,'COLUMBUS 1SE',  11.5000,1,   6,  25,   1,0.97697, -77.2463,1.10000,0.90000,1.10000,0.90000
 16190,'SHINER 0SE  ',  11.5000,1,   6,  24,   1,0.97555, -85.4043,1.10000,0.90000,1.10000,0.90000
 16191,'SAN ANTOSE  ',  11.5000,1,   6,  22,   1,1.01083, -79.6732,1.10000,0.90000,1.10000,0.90000
 16193,'CALDWELL 1SE',  11.5000,1,   6,  25,   1,1.00032, -80.1343,1.10000,0.90000,1.10000,0.90000
 16194,'AUSTIN 1SE  ',  11.5000,1,   6,  23,   1,1.00604, -80.1059,1.10000,0.90000,1.10000,0.90000
 16195,'INDUSTRY 0SE',  11.5000,1,   6,  25,   1,0.96757, -81.0077,1.10000,0.90000,1.10000,0.90000
 16196,'DALE 0SE    ',  11.5000,1,   6,  23,   1,1.01276, -81.7973,1.10000,0.90000,1.10000,0.90000
 16199,'SAN ANTOSE  ',  11.5000,1,   6,  26,   1,1.02165, -79.2140,1.10000,0.90000,1.10000,0.90000
 16200,'SAN ANTOSE  ',  11.5000,1,   6,  26,   1,0.99933, -81.5355,1.10000,0.90000,1.10000,0.90000
 16201,'SAN ANTOSE  ',  11.5000,1,   6,  26,   1,1.01694, -80.9045,1.10000,0.90000,1.10000,0.90000
 16202,'MARTINDASE  ',  11.5000,1,   6,  22,   1,1.00646, -81.1516,1.10000,0.90000,1.10000,0.90000
 16203,'SAN ANTOSE  ',  11.5000,1,   6,  26,   1,1.01135, -80.7597,1.10000,0.90000,1.10000,0.90000
 16204,'SAN ANTOSE  ',  11.5000,1,   6,  26,   1,1.00605, -81.0478,1.10000,0.90000,1.10000,0.90000
 16205,'AUSTIN 2SE  ',  11.5000,1,   6,  23,   1,1.01858, -78.1007,1.10000,0.90000,1.10000,0.90000
 16206,'LEXINGTOSE  ',  11.5000,1,   6,  25,   1,0.98086, -81.8597,1.10000,0.90000,1.10000,0.90000
 16207,'LEANDER SE  ',  11.5000,1,   6,  23,   1,1.02731, -80.2109,1.10000,0.90000,1.10000,0.90000
 16208,'AUSTIN 1SE  ',  11.5000,1,   6,  23,   1,1.01860, -79.9364,1.10000,0.90000,1.10000,0.90000
 16209,'MICO 0SE    ',  11.5000,1,   6,  26,   1,0.99139, -82.6544,1.10000,0.90000,1.10000,0.90000
 16217,'AUSTIN 3SE  ',  11.5000,1,   6,  23,   1,1.01093, -80.5655,1.10000,0.90000,1.10000,0.90000
 16218,'LOCKHART 0SE',  11.5000,1,   6,  23,   1,1.00516, -79.0456,1.10000,0.90000,1.10000,0.90000
 16219,'AUSTIN 1SE  ',  11.5000,1,   6,  23,   1,1.01481, -80.0159,1.10000,0.90000,1.10000,0.90000
 16220,'SAN ANTOSE  ',  11.5000,1,   6,  22,   1,1.01209, -79.8153,1.10000,0.90000,1.10000,0.90000
 16221,'FALLS CISE  ',  11.5000,1,   6,  22,   1,1.02736, -84.1506,1.10000,0.90000,1.10000,0.90000
 16223,'AUSTIN 2SE  ',  11.5000,1,   6,  23,   1,1.01962, -77.7798,1.10000,0.90000,1.10000,0.90000
 16224,'AUSTIN 2SE  ',  11.5000,1,   6,  23,   1,1.00994, -80.3761,1.10000,0.90000,1.10000,0.90000
 16225,'SAN ANTOSE  ',  11.5000,1,   6,  26,   1,1.00238, -81.2417,1.10000,0.90000,1.10000,0.90000
 16226,'BLANCO 0SE  ',  11.5000,1,   6,  26,   1,0.94239, -93.3581,1.10000,0.90000,1.10000,0.90000
 16227,'AUSTIN 2SE  ',  11.5000,1,   6,  23,   1,1.01772, -78.4249,1.10000,0.90000,1.10000,0.90000
 16230,'SAN MARCSE  ',  11.5000,1,   6,  22,   1,1.01693, -78.1328,1.10000,0.90000,1.10000,0.90000
 16231,'BUDA 0SE    ',  11.5000,1,   6,  23,   1,0.99965, -80.4121,1.10000,0.90000,1.10000,0.90000
 16232,'DEL VALLSE  ',  11.5000,1,   6,  23,   1,1.01116, -78.5854,1.10000,0.90000,1.10000,0.90000
 16233,'AUSTIN 4 0SE',  11.5000,1,   6,  23,   1,1.00873, -79.7437,1.10000,0.90000,1.10000,0.90000
 16236,'SAN ANTOSE  ',  11.5000,1,   6,  26,   1,1.01855, -78.9360,1.10000,0.90000,1.10000,0.90000
 16237,'BURLINGTSE  ',  11.5000,1,   6,  25,   1,0.85927, -94.8322,1.10000,0.90000,1.10000,0.90000
 16238,'AUSTIN 1SE  ',  11.5000,1,   6,  23,   1,1.01552, -78.8182,1.10000,0.90000,1.10000,0.90000
 16241,'ELMENDORSE  ',  11.5000,1,   6,  22,   1,1.01422, -78.4042,1.10000,0.90000,1.10000,0.90000
 16250,'SAN ANTOSE  ',  11.5000,1,   6,  22,   1,1.00661, -81.1397,1.10000,0.90000,1.10000,0.90000
 16251,'CANYON LSE  ',  11.5000,1,   6,  22,   1,1.01524, -80.9612,1.10000,0.90000,1.10000,0.90000
 16252,'JOHNSON SE  ',  11.5000,1,   6,  23,   1,1.00209, -79.9465,1.10000,0.90000,1.10000,0.90000
 16253,'YORKTOWN 0SE',  11.5000,1,   6,  24,   1,1.00260, -79.3595,1.10000,0.90000,1.10000,0.90000
 16256,'AUSTIN 2 2SE',  11.5000,1,   6,  23,   1,1.01596, -78.2189,1.10000,0.90000,1.10000,0.90000
 16261,'LACKLANDSE  ',  11.5000,1,   6,  26,   1,1.00846, -81.1244,1.10000,0.90000,1.10000,0.90000
 16262,'LIBERTY SE  ',  11.5000,1,   6,  23,   1,1.01431, -79.1838,1.10000,0.90000,1.10000,0.90000
 16264,'KENEDY 1SE  ',  11.5000,1,   6,  24,   1,1.01084, -78.9859,1.10000,0.90000,1.10000,0.90000
 16275,'SAN ANTOSE  ',  11.5000,1,   6,  26,   1,1.00547, -80.8580,1.10000,0.90000,1.10000,0.90000
 16276,'VON ORMY 0SE',  11.5000,1,   6,  26,   1,1.00689, -82.9676,1.10000,0.90000,1.10000,0.90000
 16278,'KYLE 1SE    ',  11.5000,1,   6,  23,   1,1.01747, -77.5004,1.10000,0.90000,1.10000,0.90000
 16280,'SEGUIN 2 1SE',  11.5000,1,   6,  22,   1,1.01763, -77.4191,1.10000,0.90000,1.10000,0.90000
 16281,'UNIVERSASE  ',  11.5000,1,   6,  22,   1,1.01416, -80.5940,1.10000,0.90000,1.10000,0.90000
 16282,'SPICEWOOSE  ',  11.5000,1,   6,  23,   1,1.01953, -79.6437,1.10000,0.90000,1.10000,0.90000
 16283,'SAINT HESE  ',  11.5000,1,   6,  22,   1,1.01488, -81.2199,1.10000,0.90000,1.10000,0.90000
 16284,'SAN ANTOSE  ',  11.5000,1,   6,  26,   1,1.01116, -80.0957,1.10000,0.90000,1.10000,0.90000
 16286,'BOERNE 2 1SE',  11.5000,1,   6,  26,   1,0.99455, -86.6640,1.10000,0.90000,1.10000,0.90000
 16288,'SAN ANTOSE  ',  11.5000,1,   6,  26,   1,1.00712, -80.4528,1.10000,0.90000,1.10000,0.90000
 16289,'AUSTIN 2SE  ',  11.5000,1,   6,  23,   1,1.00831, -79.9260,1.10000,0.90000,1.10000,0.90000
 16290,'AUSTIN 2SE  ',  11.5000,1,   6,  23,   1,1.02207, -79.4468,1.10000,0.90000,1.10000,0.90000
 16291,'SAN ANTOSE  ',  11.5000,1,   6,  26,   1,1.00915, -81.0538,1.10000,0.90000,1.10000,0.90000
 16306,'AUSTIN 1SE  ',  11.5000,1,   6,  23,   1,1.01433, -79.1063,1.10000,0.90000,1.10000,0.90000
 16307,'SAN ANTOSE  ',  11.5000,1,   6,  26,   1,1.00524, -80.7373,1.10000,0.90000,1.10000,0.90000
 16309,'HONDO 1SE   ',  11.5000,1,   6,  26,   1,0.97131, -85.0655,1.10000,0.90000,1.10000,0.90000
 16310,'SAN ANTOSE  ',  11.5000,1,   6,  22,   1,1.02045, -79.3156,1.10000,0.90000,1.10000,0.90000
 16311,'NEW ULM 0SE ',  11.5000,1,   6,  25,   1,0.98053, -80.0179,1.10000,0.90000,1.10000,0.90000
 16312,'SAN ANTOSE  ',  11.5000,1,   6,  22,   1,1.02454, -78.7823,1.10000,0.90000,1.10000,0.90000
 16313,'AUSTIN 3SE  ',  11.5000,1,   6,  23,   1,1.01300, -79.7382,1.10000,0.90000,1.10000,0.90000
 16314,'BULVERDE 0SE',  11.5000,1,   6,  26,   1,1.01034, -80.6540,1.10000,0.90000,1.10000,0.90000
 16319,'GEORGETOSE  ',  11.5000,1,   6,  23,   1,1.01004, -79.6541,1.10000,0.90000,1.10000,0.90000
 16320,'SAN ANTOSE  ',  11.5000,1,   6,  22,   1,1.02733, -79.4660,1.10000,0.90000,1.10000,0.90000
 16322,'FLORESVISE  ',  11.5000,1,   6,  22,   1,1.01368, -80.4105,1.10000,0.90000,1.10000,0.90000
 16323,'SAN ANTOSE  ',  11.5000,1,   6,  26,   1,1.00575, -80.7297,1.10000,0.90000,1.10000,0.90000
 16324,'SAN ANTOSE  ',  11.5000,1,   6,  22,   1,1.01305, -79.9948,1.10000,0.90000,1.10000,0.90000
 16325,'BUCKHOLTSE  ',  11.5000,1,   6,  25,   1,0.87377, -93.2118,1.10000,0.90000,1.10000,0.90000
 16326,'SOMERVILSE  ',  11.5000,1,   6,  25,   1,0.99951, -81.6415,1.10000,0.90000,1.10000,0.90000
 16327,'WEIMAR 0SE  ',  11.5000,1,   6,  25,   1,0.96823, -80.8409,1.10000,0.90000,1.10000,0.90000
 16328,'COMFORT 0SE ',  11.5000,1,   6,  26,   1,0.93781, -89.8447,1.10000,0.90000,1.10000,0.90000
 16329,'NORDHEIM 0SE',  11.5000,1,   6,  24,   1,0.99263, -82.0972,1.10000,0.90000,1.10000,0.90000
 16330,'AUSTIN 9 0SE',  11.5000,1,   6,  23,   1,1.01586, -79.4954,1.10000,0.90000,1.10000,0.90000
 16331,'AUSTIN 2SE  ',  11.5000,1,   6,  23,   1,1.02226, -79.9598,1.10000,0.90000,1.10000,0.90000
 16332,'HELOTES 0SE ',  11.5000,1,   6,  26,   1,1.00683, -81.1472,1.10000,0.90000,1.10000,0.90000
 16335,'SAN ANTOSE  ',  11.5000,1,   6,  26,   1,1.01685, -78.8704,1.10000,0.90000,1.10000,0.90000
 16336,'BANDERA 0SE ',  11.5000,1,   6,  26,   1,0.88890, -94.7813,1.10000,0.90000,1.10000,0.90000
 16337,'SAN ANTOSE  ',  11.5000,1,   6,  26,   1,1.02116, -79.9849,1.10000,0.90000,1.10000,0.90000
 16338,'ROCKDALESE  ',  11.5000,1,   6,  25,   1,0.87008, -91.9200,1.10000,0.90000,1.10000,0.90000
 16339,'CEDAR CRSE  ',  11.5000,1,   6,  23,   1,0.99994, -79.4233,1.10000,0.90000,1.10000,0.90000
 16340,'NIXON 0SE   ',  11.5000,1,   6,  24,   1,1.01369, -81.9820,1.10000,0.90000,1.10000,0.90000
 16341,'CHAPPELLSE  ',  11.5000,1,   6,  25,   1,0.99808, -82.8119,1.10000,0.90000,1.10000,0.90000
 16344,'ROUND ROSE  ',  11.5000,1,   6,  23,   1,1.02282, -78.1690,1.10000,0.90000,1.10000,0.90000
 16345,'AUSTIN 1SE  ',  11.5000,1,   6,  23,   1,1.00921, -79.9311,1.10000,0.90000,1.10000,0.90000
 16346,'LEMING 0SE  ',  11.5000,1,   6,  26,   1,1.00634, -83.5178,1.10000,0.90000,1.10000,0.90000
 16351,'AUSTIN 1 2SE',  11.5000,1,   6,  23,   1,1.01956, -78.3908,1.10000,0.90000,1.10000,0.90000
 16352,'SAN ANTOSE  ',  11.5000,1,   6,  26,   1,1.01557, -80.4388,1.10000,0.90000,1.10000,0.90000
 16353,'ROUND ROSE  ',  11.5000,1,   6,  23,   1,1.01921, -79.2570,1.10000,0.90000,1.10000,0.90000
 16355,'ROUND ROSE  ',  11.5000,1,   6,  23,   1,1.02203, -78.3099,1.10000,0.90000,1.10000,0.90000
 16356,'SAN ANTOSE  ',  11.5000,1,   6,  26,   1,1.02741, -80.7771,1.10000,0.90000,1.10000,0.90000
 16357,'DEVINE 0SE  ',  11.5000,1,   6,  26,   1,0.94252, -94.6463,1.10000,0.90000,1.10000,0.90000
 16358,'GEORGETOSE  ',  11.5000,1,   6,  23,   1,1.02734, -82.2731,1.10000,0.90000,1.10000,0.90000
 16360,'BURNET 1SE  ',  11.5000,1,   6,  23,   1,1.01702, -76.1514,1.10000,0.90000,1.10000,0.90000
 17001,'INEZ 0SE    ',  11.5000,1,   7,   6,   1,0.98247, -71.6828,1.10000,0.90000,1.10000,0.90000
 17004,'PASADENASE  ',  11.5000,1,   7,   4,   1,1.01999, -77.7713,1.10000,0.90000,1.10000,0.90000
 17010,'PRAIRIE SE  ',  11.5000,1,   7,   5,   1,0.98418, -83.8943,1.10000,0.90000,1.10000,0.90000
 17011,'CONROE 1 0SE',  11.5000,1,   7,   5,   1,1.02161, -83.1071,1.10000,0.90000,1.10000,0.90000
 17012,'SIMONTON 0SE',  11.5000,1,   7,   3,   1,0.97872, -80.5828,1.10000,0.90000,1.10000,0.90000
 17013,'HOUSTON SE  ',  11.5000,1,   7,   5,   1,1.00249, -82.2167,1.10000,0.90000,1.10000,0.90000
 17014,'HOUSTON SE  ',  11.5000,1,   7,   4,   1,0.99950, -81.0608,1.10000,0.90000,1.10000,0.90000
 17016,'HOUSTON SE  ',  11.5000,1,   7,   4,   1,1.00944, -78.8133,1.10000,0.90000,1.10000,0.90000
 17017,'HOUSTON SE  ',  11.5000,1,   7,   3,   1,1.00595, -81.5535,1.10000,0.90000,1.10000,0.90000
 17020,'NURSERY 2SE ',  11.5000,1,   7,   6,   1,1.00743, -72.1306,1.10000,0.90000,1.10000,0.90000
 17026,'BACLIFF 0SE ',  11.5000,1,   7,   4,   1,1.01566, -78.5480,1.10000,0.90000,1.10000,0.90000
 17027,'SPRING 1 0SE',  11.5000,1,   7,   5,   1,1.00357, -81.7091,1.10000,0.90000,1.10000,0.90000
 17028,'HOUSTON SE  ',  11.5000,1,   7,   3,   1,1.01734, -81.3101,1.10000,0.90000,1.10000,0.90000
 17036,'CONROE 5 1SE',  11.5000,1,   7,   5,   1,1.01029, -80.1317,1.10000,0.90000,1.10000,0.90000
 17039,'SUGAR LASE  ',  11.5000,1,   7,   3,   1,1.00553, -79.7198,1.10000,0.90000,1.10000,0.90000
 17041,'DAYTON 1SE  ',  11.5000,1,   7,   4,   1,1.01188, -78.1755,1.10000,0.90000,1.10000,0.90000
 17044,'VICTORIASE  ',  11.5000,1,   7,   6,   1,0.98759, -71.0572,1.10000,0.90000,1.10000,0.90000
 17049,'KATY 1 2SE  ',  11.5000,1,   7,   3,   1,1.01171, -80.2641,1.10000,0.90000,1.10000,0.90000
 17050,'MAGNOLIASE  ',  11.5000,1,   7,   5,   1,0.99403, -83.2758,1.10000,0.90000,1.10000,0.90000
 17051,'HOUSTON SE  ',  11.5000,1,   7,   3,   1,1.00416, -81.8380,1.10000,0.90000,1.10000,0.90000
 17052,'MISSOURISE  ',  11.5000,1,   7,   3,   1,1.00353, -80.4492,1.10000,0.90000,1.10000,0.90000
 17053,'RICHMONDSE  ',  11.5000,1,   7,   3,   1,1.01011, -76.9900,1.10000,0.90000,1.10000,0.90000
 17054,'HOUSTON SE  ',  11.5000,1,   7,   4,   1,0.99489, -81.9929,1.10000,0.90000,1.10000,0.90000
 17055,'HOUSTON SE  ',  11.5000,1,   7,   3,   1,1.00553, -80.0501,1.10000,0.90000,1.10000,0.90000
 17057,'SPRING 8 1SE',  11.5000,1,   7,   5,   1,0.99963, -81.8631,1.10000,0.90000,1.10000,0.90000
 17067,'HOUSTON SE  ',  11.5000,1,   7,   3,   1,0.98828, -83.2997,1.10000,0.90000,1.10000,0.90000
 17069,'EL CAMPO 1SE',  11.5000,1,   7,   1,   1,0.97549, -74.8751,1.10000,0.90000,1.10000,0.90000
 17070,'HOUSTON SE  ',  11.5000,1,   7,   4,   1,1.00180, -79.6732,1.10000,0.90000,1.10000,0.90000
 17071,'PORT O CSE  ',  11.5000,1,   7,   6,   1,0.96324, -67.2407,1.10000,0.90000,1.10000,0.90000
 17072,'DICKINSOSE  ',  11.5000,1,   7,   4,   1,1.01184, -78.1436,1.10000,0.90000,1.10000,0.90000
 17074,'GALVESTOSE  ',  11.5000,1,   7,   2,   1,1.01420, -77.4557,1.10000,0.90000,1.10000,0.90000
 17075,'HOUSTON SE  ',  11.5000,1,   7,   4,   1,1.02589, -78.7187,1.10000,0.90000,1.10000,0.90000
 17084,'LEAGUE CSE  ',  11.5000,1,   7,   4,   1,1.01239, -77.0452,1.10000,0.90000,1.10000,0.90000
 17085,'LIVERPOOSE  ',  11.5000,1,   7,   2,   1,0.99513, -77.4995,1.10000,0.90000,1.10000,0.90000
 17086,'HOUSTON SE  ',  11.5000,1,   7,   4,   1,0.99960, -80.6355,1.10000,0.90000,1.10000,0.90000
 17087,'SUGAR LASE  ',  11.5000,1,   7,   3,   1,1.00664, -79.2110,1.10000,0.90000,1.10000,0.90000
 17088,'RICHMONDSE  ',  11.5000,1,   7,   3,   1,0.97368, -81.9322,1.10000,0.90000,1.10000,0.90000
 17089,'HOUSTON SE  ',  11.5000,1,   7,   3,   1,1.02305, -82.3115,1.10000,0.90000,1.10000,0.90000
 17090,'PINEHURSSE  ',  11.5000,1,   7,   5,   1,0.99605, -82.8087,1.10000,0.90000,1.10000,0.90000
 17091,'PEARLANDSE  ',  11.5000,1,   7,   3,   1,1.02739, -82.2092,1.10000,0.90000,1.10000,0.90000
 17092,'HOUSTON SE  ',  11.5000,1,   7,   3,   1,0.99999, -81.2458,1.10000,0.90000,1.10000,0.90000
 17093,'HOUSTON SE  ',  11.5000,1,   7,   3,   1,0.99617, -81.7446,1.10000,0.90000,1.10000,0.90000
 17094,'HOUSTON SE  ',  11.5000,1,   7,   3,   1,1.01326, -82.4328,1.10000,0.90000,1.10000,0.90000
 17100,'HOUSTON SE  ',  11.5000,1,   7,   4,   1,1.00105, -80.2172,1.10000,0.90000,1.10000,0.90000
 17101,'HOUSTON SE  ',  11.5000,1,   7,   3,   1,1.00457, -80.7022,1.10000,0.90000,1.10000,0.90000
 17102,'TOMBALL SE  ',  11.5000,1,   7,   5,   1,0.99368, -82.3370,1.10000,0.90000,1.10000,0.90000
 17103,'HOUSTON SE  ',  11.5000,1,   7,   4,   1,1.00144, -80.4489,1.10000,0.90000,1.10000,0.90000
 17106,'DEER PARSE  ',  11.5000,1,   7,   4,   1,1.02055, -77.1973,1.10000,0.90000,1.10000,0.90000
 17116,'WALLIS 0SE  ',  11.5000,1,   7,   1,   1,0.97598, -81.1781,1.10000,0.90000,1.10000,0.90000
 17117,'HOUSTON SE  ',  11.5000,1,   7,   3,   1,1.00208, -81.3883,1.10000,0.90000,1.10000,0.90000
 17118,'SPRING 4 0SE',  11.5000,1,   7,   5,   1,0.99427, -82.0779,1.10000,0.90000,1.10000,0.90000
 17119,'SOUTH HOSE  ',  11.5000,1,   7,   4,   1,1.00176, -80.1285,1.10000,0.90000,1.10000,0.90000
 17120,'HOUSTON SE  ',  11.5000,1,   7,   3,   1,0.99341, -82.4213,1.10000,0.90000,1.10000,0.90000
 17123,'SEADRIFT 0SE',  11.5000,1,   7,   6,   1,0.96008, -66.7489,1.10000,0.90000,1.10000,0.90000
 17124,'HOUSTON SE  ',  11.5000,1,   7,   3,   1,0.99926, -81.2008,1.10000,0.90000,1.10000,0.90000
 17127,'SUGAR LASE  ',  11.5000,1,   7,   3,   1,1.00975, -77.8447,1.10000,0.90000,1.10000,0.90000
 17128,'CONROE 7 0SE',  11.5000,1,   7,   5,   1,1.00837, -80.3528,1.10000,0.90000,1.10000,0.90000
 17129,'LOLITA 0SE  ',  11.5000,1,   7,   6,   1,0.99542, -70.9471,1.10000,0.90000,1.10000,0.90000
 17132,'LAPORTE 2SE ',  11.5000,1,   7,   4,   1,1.00847, -77.4535,1.10000,0.90000,1.10000,0.90000
 17143,'NEW CANESE  ',  11.5000,1,   7,   5,   1,1.00499, -82.9561,1.10000,0.90000,1.10000,0.90000
 17144,'HOUSTON SE  ',  11.5000,1,   7,   4,   1,1.00271, -79.7019,1.10000,0.90000,1.10000,0.90000
 17145,'HOUSTON SE  ',  11.5000,1,   7,   4,   1,1.02741, -83.1356,1.10000,0.90000,1.10000,0.90000
 17147,'HOUSTON SE  ',  11.5000,1,   7,   3,   1,1.00840, -80.8526,1.10000,0.90000,1.10000,0.90000
 17148,'HOUSTON SE  ',  11.5000,1,   7,   3,   1,0.99756, -82.3202,1.10000,0.90000,1.10000,0.90000
 17149,'BLOOMINGSE  ',  11.5000,1,   7,   6,   1,0.98046, -70.2828,1.10000,0.90000,1.10000,0.90000
 17151,'WILLIS 2 1SE',  11.5000,1,   7,   5,   1,1.02317, -80.6720,1.10000,0.90000,1.10000,0.90000
 17152,'HOUSTON SE  ',  11.5000,1,   7,   3,   1,1.00184, -80.8659,1.10000,0.90000,1.10000,0.90000
 17153,'PALACIOS 0SE',  11.5000,1,   7,   1,   1,0.95018, -63.5077,1.10000,0.90000,1.10000,0.90000
 17154,'CONROE 4 0SE',  11.5000,1,   7,   5,   1,1.00910, -82.3655,1.10000,0.90000,1.10000,0.90000
 17155,'HOUSTON SE  ',  11.5000,1,   7,   3,   1,0.99490, -81.1759,1.10000,0.90000,1.10000,0.90000
 17157,'SPRING 2 1SE',  11.5000,1,   7,   5,   1,1.00547, -80.8013,1.10000,0.90000,1.10000,0.90000
 17158,'KINGWOODSE  ',  11.5000,1,   7,   4,   1,0.99267, -82.0146,1.10000,0.90000,1.10000,0.90000
 17161,'HOUSTON SE  ',  11.5000,1,   7,   3,   1,1.01103, -79.3618,1.10000,0.90000,1.10000,0.90000
 17172,'TEXAS CISE  ',  11.5000,1,   7,   2,   1,1.01824, -77.2084,1.10000,0.90000,1.10000,0.90000
 17173,'KINGWOODSE  ',  11.5000,1,   7,   4,   1,0.99273, -82.6306,1.10000,0.90000,1.10000,0.90000
 17174,'HOUSTON SE  ',  11.5000,1,   7,   4,   1,0.99978, -79.3265,1.10000,0.90000,1.10000,0.90000
 17177,'SPRING 7 2SE',  11.5000,1,   7,   5,   1,0.99756, -81.4817,1.10000,0.90000,1.10000,0.90000
 17178,'HOUSTON SE  ',  11.5000,1,   7,   3,   1,0.99505, -82.5847,1.10000,0.90000,1.10000,0.90000
 17179,'FRESNO 0SE  ',  11.5000,1,   7,   3,   1,0.99576, -80.2468,1.10000,0.90000,1.10000,0.90000
 17180,'HOUSTON SE  ',  11.5000,1,   7,   3,   1,1.00027, -81.5233,1.10000,0.90000,1.10000,0.90000
 17181,'HOUSTON SE  ',  11.5000,1,   7,   3,   1,0.99481, -82.5472,1.10000,0.90000,1.10000,0.90000
 17182,'PATTISON 0SE',  11.5000,1,   7,   3,   1,0.97835, -81.7383,1.10000,0.90000,1.10000,0.90000
 17183,'HOUSTON SE  ',  11.5000,1,   7,   3,   1,1.02740, -82.1748,1.10000,0.90000,1.10000,0.90000
 17185,'MISSOURISE  ',  11.5000,1,   7,   3,   1,1.01120, -75.4643,1.10000,0.90000,1.10000,0.90000
 17188,'HOUSTON SE  ',  11.5000,1,   7,   3,   1,1.00649, -79.3499,1.10000,0.90000,1.10000,0.90000
 17198,'TOMBALL SE  ',  11.5000,1,   7,   5,   1,1.02738, -81.8342,1.10000,0.90000,1.10000,0.90000
 17201,'CYPRESS SE  ',  11.5000,1,   7,   5,   1,1.01473, -81.0713,1.10000,0.90000,1.10000,0.90000
 17202,'HEMPSTEASE  ',  11.5000,1,   7,   5,   1,0.98466, -83.9481,1.10000,0.90000,1.10000,0.90000
 17203,'WEST COLSE  ',  11.5000,1,   7,   1,   1,0.96918, -75.0643,1.10000,0.90000,1.10000,0.90000
 17213,'SANTA FESE  ',  11.5000,1,   7,   2,   1,1.01045, -78.4073,1.10000,0.90000,1.10000,0.90000
 17214,'HOUSTON SE  ',  11.5000,1,   7,   3,   1,0.99830, -80.6099,1.10000,0.90000,1.10000,0.90000
 17215,'SPRING 5 0SE',  11.5000,1,   7,   5,   1,0.99907, -82.1315,1.10000,0.90000,1.10000,0.90000
 17216,'HOUSTON SE  ',  11.5000,1,   7,   3,   1,0.99758, -81.5597,1.10000,0.90000,1.10000,0.90000
 17217,'HOUSTON SE  ',  11.5000,1,   7,   4,   1,1.00083, -81.7173,1.10000,0.90000,1.10000,0.90000
 17218,'MONTGOMESE  ',  11.5000,1,   7,   5,   1,0.99426, -83.2118,1.10000,0.90000,1.10000,0.90000
 17219,'HUNGERFOSE  ',  11.5000,1,   7,   1,   1,0.98460, -77.9436,1.10000,0.90000,1.10000,0.90000
 17220,'HOUSTON SE  ',  11.5000,1,   7,   3,   1,0.99899, -81.5813,1.10000,0.90000,1.10000,0.90000
 17221,'HOUSTON SE  ',  11.5000,1,   7,   3,   1,0.99830, -81.3089,1.10000,0.90000,1.10000,0.90000
 17222,'HOUSTON SE  ',  11.5000,1,   7,   3,   1,0.99912, -80.6912,1.10000,0.90000,1.10000,0.90000
 17223,'HOUSTON SE  ',  11.5000,1,   7,   5,   1,1.00330, -81.1113,1.10000,0.90000,1.10000,0.90000
 17224,'HOUSTON SE  ',  11.5000,1,   7,   3,   1,0.99753, -81.7922,1.10000,0.90000,1.10000,0.90000
 17225,'HOUSTON SE  ',  11.5000,1,   7,   3,   1,0.99531, -82.8161,1.10000,0.90000,1.10000,0.90000
 17226,'HOUSTON SE  ',  11.5000,1,   7,   3,   1,1.00547, -81.2002,1.10000,0.90000,1.10000,0.90000
 17229,'HOUSTON SE  ',  11.5000,1,   7,   3,   1,1.00963, -78.5942,1.10000,0.90000,1.10000,0.90000
 17230,'BEASLEY 0SE ',  11.5000,1,   7,   1,   1,0.99845, -79.6561,1.10000,0.90000,1.10000,0.90000
 17231,'HOUSTON SE  ',  11.5000,1,   7,   4,   1,1.00528, -78.4987,1.10000,0.90000,1.10000,0.90000
 17232,'LA MARQUSE  ',  11.5000,1,   7,   2,   1,1.02103, -77.8541,1.10000,0.90000,1.10000,0.90000
 17233,'WALLER 0SE  ',  11.5000,1,   7,   5,   1,0.98595, -84.0201,1.10000,0.90000,1.10000,0.90000
 17234,'PORTER 0SE  ',  11.5000,1,   7,   5,   1,1.00403, -82.6928,1.10000,0.90000,1.10000,0.90000
 17235,'CYPRESS SE  ',  11.5000,1,   7,   3,   1,1.02741, -83.1810,1.10000,0.90000,1.10000,0.90000
 17236,'HOUSTON SE  ',  11.5000,1,   7,   5,   1,1.02733, -82.6166,1.10000,0.90000,1.10000,0.90000
 17237,'FULSHEAR 0SE',  11.5000,1,   7,   1,   1,0.97534, -80.1850,1.10000,0.90000,1.10000,0.90000
 17238,'LIBERTY 0SE ',  11.5000,1,   7,   4,   1,1.02668, -79.7808,1.10000,0.90000,1.10000,0.90000
 17239,'WINNIE 0SE  ',  11.5000,1,   7,   4,   1,1.00463, -79.1486,1.10000,0.90000,1.10000,0.90000
 17240,'HOUSTON SE  ',  11.5000,1,   7,   3,   1,1.00796, -81.6782,1.10000,0.90000,1.10000,0.90000
 17241,'HOUSTON SE  ',  11.5000,1,   7,   3,   1,0.99707, -81.9886,1.10000,0.90000,1.10000,0.90000
 17242,'HOUSTON SE  ',  11.5000,1,   7,   3,   1,0.99769, -81.9340,1.10000,0.90000,1.10000,0.90000
 17243,'CROSBY 0SE  ',  11.5000,1,   7,   4,   1,1.00553, -80.8416,1.10000,0.90000,1.10000,0.90000
 17244,'MANVEL 0SE  ',  11.5000,1,   7,   3,   1,0.99549, -79.4508,1.10000,0.90000,1.10000,0.90000
 17245,'HOUSTON SE  ',  11.5000,1,   7,   5,   1,1.00331, -82.9342,1.10000,0.90000,1.10000,0.90000
 17246,'HOUSTON SE  ',  11.5000,1,   7,   3,   1,0.99006, -82.8901,1.10000,0.90000,1.10000,0.90000
 17247,'DAMON 0SE   ',  11.5000,1,   7,   1,   1,0.97042, -75.6284,1.10000,0.90000,1.10000,0.90000
 17248,'HOUSTON SE  ',  11.5000,1,   7,   3,   1,0.99472, -82.2197,1.10000,0.90000,1.10000,0.90000
 17249,'HOUSTON SE  ',  11.5000,1,   7,   3,   1,0.99762, -81.5637,1.10000,0.90000,1.10000,0.90000
 17250,'HOUSTON SE  ',  11.5000,1,   7,   3,   1,1.00793, -80.8093,1.10000,0.90000,1.10000,0.90000
 17251,'HOCKLEY 0SE ',  11.5000,1,   7,   5,   1,0.99736, -83.6974,1.10000,0.90000,1.10000,0.90000
 17253,'ANGLETON 1SE',  11.5000,1,   7,   2,   1,0.99661, -75.6492,1.10000,0.90000,1.10000,0.90000
 17254,'CONROE 3 0SE',  11.5000,1,   7,   5,   1,1.02038, -82.0211,1.10000,0.90000,1.10000,0.90000
 17255,'HOUSTON SE  ',  11.5000,1,   7,   3,   1,1.00465, -79.8822,1.10000,0.90000,1.10000,0.90000
 17256,'HOUSTON SE  ',  11.5000,1,   7,   3,   1,0.99987, -80.8732,1.10000,0.90000,1.10000,0.90000
 17257,'PEARLANDSE  ',  11.5000,1,   7,   4,   1,0.99795, -79.7424,1.10000,0.90000,1.10000,0.90000
 17258,'HOUSTON SE  ',  11.5000,1,   7,   3,   1,1.00077, -80.7835,1.10000,0.90000,1.10000,0.90000
 17259,'HOUSTON SE  ',  11.5000,1,   7,   4,   1,1.00897, -80.6826,1.10000,0.90000,1.10000,0.90000
 17260,'CHANNELVSE  ',  11.5000,1,   7,   4,   1,1.00851, -79.0945,1.10000,0.90000,1.10000,0.90000
 17262,'BAY CITY 1SE',  11.5000,1,   7,   1,   1,0.97929, -66.7938,1.10000,0.90000,1.10000,0.90000
 17265,'PASADENASE  ',  11.5000,1,   7,   4,   1,1.01059, -77.1547,1.10000,0.90000,1.10000,0.90000
 17271,'BROOKSHISE  ',  11.5000,1,   7,   3,   1,0.99285, -82.1168,1.10000,0.90000,1.10000,0.90000
 17272,'HOUSTON SE  ',  11.5000,1,   7,   3,   1,0.99991, -80.4379,1.10000,0.90000,1.10000,0.90000
 17273,'TEXAS CISE  ',  11.5000,1,   7,   2,   1,1.02734, -78.3882,1.10000,0.90000,1.10000,0.90000
 17275,'VICTORIASE  ',  11.5000,1,   7,   6,   1,1.00304, -73.0322,1.10000,0.90000,1.10000,0.90000
 17276,'HOUSTON SE  ',  11.5000,1,   7,   3,   1,1.02232, -82.0720,1.10000,0.90000,1.10000,0.90000
 17277,'GANADO 0SE  ',  11.5000,1,   7,   6,   1,1.00185, -73.6637,1.10000,0.90000,1.10000,0.90000
 17279,'MONT BELSE  ',  11.5000,1,   7,   4,   1,1.01575, -77.2183,1.10000,0.90000,1.10000,0.90000
 17283,'BAYTOWN SE  ',  11.5000,1,   7,   4,   1,1.00647, -77.3896,1.10000,0.90000,1.10000,0.90000
 17290,'SPRING 6 0SE',  11.5000,1,   7,   5,   1,0.99498, -82.8357,1.10000,0.90000,1.10000,0.90000
 17291,'HUMBLE 2 0SE',  11.5000,1,   7,   5,   1,0.98671, -83.0470,1.10000,0.90000,1.10000,0.90000
 17292,'HOUSTON SE  ',  11.5000,1,   7,   5,   1,1.00767, -80.2729,1.10000,0.90000,1.10000,0.90000
 17293,'SANTA FESE  ',  11.5000,1,   7,   2,   1,1.00873, -77.8799,1.10000,0.90000,1.10000,0.90000
 17294,'PORT BOLSE  ',  11.5000,1,   7,   4,   1,1.02731, -77.0297,1.10000,0.90000,1.10000,0.90000
 17295,'HOUSTON SE  ',  11.5000,1,   7,   5,   1,0.99765, -81.9458,1.10000,0.90000,1.10000,0.90000
 17296,'HOUSTON SE  ',  11.5000,1,   7,   3,   1,0.99238, -82.6372,1.10000,0.90000,1.10000,0.90000
 17297,'HOUSTON SE  ',  11.5000,1,   7,   3,   1,0.99514, -81.1769,1.10000,0.90000,1.10000,0.90000
 17298,'HOUSTON SE  ',  11.5000,1,   7,   3,   1,0.99899, -82.0294,1.10000,0.90000,1.10000,0.90000
 17299,'EAGLE LASE  ',  11.5000,1,   7,   1,   1,0.97202, -78.6818,1.10000,0.90000,1.10000,0.90000
 17300,'CONROE 2 0SE',  11.5000,1,   7,   5,   1,1.02736, -83.2748,1.10000,0.90000,1.10000,0.90000
 17301,'WEBSTER 0SE ',  11.5000,1,   7,   4,   1,0.99639, -79.9233,1.10000,0.90000,1.10000,0.90000
 17302,'SWEENY 0SE  ',  11.5000,1,   7,   1,   1,0.96445, -70.5141,1.10000,0.90000,1.10000,0.90000
 17303,'BLESSING 0SE',  11.5000,1,   7,   1,   1,0.98803, -71.9119,1.10000,0.90000,1.10000,0.90000
 17306,'WHARTON SE  ',  11.5000,1,   7,   1,   1,0.98181, -74.3879,1.10000,0.90000,1.10000,0.90000
 17313,'LAKE JACSE  ',  11.5000,1,   7,   2,   1,0.99168, -74.9329,1.10000,0.90000,1.10000,0.90000
 17314,'BELLVILLSE  ',  11.5000,1,   7,   5,   1,0.96727, -82.0453,1.10000,0.90000,1.10000,0.90000
 17315,'KATY 4 0SE  ',  11.5000,1,   7,   3,   1,1.01259, -81.5626,1.10000,0.90000,1.10000,0.90000
 17316,'HOUSTON SE  ',  11.5000,1,   7,   3,   1,0.99630, -80.5951,1.10000,0.90000,1.10000,0.90000
 17317,'FRIENDSWSE  ',  11.5000,1,   7,   4,   1,1.00290, -78.5295,1.10000,0.90000,1.10000,0.90000
 17318,'HOUSTON SE  ',  11.5000,1,   7,   4,   1,0.99515, -80.8030,1.10000,0.90000,1.10000,0.90000
 17319,'HOUSTON SE  ',  11.5000,1,   7,   5,   1,0.99703, -81.7076,1.10000,0.90000,1.10000,0.90000
 17330,'HOUSTON SE  ',  11.5000,1,   7,   3,   1,1.00011, -81.4394,1.10000,0.90000,1.10000,0.90000
 17333,'PASADENASE  ',  11.5000,1,   7,   4,   1,1.00640, -78.7503,1.10000,0.90000,1.10000,0.90000
 17336,'STAFFORD 0SE',  11.5000,1,   7,   3,   1,1.00678, -80.0916,1.10000,0.90000,1.10000,0.90000
 17337,'EDNA 0SE    ',  11.5000,1,   7,   6,   1,0.97118, -75.0812,1.10000,0.90000,1.10000,0.90000
 17338,'HOUSTON SE  ',  11.5000,1,   7,   4,   1,1.00061, -80.7167,1.10000,0.90000,1.10000,0.90000
 17339,'NEEDVILLSE  ',  11.5000,1,   7,   1,   1,0.97244, -74.4796,1.10000,0.90000,1.10000,0.90000
 17340,'SEALY 0SE   ',  11.5000,1,   7,   3,   1,0.97874, -82.1056,1.10000,0.90000,1.10000,0.90000
 17343,'KATY 3 2SE  ',  11.5000,1,   7,   3,   1,0.98208, -79.8746,1.10000,0.90000,1.10000,0.90000
 17344,'HOUSTON SE  ',  11.5000,1,   7,   3,   1,0.99230, -82.6444,1.10000,0.90000,1.10000,0.90000
 17345,'HOUSTON SE  ',  11.5000,1,   7,   4,   1,1.00237, -80.2529,1.10000,0.90000,1.10000,0.90000
 17362,'HOUSTON SE  ',  11.5000,1,   7,   3,   1,0.99635, -81.8890,1.10000,0.90000,1.10000,0.90000
 17363,'GALVESTOSE  ',  11.5000,1,   7,   2,   1,1.00652, -78.0313,1.10000,0.90000,1.10000,0.90000
 17364,'EAST BERSE  ',  11.5000,1,   7,   1,   1,0.97368, -80.1394,1.10000,0.90000,1.10000,0.90000
 17365,'HOUSTON SE  ',  11.5000,1,   7,   4,   1,1.00312, -81.3830,1.10000,0.90000,1.10000,0.90000
 17380,'FREEPORTSE  ',  11.5000,1,   7,   2,   1,1.00909, -75.1784,1.10000,0.90000,1.10000,0.90000
 17381,'HOUSTON SE  ',  11.5000,1,   7,   4,   1,1.00383, -81.9730,1.10000,0.90000,1.10000,0.90000
 17382,'HOUSTON SE  ',  11.5000,1,   7,   3,   1,0.99818, -81.0260,1.10000,0.90000,1.10000,0.90000
 17383,'ROSHARON 0SE',  11.5000,1,   7,   2,   1,1.00040, -77.8801,1.10000,0.90000,1.10000,0.90000
 17384,'HOUSTON SE  ',  11.5000,1,   7,   3,   1,0.99585, -81.6744,1.10000,0.90000,1.10000,0.90000
 17385,'HOUSTON SE  ',  11.5000,1,   7,   3,   1,0.99894, -82.3440,1.10000,0.90000,1.10000,0.90000
 17386,'HOUSTON SE  ',  11.5000,1,   7,   3,   1,1.00019, -81.6293,1.10000,0.90000,1.10000,0.90000
 17387,'HUMBLE 1 0SE',  11.5000,1,   7,   4,   1,0.99622, -82.1083,1.10000,0.90000,1.10000,0.90000
 17388,'HOUSTON SE  ',  11.5000,1,   7,   3,   1,1.00488, -82.2582,1.10000,0.90000,1.10000,0.90000
 17391,'WILLIS 1 2SE',  11.5000,1,   7,   5,   1,1.01605, -79.4444,1.10000,0.90000,1.10000,0.90000
 17392,'BAYTOWN SE  ',  11.5000,1,   7,   4,   1,1.01397, -78.7267,1.10000,0.90000,1.10000,0.90000
 17393,'VAN VLECSE  ',  11.5000,1,   7,   1,   1,0.97282, -74.2656,1.10000,0.90000,1.10000,0.90000
 17394,'HUFFMAN 0SE ',  11.5000,1,   7,   4,   1,0.99605, -81.1929,1.10000,0.90000,1.10000,0.90000
 17395,'HOUSTON SE  ',  11.5000,1,   7,   3,   1,1.00361, -82.0882,1.10000,0.90000,1.10000,0.90000
 17396,'HOUSTON SE  ',  11.5000,1,   7,   3,   1,0.99543, -81.2787,1.10000,0.90000,1.10000,0.90000
 17397,'ROSENBERSE  ',  11.5000,1,   7,   3,   1,1.01643, -81.2900,1.10000,0.90000,1.10000,0.90000
 17398,'PASADENASE  ',  11.5000,1,   7,   4,   1,1.00756, -79.3366,1.10000,0.90000,1.10000,0.90000
 17399,'HOUSTON SE  ',  11.5000,1,   7,   3,   1,1.00340, -80.4238,1.10000,0.90000,1.10000,0.90000
 17403,'PASADENASE  ',  11.5000,1,   7,   4,   1,1.00601, -79.1316,1.10000,0.90000,1.10000,0.90000
 17404,'HOUSTON SE  ',  11.5000,1,   7,   5,   1,0.99537, -82.6886,1.10000,0.90000,1.10000,0.90000
 17405,'GALVESTOSE  ',  11.5000,1,   7,   2,   1,1.01471, -77.9968,1.10000,0.90000,1.10000,0.90000
 17408,'POINT COSE  ',  11.5000,1,   7,   6,   1,0.97516, -68.4732,1.10000,0.90000,1.10000,0.90000
 17410,'KATY 2 1SE  ',  11.5000,1,   7,   3,   1,0.99728, -80.4451,1.10000,0.90000,1.10000,0.90000
 17411,'SPRING 3 0SE',  11.5000,1,   7,   5,   1,1.00085, -82.6710,1.10000,0.90000,1.10000,0.90000
 17412,'DANBURY 0SE ',  11.5000,1,   7,   2,   1,0.99525, -76.9157,1.10000,0.90000,1.10000,0.90000
 17413,'WHARTON SE  ',  11.5000,1,   7,   1,   1,0.97914, -76.5628,1.10000,0.90000,1.10000,0.90000
 17417,'HOUSTON SE  ',  11.5000,1,   7,   3,   1,1.00839, -81.3336,1.10000,0.90000,1.10000,0.90000
 17418,'HOUSTON SE  ',  11.5000,1,   7,   3,   1,1.00883, -80.9950,1.10000,0.90000,1.10000,0.90000
 17419,'LA PORTE 0SE',  11.5000,1,   7,   4,   1,1.00605, -78.1837,1.10000,0.90000,1.10000,0.90000
 17421,'MAGNOLIASE  ',  11.5000,1,   7,   5,   1,0.99825, -82.3449,1.10000,0.90000,1.10000,0.90000
 17424,'ALVIN 2SE   ',  11.5000,1,   7,   2,   1,1.00943, -77.2854,1.10000,0.90000,1.10000,0.90000
 17425,'HOUSTON SE  ',  11.5000,1,   7,   3,   1,0.99546, -82.5754,1.10000,0.90000,1.10000,0.90000
 17426,'BRAZORIA 0SE',  11.5000,1,   7,   2,   1,0.95326, -73.3431,1.10000,0.90000,1.10000,0.90000
 17427,'HOUSTON SE  ',  11.5000,1,   7,   3,   1,0.99475, -82.7059,1.10000,0.90000,1.10000,0.90000
 17430,'FREEPORTSE  ',  11.5000,1,   7,   2,   1,0.99470, -74.4762,1.10000,0.90000,1.10000,0.90000
 17431,'CONROE 6 0SE',  11.5000,1,   7,   5,   1,1.00511, -81.1569,1.10000,0.90000,1.10000,0.90000
 17432,'MADISONVSE  ',  11.5000,1,   7,   5,   1,1.01074, -87.3064,1.10000,0.90000,1.10000,0.90000
 18001,'NORMANGESE  ',  11.5000,1,   8,   7,   1,1.00443, -84.7132,1.10000,0.90000,1.10000,0.90000
 18002,'ARP 0SE     ',  11.5000,1,   8,   8,   1,1.01747, -87.3513,1.10000,0.90000,1.10000,0.90000
 18003,'CENTERVISE  ',  11.5000,1,   8,   7,   1,1.02075, -86.2442,1.10000,0.90000,1.10000,0.90000
 18005,'LUFKIN 3 1SE',  11.5000,1,   8,   8,   1,1.02740, -84.5837,1.10000,0.90000,1.10000,0.90000
 18006,'FLINT 0SE   ',  11.5000,1,   8,   8,   1,1.02732, -84.5486,1.10000,0.90000,1.10000,0.90000
 18007,'BULLARD 0SE ',  11.5000,1,   8,   8,   1,1.01645, -85.2007,1.10000,0.90000,1.10000,0.90000
 18008,'CHANDLER 0SE',  11.5000,1,   8,   8,   1,0.99692, -87.7112,1.10000,0.90000,1.10000,0.90000
 18009,'PLANTERSSE  ',  11.5000,1,   8,   7,   1,0.99841, -83.5637,1.10000,0.90000,1.10000,0.90000
 18010,'MARQUEZ 0SE ',  11.5000,1,   8,   7,   1,0.99453, -83.3613,1.10000,0.90000,1.10000,0.90000
 18011,'TENNESSESE  ',  11.5000,1,   8,   7,   1,1.01093, -80.0976,1.10000,0.90000,1.10000,0.90000
 18012,'ANDERSON 0SE',  11.5000,1,   8,   7,   1,1.01706, -81.4246,1.10000,0.90000,1.10000,0.90000
 18013,'MINEOLA 0SE ',  11.5000,1,   8,   8,   1,1.01039, -88.7504,1.10000,0.90000,1.10000,0.90000
 18014,'LOVELADY 0SE',  11.5000,1,   8,   7,   1,1.00553, -88.7981,1.10000,0.90000,1.10000,0.90000
 18015,'HUNTINGTSE  ',  11.5000,1,   8,   8,   1,1.01287, -87.2814,1.10000,0.90000,1.10000,0.90000
 18016,'BRYAN 4 0SE ',  11.5000,1,   8,   7,   1,1.02736, -83.9653,1.10000,0.90000,1.10000,0.90000
 18017,'FRANKSTOSE  ',  11.5000,1,   8,   8,   1,1.01058, -85.3694,1.10000,0.90000,1.10000,0.90000
 18019,'TYLER 4 1SE ',  11.5000,1,   8,   8,   1,1.02738, -85.7654,1.10000,0.90000,1.10000,0.90000
 18020,'BEN WHEESE  ',  11.5000,1,   8,   8,   1,0.99850, -87.2711,1.10000,0.90000,1.10000,0.90000
 18021,'GARRISON 0SE',  11.5000,1,   8,   8,   1,1.02526, -84.3304,1.10000,0.90000,1.10000,0.90000
 18022,'ETOILE 0SE  ',  11.5000,1,   8,   8,   1,1.02731, -86.2000,1.10000,0.90000,1.10000,0.90000
 18025,'PALESTINSE  ',  11.5000,1,   8,   8,   1,1.02734, -85.5401,1.10000,0.90000,1.10000,0.90000
 18026,'LINDALE 0SE ',  11.5000,1,   8,   8,   1,0.99709, -89.0751,1.10000,0.90000,1.10000,0.90000
 18027,'WHITEHOUSE  ',  11.5000,1,   8,   8,   1,1.02159, -85.2972,1.10000,0.90000,1.10000,0.90000
 18028,'OVERTON 0SE ',  11.5000,1,   8,   8,   1,1.00864, -88.2726,1.10000,0.90000,1.10000,0.90000
 18029,'GRAND SASE  ',  11.5000,1,   8,   8,   1,0.99578, -87.8893,1.10000,0.90000,1.10000,0.90000
 18032,'SHIRO 2SE   ',  11.5000,1,   8,   7,   1,1.02496, -79.9996,1.10000,0.90000,1.10000,0.90000
 18037,'MIDWAY 0SE  ',  11.5000,1,   8,   7,   1,1.00693, -88.1244,1.10000,0.90000,1.10000,0.90000
 18038,'SULPHUR SE  ',  11.5000,1,   8,   8,   1,1.01558, -80.4393,1.10000,0.90000,1.10000,0.90000
 18039,'VAN 0SE     ',  11.5000,1,   8,   8,   1,1.00440, -88.3789,1.10000,0.90000,1.10000,0.90000
 18040,'MURCHISOSE  ',  11.5000,1,   8,   8,   1,1.00091, -85.2153,1.10000,0.90000,1.10000,0.90000
 18041,'NACOGDOCSE  ',  11.5000,1,   8,   8,   1,1.02734, -86.8332,1.10000,0.90000,1.10000,0.90000
 18042,'DIBOLL 0SE  ',  11.5000,1,   8,   8,   1,1.00711, -87.9808,1.10000,0.90000,1.10000,0.90000
 18052,'TYLER 8 0SE ',  11.5000,1,   8,   8,   1,1.01879, -86.5947,1.10000,0.90000,1.10000,0.90000
 18053,'ATHENS 1 0SE',  11.5000,1,   8,   8,   1,0.99642, -86.7090,1.10000,0.90000,1.10000,0.90000
 18054,'BUFFALO 0SE ',  11.5000,1,   8,   7,   1,0.99973, -85.5844,1.10000,0.90000,1.10000,0.90000
 18055,'RUSK 0SE    ',  11.5000,1,   8,   8,   1,1.02656, -83.3585,1.10000,0.90000,1.10000,0.90000
 18056,'WINONA 0SE  ',  11.5000,1,   8,   8,   1,1.02323, -87.1836,1.10000,0.90000,1.10000,0.90000
 18062,'CUSHING SE  ',  11.5000,1,   8,   8,   1,1.02730, -80.5809,1.10000,0.90000,1.10000,0.90000
 18063,'NACOGDOCSE  ',  11.5000,1,   8,   8,   1,1.01313, -88.1733,1.10000,0.90000,1.10000,0.90000
 18064,'FAIRFIELSE  ',  11.5000,1,   8,   7,   1,1.01542, -79.1872,1.10000,0.90000,1.10000,0.90000
 18065,'TRINIDADSE  ',  11.5000,1,   8,   7,   1,1.00421, -84.0384,1.10000,0.90000,1.10000,0.90000
 18066,'DIKE 0SE    ',  11.5000,1,   8,   8,   1,1.01501, -79.8532,1.10000,0.90000,1.10000,0.90000
 18072,'PALESTINSE  ',  11.5000,1,   8,   8,   1,0.99936, -82.9023,1.10000,0.90000,1.10000,0.90000
 18073,'EMORY 0SE   ',  11.5000,1,   8,   8,   1,1.00179, -87.5201,1.10000,0.90000,1.10000,0.90000
 18081,'TYLER 9 0SE ',  11.5000,1,   8,   8,   1,1.00427, -87.6471,1.10000,0.90000,1.10000,0.90000
 18086,'FRANKLIN 4SE',  11.5000,1,   8,   7,   1,0.96724, -84.4679,1.10000,0.90000,1.10000,0.90000
 18089,'TYLER 3 0SE ',  11.5000,1,   8,   8,   1,1.02167, -86.8209,1.10000,0.90000,1.10000,0.90000
 18090,'ELKHART 0SE ',  11.5000,1,   8,   7,   1,1.01521, -87.4496,1.10000,0.90000,1.10000,0.90000
 18091,'WORTHAM 0SE ',  11.5000,1,   8,   7,   1,1.02731, -81.3321,1.10000,0.90000,1.10000,0.90000
 18092,'OAKWOOD 0SE ',  11.5000,1,   8,   7,   1,1.00525, -86.4202,1.10000,0.90000,1.10000,0.90000
 18093,'COOKVILLSE  ',  11.5000,1,   8,   8,   1,1.02135, -78.1484,1.10000,0.90000,1.10000,0.90000
 18095,'COLLEGE SE  ',  11.5000,1,   8,   7,   1,0.99973, -82.3861,1.10000,0.90000,1.10000,0.90000
 18096,'EDGEWOOD 0SE',  11.5000,1,   8,   8,   1,1.00283, -85.9857,1.10000,0.90000,1.10000,0.90000
 18100,'TYLER 2 0SE ',  11.5000,1,   8,   8,   1,1.02218, -86.5351,1.10000,0.90000,1.10000,0.90000
 18101,'ALTO 0SE    ',  11.5000,1,   8,   8,   1,1.01187, -87.6036,1.10000,0.90000,1.10000,0.90000
 18102,'CALVERT 0SE ',  11.5000,1,   8,   7,   1,0.90727, -89.5143,1.10000,0.90000,1.10000,0.90000
 18103,'JEWETT 2 0SE',  11.5000,1,   8,   7,   1,0.99899, -81.3851,1.10000,0.90000,1.10000,0.90000
 18104,'NAVASOTA 0SE',  11.5000,1,   8,   7,   1,1.00701, -83.5567,1.10000,0.90000,1.10000,0.90000
 18106,'MOUNT PLSE  ',  11.5000,1,   8,   8,   1,1.01449, -78.7445,1.10000,0.90000,1.10000,0.90000
 18107,'SCROGGINSE  ',  11.5000,1,   8,   8,   1,1.02731, -79.8650,1.10000,0.90000,1.10000,0.90000
 18108,'WILLS POSE  ',  11.5000,1,   8,   8,   1,1.00515, -87.4730,1.10000,0.90000,1.10000,0.90000
 18109,'ATHENS 2 0SE',  11.5000,1,   8,   8,   1,0.99824, -84.6881,1.10000,0.90000,1.10000,0.90000
 18110,'POINT 0SE   ',  11.5000,1,   8,   8,   1,1.02732, -83.4428,1.10000,0.90000,1.10000,0.90000
 18111,'LUFKIN 2 0SE',  11.5000,1,   8,   8,   1,1.01598, -86.9864,1.10000,0.90000,1.10000,0.90000
 18114,'JACKSONVSE  ',  11.5000,1,   8,   8,   1,1.02856, -80.2421,1.10000,0.90000,1.10000,0.90000
 18118,'CROCKETT 0SE',  11.5000,1,   8,   7,   1,1.00830, -88.9810,1.10000,0.90000,1.10000,0.90000
 18119,'HENDERSOSE  ',  11.5000,1,   8,   8,   1,1.02755, -79.8086,1.10000,0.90000,1.10000,0.90000
 18120,'BRYAN 3 0SE ',  11.5000,1,   8,   7,   1,1.02733, -84.4985,1.10000,0.90000,1.10000,0.90000
 18121,'JACKSONVSE  ',  11.5000,1,   8,   8,   1,1.02217, -83.7247,1.10000,0.90000,1.10000,0.90000
 18122,'BRYAN 5 0SE ',  11.5000,1,   8,   7,   1,1.01907, -84.8450,1.10000,0.90000,1.10000,0.90000
 18123,'MALAKOFF 0SE',  11.5000,1,   8,   8,   1,1.00104, -84.2960,1.10000,0.90000,1.10000,0.90000
 18124,'CUMBY 0SE   ',  11.5000,1,   8,   8,   1,1.01987, -81.2815,1.10000,0.90000,1.10000,0.90000
 18125,'NACOGDOCSE  ',  11.5000,1,   8,   8,   1,1.02147, -88.5201,1.10000,0.90000,1.10000,0.90000
 18132,'TEAGUE 0SE  ',  11.5000,1,   8,   7,   1,0.99800, -84.0088,1.10000,0.90000,1.10000,0.90000
 18134,'TYLER 7 1SE ',  11.5000,1,   8,   8,   1,1.02428, -83.6489,1.10000,0.90000,1.10000,0.90000
 18135,'TYLER 6 0SE ',  11.5000,1,   8,   8,   1,1.02248, -86.4529,1.10000,0.90000,1.10000,0.90000
 18136,'YANTIS 0SE  ',  11.5000,1,   8,   8,   1,1.00822, -86.5516,1.10000,0.90000,1.10000,0.90000
 18137,'POLLOK 0SE  ',  11.5000,1,   8,   8,   1,1.01353, -86.6953,1.10000,0.90000,1.10000,0.90000
 18138,'TYLER 1 0SE ',  11.5000,1,   8,   8,   1,1.02731, -87.3124,1.10000,0.90000,1.10000,0.90000
 18140,'COLLEGE SE  ',  11.5000,1,   8,   7,   1,0.99973, -82.7305,1.10000,0.90000,1.10000,0.90000
 18141,'HEARNE 0SE  ',  11.5000,1,   8,   7,   1,1.01816, -85.7091,1.10000,0.90000,1.10000,0.90000
 18142,'MOUNT VESE  ',  11.5000,1,   8,   8,   1,1.01275, -79.6923,1.10000,0.90000,1.10000,0.90000
 18143,'IOLA 0SE    ',  11.5000,1,   8,   7,   1,1.02110, -82.7734,1.10000,0.90000,1.10000,0.90000
 18144,'STREETMASE  ',  11.5000,1,   8,   7,   1,1.01120, -80.4468,1.10000,0.90000,1.10000,0.90000
 18145,'COMO 0SE    ',  11.5000,1,   8,   8,   1,1.01313, -84.1618,1.10000,0.90000,1.10000,0.90000
 18146,'HENDERSOSE  ',  11.5000,1,   8,   8,   1,1.00560, -88.9233,1.10000,0.90000,1.10000,0.90000
 18150,'ZAVALLA 0SE ',  11.5000,1,   8,   8,   1,1.01533, -87.0621,1.10000,0.90000,1.10000,0.90000
 18151,'GRAPELANSE  ',  11.5000,1,   8,   7,   1,1.02732, -87.8998,1.10000,0.90000,1.10000,0.90000
 18152,'BRYAN 2 0SE ',  11.5000,1,   8,   7,   1,1.02498, -83.1471,1.10000,0.90000,1.10000,0.90000
 18153,'CANTON 0SE  ',  11.5000,1,   8,   8,   1,0.99828, -87.3620,1.10000,0.90000,1.10000,0.90000
 18154,'TYLER 5 0SE ',  11.5000,1,   8,   8,   1,1.00838, -87.8094,1.10000,0.90000,1.10000,0.90000
 18160,'BRYAN 1 2SE ',  11.5000,1,   8,   7,   1,1.02483, -81.7983,1.10000,0.90000,1.10000,0.90000
 0 /End of Bus data, Begin Load data
  1006,'1 ',1,   1,   9,   -12.434,     4.940,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1009,'1 ',1,   1,   9,   -29.899,    11.880,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1010,'99',1,   1,   9,    -0.000,     4.489,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1011,'1 ',1,   1,   9,    -5.602,    -0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1012,'99',1,   1,   9,     0.006,    -9.994,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1016,'99',1,   1,   9,     0.000,   -31.421,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1019,'99',1,   1,   9,    -0.000,  -147.905,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1020,'99',1,   1,   9,    -0.000,   -75.783,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1027,'99',1,   1,   9,    -0.000,   -78.528,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1029,'99',1,   1,   9,     0.000,   -40.946,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1043,'1 ',1,   1,   9,   -21.311,     8.470,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1046,'99',1,   1,   9,    -0.000,    -8.916,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1056,'99',1,   1,   9,    -0.000,   -52.039,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1062,'1 ',1,   1,   9,    -0.938,    -0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1081,'99',1,   1,   9,    -0.004,   -17.774,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1083,'99',1,   1,   9,     0.000,   -27.106,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1086,'99',1,   1,   9,    -0.000,   -30.189,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1087,'99',1,   1,   9,    -0.003,    -9.900,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1088,'1 ',1,   1,   9,   -27.183,     1.384,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1090,'1 ',1,   1,   9,   -26.095,   -40.150,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2009,'99',1,   2,  11,    -0.006,   -86.903,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2010,'99',1,   2,  10,    -0.000,   -24.956,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2013,'1 ',1,   2,  10,   -13.052,    28.890,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2017,'98',1,   2,  10,    -0.000,   106.439,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2017,'99',1,   2,  10,     0.001,   106.439,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2042,'1 ',1,   2,  10,    -2.558,    11.460,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2059,'1 ',1,   2,  10,    -0.741,    11.520,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2062,'1 ',1,   2,  10,   -16.874,    14.054,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2063,'99',1,   2,  11,    -0.000,   -42.184,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2065,'99',1,   2,  11,    -0.004,   -71.171,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2069,'99',1,   2,  11,    -0.006,   -60.835,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2076,'1 ',1,   2,  10,   -10.873,    -6.390,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2078,'1 ',1,   2,  11,   -24.888,    10.931,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2089,'1 ',1,   2,  11,   -14.954,     9.252,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2096,'98',1,   2,  10,     0.000,    64.891,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2096,'99',1,   2,  10,    -0.001,    26.840,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2099,'1 ',1,   2,  10,    -2.248,     1.440,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2110,'99',1,   2,  11,    -0.002,   -38.252,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2123,'1 ',1,   2,  10,    -5.839,    26.160,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2127,'1 ',1,   2,  10,    -7.306,     8.948,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2127,'99',1,   2,  10,     0.001,   216.207,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2132,'99',1,   2,  10,    -0.001,    -8.915,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3004,'1 ',1,   3,  27,   -13.594,     5.400,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3013,'99',1,   3,  27,    -0.000,   -59.045,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3019,'99',1,   3,  27,    -0.002,   -28.826,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3023,'99',1,   3,  27,    -0.001,   -27.596,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3030,'99',1,   3,  27,     0.000,   -84.254,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3047,'99',1,   3,  27,    -0.000,   -51.811,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3050,'99',1,   3,  28,     0.079,   -67.484,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3051,'99',1,   3,  28,     0.007,   -20.390,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3065,'1 ',1,   3,  27,   -29.174,    11.590,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3086,'1 ',1,   3,  27,   -27.183,    10.800,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3088,'99',1,   3,  27,    -0.001,    -8.474,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3091,'99',1,   3,  27,    -0.001,   -46.217,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3105,'1 ',1,   3,  28,   -13.719,     0.740,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3112,'1 ',1,   3,  27,   -27.110,    10.770,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3113,'1 ',1,   3,  27,   -27.110,    10.770,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3117,'1 ',1,   3,  27,   -22.834,     8.833,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3120,'1 ',1,   3,  28,   -18.565,    -0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3124,'99',1,   3,  28,     0.002,   -45.475,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3126,'99',1,   3,  28,    -0.028,   -41.481,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3142,'99',1,   3,  27,    -0.000,   -14.947,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3143,'99',1,   3,  28,    -0.001,   -16.240,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3146,'99',1,   3,  28,    -0.000,    -8.520,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3147,'99',1,   3,  28,    -0.027,   -28.437,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4005,'99',1,   4,  20,     0.165,   -72.619,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4012,'99',1,   4,  19,    -0.031,   -39.287,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4015,'99',1,   4,  20,     0.002,   -78.912,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4037,'99',1,   4,  21,     0.000,   -67.494,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4040,'99',1,   4,  19,    -0.223,  -434.359,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4045,'1 ',1,   4,  19,   -28.794,    -2.817,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4046,'1 ',1,   4,  19,    -8.786,    -4.351,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4066,'99',1,   4,  19,    -0.036,  -113.980,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4086,'99',1,   4,  19,    -0.172,   -91.320,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4087,'99',1,   4,  21,    -0.006,  -110.895,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4088,'99',1,   4,  19,    -0.180,  -255.606,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4103,'99',1,   4,  19,    -0.003,  -106.412,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4121,'99',1,   4,  19,    -0.018,   -52.913,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4122,'99',1,   4,  19,    -0.013,  -154.874,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4127,'99',1,   4,  21,    -0.001,   -64.136,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4128,'99',1,   4,  19,     0.000,   -73.131,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4130,'99',1,   4,  20,    -0.000,   -16.088,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4131,'99',1,   4,  20,     0.296,  -115.573,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4141,'99',1,   4,  21,    -0.003,   -49.396,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4147,'99',1,   4,  20,     0.096,  -104.953,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4171,'99',1,   4,  19,     0.000,  -105.631,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4174,'99',1,   4,  20,    -0.024,   -75.127,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4175,'99',1,   4,  20,    -0.041,   -20.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4178,'99',1,   4,  21,    -0.000,   -46.840,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4185,'99',1,   4,  19,     0.001,   -21.358,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4186,'99',1,   4,  19,    -0.002,   -56.061,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4196,'99',1,   4,  20,    -0.015,  -112.394,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4197,'99',1,   4,  20,    -0.023,   -10.274,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5013,'99',1,   5,  15,     0.005,   -56.599,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5020,'1 ',1,   5,  12,   -26.546,    17.280,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5024,'99',1,   5,  13,     0.801,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5061,'99',1,   5,  14,    -0.003,   -27.883,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5077,'99',1,   5,  16,    -0.005,   -61.075,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5090,'99',1,   5,  16,    -0.002,  -185.145,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5093,'99',1,   5,  17,    -0.119,  -208.029,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5098,'99',1,   5,  17,    -0.059,  -137.770,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5099,'99',1,   5,  17,    -0.008,   -72.944,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5108,'99',1,   5,  17,    -0.069,  -243.221,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5121,'99',1,   5,  15,     0.000,   -31.790,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5139,'99',1,   5,  16,    -0.022,  -102.527,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5161,'99',1,   5,  16,    -0.104,  -104.572,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5170,'1 ',1,   5,  15,   -13.273,     5.087,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5172,'99',1,   5,  12,    -0.094,  -153.128,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5182,'99',1,   5,  13,     0.502,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5191,'99',1,   5,  18,     0.022,   -54.544,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5217,'99',1,   5,  17,    -0.115,  -201.189,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5219,'99',1,   5,  14,     0.006,   -30.855,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5264,'99',1,   5,  15,    -0.001,   -92.604,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5289,'99',1,   5,  16,    -0.090,  -211.670,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5316,'99',1,   5,  16,    -0.041,  -163.718,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5339,'99',1,   5,  17,    -0.035,  -108.921,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5342,'1 ',1,   5,  17,    -2.590,    -3.201,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5346,'99',1,   5,  17,    -0.012,  -274.820,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5378,'99',1,   5,  13,     0.000,  -110.724,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5386,'99',1,   5,  16,     0.349,  -168.971,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5411,'99',1,   5,  13,    -0.039,  -181.316,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5421,'99',1,   5,  16,    -0.026,  -175.345,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5422,'99',1,   5,  17,    -0.021,   -71.736,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5440,'99',1,   5,  17,    -0.074,  -145.334,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5478,'99',1,   5,  17,    -0.001,  -126.196,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5482,'99',1,   5,  16,    -0.048,  -179.631,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6001,'99',1,   6,  22,    -0.123,  -131.540,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6012,'99',1,   6,  25,    -0.007,   -32.386,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6024,'99',1,   6,  23,    -0.047,  -148.391,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6025,'99',1,   6,  26,    -0.265,  -251.510,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6041,'1 ',1,   6,  23,   -16.463,   -16.873,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6051,'1 ',1,   6,  26,   -17.220,   -29.220,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6053,'1 ',1,   6,  26,   -17.220,   -29.220,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6054,'1 ',1,   6,  26,   -17.220,   -17.539,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6059,'99',1,   6,  26,     0.734,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6082,'1 ',1,   6,  23,   -20.131,   -12.266,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6083,'1 ',1,   6,  23,   -20.131,    -9.949,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6085,'1 ',1,   6,  23,    -0.154,    -0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6086,'1 ',1,   6,  23,    -3.295,    -0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6088,'1 ',1,   6,  23,    -1.164,    -0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6089,'1 ',1,   6,  23,    -1.526,    -0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6090,'1 ',1,   6,  23,    -4.469,    -0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6091,'99',1,   6,  23,    -0.015,   -75.027,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6092,'99',1,   6,  24,    -0.009,   -44.459,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6096,'99',1,   6,  24,    -0.002,   -94.283,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6103,'99',1,   6,  25,    -0.025,   -81.801,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6127,'99',1,   6,  25,     0.118,    -7.153,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6151,'99',1,   6,  25,     0.001,   -78.264,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6158,'99',1,   6,  25,    -0.005,   -69.919,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6177,'99',1,   6,  26,    -0.134,  -288.162,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6207,'99',1,   6,  23,    -0.023,   -74.805,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6221,'99',1,   6,  22,    -0.024,   -99.881,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6229,'99',1,   6,  22,    -0.015,  -125.177,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6266,'1 ',1,   6,  24,    -1.387,    -1.719,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6267,'1 ',1,   6,  24,    -2.220,    -2.727,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6268,'1 ',1,   6,  24,    -1.387,    -1.719,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6269,'1 ',1,   6,  24,    -2.220,    -2.727,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6270,'1 ',1,   6,  24,    -5.549,    -6.817,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6271,'1 ',1,   6,  24,    -3.391,    -4.090,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6272,'1 ',1,   6,  24,    -2.220,    -2.727,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6273,'1 ',1,   6,  24,    -2.220,    -2.727,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6274,'1 ',1,   6,  24,    -2.590,    -3.201,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6286,'99',1,   6,  26,    -0.000,  -106.727,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6320,'99',1,   6,  22,    -0.229,  -224.703,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6331,'99',1,   6,  23,    -0.032,  -154.603,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6356,'99',1,   6,  26,    -0.069,  -198.825,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6358,'99',1,   6,  23,    -0.175,  -138.235,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7028,'99',1,   7,   3,    -0.820,  -446.856,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7031,'1 ',1,   7,   6,    -3.772,    -0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7032,'1 ',1,   7,   6,    -0.972,    -0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7033,'1 ',1,   7,   6,    -0.972,    -0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7075,'99',1,   7,   4,    -0.009,  -362.280,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7089,'99',1,   7,   3,     0.020,  -333.003,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7091,'99',1,   7,   3,    -0.140,  -264.672,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7145,'99',1,   7,   4,    -0.119,  -247.696,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7150,'99',1,   7,   5,    -0.055,   -36.048,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7183,'99',1,   7,   3,    -0.618,  -362.008,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7198,'99',1,   7,   5,    -0.350,  -193.847,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7235,'99',1,   7,   3,    -0.262,  -187.935,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7236,'99',1,   7,   5,    -0.167,  -196.346,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7238,'99',1,   7,   4,    -0.000,   -94.087,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7262,'99',1,   7,   1,    -0.001,   -68.398,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7273,'99',1,   7,   2,    -0.105,  -182.647,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7276,'99',1,   7,   3,     0.010,  -480.740,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7277,'99',1,   7,   6,    -0.000,   -51.137,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7285,'1 ',1,   7,   4,    -2.751,    -0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7286,'1 ',1,   7,   4,    -2.751,    -0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7287,'1 ',1,   7,   4,    -2.751,    -0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7288,'1 ',1,   7,   4,    -2.751,    -0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7289,'1 ',1,   7,   4,    -5.503,    -0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7294,'99',1,   7,   4,    -0.015,   -25.176,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7300,'99',1,   7,   5,    -0.061,  -163.785,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7397,'99',1,   7,   3,    -0.027,  -103.851,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8003,'99',1,   8,   7,     0.004,   -41.899,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8005,'99',1,   8,   8,    -0.001,   -84.202,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8006,'99',1,   8,   8,    -0.007,   -48.399,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8013,'99',1,   8,   8,     0.000,   -51.316,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8016,'99',1,   8,   7,     0.000,   -55.232,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8019,'99',1,   8,   8,    -0.008,  -130.010,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8022,'99',1,   8,   8,    -0.001,   -13.603,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8024,'1 ',1,   8,   8,    -4.278,    -0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8025,'99',1,   8,   8,    -0.003,   -41.673,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8041,'99',1,   8,   8,    -0.001,   -45.711,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8091,'99',1,   8,   7,    -0.018,   -24.164,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8099,'1 ',1,   8,   8,   -11.083,    -0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8107,'99',1,   8,   8,    -0.002,   -21.422,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8110,'99',1,   8,   8,    -0.004,   -38.129,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8120,'99',1,   8,   7,    -0.085,   -84.095,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8125,'99',1,   8,   8,     0.000,   -31.466,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8138,'99',1,   8,   8,    -0.002,   -49.448,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8151,'99',1,   8,   7,    -0.004,   -36.738,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8159,'99',1,   8,   7,    -0.164,  -110.169,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11001,'1 ',1,   1,   9,    19.565,     5.502,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11002,'1 ',1,   1,   9,    11.833,     3.338,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11007,'1 ',1,   1,   9,     4.070,     1.152,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11012,'1 ',1,   1,   9,     2.149,     0.608,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11013,'1 ',1,   1,   9,    26.244,     7.361,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11014,'1 ',1,   1,   9,     2.096,     0.593,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11015,'1 ',1,   1,   9,     5.767,     1.631,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11016,'1 ',1,   1,   9,     2.731,     0.774,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11017,'1 ',1,   1,   9,    16.736,     4.711,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11018,'1 ',1,   1,   9,     0.060,     0.017,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11019,'1 ',1,   1,   9,    57.615,    15.978,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11024,'1 ',1,   1,   9,    59.906,    16.575,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11027,'1 ',1,   1,   9,    89.040,    24.411,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11028,'1 ',1,   1,   9,     7.493,     2.117,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11029,'1 ',1,   1,   9,    78.447,    21.578,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11030,'1 ',1,   1,   9,    18.604,     5.235,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11031,'1 ',1,   1,   9,     7.635,     2.157,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11036,'1 ',1,   1,   9,    12.372,     3.489,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11037,'1 ',1,   1,   9,    96.630,    26.338,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11040,'1 ',1,   1,   9,    42.517,    11.849,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11044,'1 ',1,   1,   9,     9.565,     2.700,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11045,'1 ',1,   1,   9,    87.495,    23.960,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11046,'1 ',1,   1,   9,    10.003,     2.825,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11054,'1 ',1,   1,   9,    12.864,     3.627,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11055,'1 ',1,   1,   9,     3.497,     0.989,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11058,'1 ',1,   1,   9,    12.679,     3.576,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11064,'1 ',1,   1,   9,   116.619,    31.549,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11067,'1 ',1,   1,   9,    40.393,    11.272,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11068,'1 ',1,   1,   9,    55.952,    15.509,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11071,'1 ',1,   1,   9,    87.510,    23.975,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11083,'1 ',1,   1,   9,    30.676,     8.594,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11085,'1 ',1,   1,   9,    19.376,     5.449,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11086,'1 ',1,   1,   9,    37.351,    10.433,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11087,'1 ',1,   1,   9,     0.830,     0.236,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11089,'1 ',1,   1,   9,    30.764,     8.614,     0.000,     0.000,     0.000,     0.000,   1,1,0
 11091,'1 ',1,   1,   9,     8.518,     2.406,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12001,'1 ',1,   2,  11,    32.480,     9.091,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12007,'1 ',1,   2,  11,     4.857,     1.374,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12008,'1 ',1,   2,  10,    10.185,     2.875,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12009,'1 ',1,   2,  11,    31.136,     8.723,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12010,'1 ',1,   2,  10,    57.812,    16.040,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12014,'1 ',1,   2,  10,    31.969,     8.950,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12015,'1 ',1,   2,  11,     3.554,     1.006,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12016,'1 ',1,   2,  11,    46.809,    13.037,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12020,'1 ',1,   2,  11,    39.124,    10.925,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12022,'1 ',1,   2,  11,     9.644,     2.723,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12025,'1 ',1,   2,  11,    36.117,    10.096,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12026,'1 ',1,   2,  10,    23.239,     6.528,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12027,'1 ',1,   2,  11,     1.983,     0.561,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12028,'1 ',1,   2,  11,     9.549,     2.696,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12029,'1 ',1,   2,  10,     3.947,     1.117,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12030,'1 ',1,   2,  11,    26.160,     7.338,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12031,'1 ',1,   2,  10,     5.608,     1.586,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12032,'1 ',1,   2,  11,     2.712,     0.767,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12033,'1 ',1,   2,  11,     6.269,     1.772,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12034,'1 ',1,   2,  11,     3.452,     0.977,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12035,'1 ',1,   2,  10,     4.552,     1.288,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12036,'1 ',1,   2,  11,    40.437,    11.287,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12037,'1 ',1,   2,  11,     3.593,     1.016,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12038,'1 ',1,   2,  11,     1.770,     0.501,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12039,'1 ',1,   2,  11,     5.875,     1.661,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12040,'1 ',1,   2,  11,    11.596,     3.272,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12043,'1 ',1,   2,  11,     2.686,     0.760,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12044,'1 ',1,   2,  11,    19.244,     5.414,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12045,'1 ',1,   2,  11,    23.013,     6.465,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12046,'1 ',1,   2,  11,    14.738,     4.153,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12047,'1 ',1,   2,  11,     9.658,     2.727,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12048,'1 ',1,   2,  10,     6.480,     1.832,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12049,'1 ',1,   2,  10,    11.208,     3.163,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12050,'1 ',1,   2,  11,     2.842,     0.804,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12051,'1 ',1,   2,  11,    14.562,     4.103,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12052,'1 ',1,   2,  10,    32.358,     9.058,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12053,'1 ',1,   2,  11,    29.781,     8.342,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12055,'1 ',1,   2,  11,    46.628,    12.985,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12060,'1 ',1,   2,  11,     2.638,     0.747,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12063,'1 ',1,   2,  11,    53.355,    14.826,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12064,'1 ',1,   2,  11,     6.162,     1.742,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12065,'1 ',1,   2,  11,    74.217,    20.467,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12066,'1 ',1,   2,  10,     6.645,     1.878,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12067,'1 ',1,   2,  11,    40.742,    11.369,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12068,'1 ',1,   2,  11,     4.582,     1.296,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12069,'1 ',1,   2,  11,    15.437,     4.350,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12072,'1 ',1,   2,  11,     5.580,     1.578,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12079,'1 ',1,   2,  10,     4.559,     1.290,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12080,'1 ',1,   2,  11,    13.763,     3.879,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12081,'1 ',1,   2,  11,     2.761,     0.782,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12082,'1 ',1,   2,  11,    57.642,    15.985,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12086,'1 ',1,   2,  11,     2.069,     0.586,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12087,'1 ',1,   2,  10,     7.321,     2.069,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12090,'1 ',1,   2,  11,     1.563,     0.443,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12091,'1 ',1,   2,  10,    16.592,     4.673,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12092,'1 ',1,   2,  11,    12.691,     3.579,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12106,'1 ',1,   2,  11,     9.005,     2.543,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12107,'1 ',1,   2,  11,    49.304,    13.718,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12108,'1 ',1,   2,  10,     1.937,     0.549,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12109,'1 ',1,   2,  11,    36.489,    10.200,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12110,'1 ',1,   2,  11,     8.560,     2.418,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12111,'1 ',1,   2,  11,    13.689,     3.859,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12112,'1 ',1,   2,  11,     3.566,     1.009,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12114,'1 ',1,   2,  11,    51.716,    14.377,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12121,'1 ',1,   2,  11,     1.530,     0.433,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12122,'1 ',1,   2,  11,     4.572,     1.293,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12124,'1 ',1,   2,  11,    14.660,     4.130,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12125,'1 ',1,   2,  11,     3.588,     1.015,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12126,'1 ',1,   2,  11,    12.159,     3.430,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12129,'1 ',1,   2,  11,     2.779,     0.786,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12132,'1 ',1,   2,  10,    10.193,     2.877,     0.000,     0.000,     0.000,     0.000,   1,1,0
 12133,'1 ',1,   2,  11,     5.907,     1.670,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13002,'1 ',1,   3,  28,    85.896,    23.525,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13005,'1 ',1,   3,  28,     7.182,     2.029,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13006,'1 ',1,   3,  27,     7.648,     2.161,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13007,'1 ',1,   3,  27,    11.036,     3.114,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13008,'1 ',1,   3,  27,    17.148,     4.828,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13009,'1 ',1,   3,  28,    12.665,     3.572,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13010,'1 ',1,   3,  28,     3.553,     1.005,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13011,'1 ',1,   3,  28,    16.897,     4.755,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13012,'1 ',1,   3,  28,     0.466,     0.132,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13013,'1 ',1,   3,  27,    52.346,    14.552,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13014,'1 ',1,   3,  28,    14.623,     4.121,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13015,'1 ',1,   3,  27,     4.204,     1.189,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13021,'1 ',1,   3,  27,     2.383,     0.675,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13022,'1 ',1,   3,  27,    19.868,     5.587,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13023,'1 ',1,   3,  27,    12.493,     3.524,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13024,'1 ',1,   3,  28,    11.109,     3.134,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13025,'1 ',1,   3,  28,     6.153,     1.739,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13029,'1 ',1,   3,  28,     2.942,     0.833,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13030,'1 ',1,   3,  27,   130.830,    35.312,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13031,'1 ',1,   3,  27,     7.904,     2.233,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13032,'1 ',1,   3,  27,    60.114,    16.653,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13035,'1 ',1,   3,  28,     1.568,     0.444,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13036,'1 ',1,   3,  28,     5.765,     1.630,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13040,'1 ',1,   3,  27,    13.224,     3.729,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13042,'1 ',1,   3,  27,     6.863,     1.939,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13049,'1 ',1,   3,  27,     5.261,     1.488,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13051,'1 ',1,   3,  28,   111.888,    30.375,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13052,'1 ',1,   3,  28,     6.637,     1.875,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13066,'1 ',1,   3,  28,    17.260,     4.859,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13069,'1 ',1,   3,  27,     3.362,     0.951,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13072,'1 ',1,   3,  27,     5.500,     1.555,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13075,'1 ',1,   3,  28,     8.473,     2.393,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13076,'1 ',1,   3,  28,     7.437,     2.101,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13077,'1 ',1,   3,  27,    54.805,    15.213,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13093,'1 ',1,   3,  28,     3.317,     0.939,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13099,'1 ',1,   3,  27,     9.059,     2.558,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13100,'1 ',1,   3,  27,     7.622,     2.154,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13101,'1 ',1,   3,  28,     5.497,     1.554,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13102,'1 ',1,   3,  27,    50.291,    13.984,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13103,'1 ',1,   3,  27,    26.991,     7.571,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13107,'1 ',1,   3,  28,    11.011,     3.106,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13108,'1 ',1,   3,  28,    17.227,     4.850,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13114,'1 ',1,   3,  27,    82.466,    22.658,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13115,'1 ',1,   3,  27,     7.591,     2.145,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13123,'1 ',1,   3,  28,    48.004,    13.338,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13124,'1 ',1,   3,  28,    32.083,     8.980,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13125,'1 ',1,   3,  27,    73.994,    20.383,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13126,'1 ',1,   3,  28,     6.309,     1.783,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13128,'1 ',1,   3,  27,     1.878,     0.532,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13130,'1 ',1,   3,  27,    75.112,    20.694,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13132,'1 ',1,   3,  28,     7.847,     2.217,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13136,'1 ',1,   3,  27,    47.899,    13.328,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13138,'1 ',1,   3,  28,    10.644,     3.005,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13139,'1 ',1,   3,  27,    10.226,     2.886,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13140,'1 ',1,   3,  27,     0.199,     0.056,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13142,'1 ',1,   3,  27,     6.597,     1.865,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13143,'1 ',1,   3,  28,     4.317,     1.221,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13144,'1 ',1,   3,  28,     4.925,     1.394,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13145,'1 ',1,   3,  27,     2.083,     0.590,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13146,'1 ',1,   3,  28,     6.000,     1.696,     0.000,     0.000,     0.000,     0.000,   1,1,0
 13147,'1 ',1,   3,  28,    14.312,     4.034,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14002,'1 ',1,   4,  20,     0.725,     0.206,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14003,'1 ',1,   4,  19,   124.647,    33.699,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14005,'1 ',1,   4,  20,   157.006,    42.920,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14006,'1 ',1,   4,  20,     2.276,     0.644,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14007,'1 ',1,   4,  19,   198.314,    54.177,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14008,'1 ',1,   4,  20,    23.846,     6.696,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14011,'1 ',1,   4,  19,     9.733,     2.748,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14012,'1 ',1,   4,  19,     7.292,     2.061,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14013,'1 ',1,   4,  19,    97.271,    26.559,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14015,'1 ',1,   4,  20,   146.900,    39.405,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14016,'1 ',1,   4,  20,     5.311,     1.502,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14017,'1 ',1,   4,  21,    63.748,    17.641,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14018,'1 ',1,   4,  21,     6.049,     1.710,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14019,'1 ',1,   4,  19,   117.559,    31.830,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14020,'1 ',1,   4,  21,   107.578,    29.235,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14021,'1 ',1,   4,  19,    24.823,     6.967,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14022,'1 ',1,   4,  20,     5.327,     1.506,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14023,'1 ',1,   4,  20,     4.303,     1.217,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14027,'1 ',1,   4,  19,    57.796,    16.030,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14031,'1 ',1,   4,  20,     2.199,     0.623,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14032,'1 ',1,   4,  21,    40.257,    11.234,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14033,'1 ',1,   4,  20,   117.206,    31.752,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14034,'1 ',1,   4,  19,    38.370,    10.716,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14035,'1 ',1,   4,  21,    31.482,     8.814,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14036,'1 ',1,   4,  20,    29.337,     8.216,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14037,'1 ',1,   4,  21,    23.113,     6.493,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14038,'1 ',1,   4,  21,    60.410,    16.723,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14040,'1 ',1,   4,  19,   270.047,    73.892,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14042,'1 ',1,   4,  19,   136.787,    36.828,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14043,'1 ',1,   4,  19,     2.646,     0.749,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14048,'1 ',1,   4,  19,    13.027,     3.673,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14051,'1 ',1,   4,  21,    48.061,    13.372,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14053,'1 ',1,   4,  19,     0.072,     0.020,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14054,'1 ',1,   4,  21,     5.208,     1.473,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14055,'1 ',1,   4,  21,    10.942,     3.088,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14064,'1 ',1,   4,  21,     5.332,     1.507,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14066,'1 ',1,   4,  19,   118.397,    32.118,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14067,'1 ',1,   4,  19,   125.589,    33.897,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14068,'1 ',1,   4,  19,    17.763,     5.001,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14069,'1 ',1,   4,  21,     2.965,     0.839,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14071,'1 ',1,   4,  19,   224.879,    61.412,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14072,'1 ',1,   4,  21,    31.897,     8.930,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14078,'1 ',1,   4,  21,    53.373,    14.817,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14079,'1 ',1,   4,  19,   200.862,    54.901,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14086,'1 ',1,   4,  19,    17.986,     5.063,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14087,'1 ',1,   4,  21,     1.151,     0.326,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14088,'1 ',1,   4,  19,   221.503,    60.603,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14089,'1 ',1,   4,  19,     4.359,     1.233,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14099,'1 ',1,   4,  21,    13.718,     3.867,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14100,'1 ',1,   4,  21,    33.095,     9.261,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14101,'1 ',1,   4,  20,   112.052,    30.413,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14102,'1 ',1,   4,  19,    19.465,     5.476,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14103,'1 ',1,   4,  19,   127.513,    34.473,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14106,'1 ',1,   4,  19,    30.240,     8.471,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14107,'1 ',1,   4,  19,    61.708,    17.092,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14108,'1 ',1,   4,  21,    20.959,     5.892,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14109,'1 ',1,   4,  21,    77.623,    21.349,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14110,'1 ',1,   4,  19,    39.732,    11.094,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14111,'1 ',1,   4,  19,    73.297,    20.195,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14112,'1 ',1,   4,  21,     3.689,     1.044,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14117,'1 ',1,   4,  20,    13.570,     3.825,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14118,'1 ',1,   4,  21,    11.009,     3.106,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14119,'1 ',1,   4,  19,    53.442,    14.839,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14120,'1 ',1,   4,  21,    35.479,     9.918,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14121,'1 ',1,   4,  19,     3.504,     0.992,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14122,'1 ',1,   4,  19,   147.078,    39.409,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14123,'1 ',1,   4,  21,    60.433,    16.733,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14124,'1 ',1,   4,  19,    26.627,     7.470,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14125,'1 ',1,   4,  21,     3.152,     0.892,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14126,'1 ',1,   4,  19,    87.083,    23.878,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14127,'1 ',1,   4,  21,    49.964,    13.903,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14128,'1 ',1,   4,  19,   108.054,    29.408,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14129,'1 ',1,   4,  20,    12.983,     3.661,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14130,'1 ',1,   4,  20,     9.225,     2.605,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14132,'1 ',1,   4,  20,    27.638,     7.750,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14139,'1 ',1,   4,  21,     9.352,     2.640,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14143,'1 ',1,   4,  20,    12.251,     3.455,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14144,'1 ',1,   4,  21,    14.245,     4.014,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14145,'1 ',1,   4,  21,    38.027,    10.621,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14147,'1 ',1,   4,  20,   168.851,    46.177,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14148,'1 ',1,   4,  20,    12.747,     3.594,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14149,'1 ',1,   4,  21,    56.612,    15.690,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14150,'1 ',1,   4,  21,     8.007,     2.262,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14154,'1 ',1,   4,  19,    30.150,     8.446,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14155,'1 ',1,   4,  19,    21.569,     6.062,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14156,'1 ',1,   4,  21,    51.801,    14.395,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14157,'1 ',1,   4,  19,   107.963,    29.362,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14159,'1 ',1,   4,  21,    18.451,     5.192,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14164,'1 ',1,   4,  19,     2.169,     0.614,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14167,'1 ',1,   4,  19,     3.061,     0.866,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14168,'1 ',1,   4,  21,     5.503,     1.556,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14169,'1 ',1,   4,  21,    20.189,     5.677,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14170,'1 ',1,   4,  21,    20.126,     5.659,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14171,'1 ',1,   4,  19,   125.289,    33.893,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14172,'1 ',1,   4,  20,    38.528,    10.761,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14173,'1 ',1,   4,  21,     9.168,     2.588,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14174,'1 ',1,   4,  20,    17.435,     4.909,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14175,'1 ',1,   4,  20,     3.077,     0.871,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14178,'1 ',1,   4,  21,    16.339,     4.602,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14179,'1 ',1,   4,  20,    14.536,     4.097,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14180,'1 ',1,   4,  21,     4.847,     1.371,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14182,'1 ',1,   4,  21,    18.231,     5.130,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14185,'1 ',1,   4,  19,    39.138,    10.929,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14186,'1 ',1,   4,  19,    19.520,     5.491,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14187,'1 ',1,   4,  20,    14.350,     4.043,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14188,'1 ',1,   4,  20,     1.998,     0.566,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14189,'1 ',1,   4,  20,    31.533,     8.823,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14190,'1 ',1,   4,  20,    98.498,    26.884,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14191,'1 ',1,   4,  19,    32.166,     9.005,     0.000,     0.000,     0.000,     0.000,   1,1,0
 14193,'1 ',1,   4,  19,   130.117,    35.100,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15003,'1 ',1,   5,  16,     1.959,     0.555,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15004,'1 ',1,   5,  14,    83.486,    22.766,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15005,'1 ',1,   5,  18,     7.573,     2.139,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15006,'1 ',1,   5,  16,     7.235,     2.045,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15007,'1 ',1,   5,  17,    83.185,    22.855,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15008,'1 ',1,   5,  15,    62.687,    17.325,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15009,'1 ',1,   5,  16,     7.302,     2.063,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15010,'1 ',1,   5,  16,    48.091,    13.389,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15011,'1 ',1,   5,  13,    95.035,    25.750,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15012,'1 ',1,   5,  17,     5.276,     1.492,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15013,'1 ',1,   5,  15,    75.065,    20.623,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15014,'1 ',1,   5,  17,    13.675,     3.855,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15016,'1 ',1,   5,  17,    38.074,    10.639,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15017,'1 ',1,   5,  17,    93.077,    25.455,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15022,'1 ',1,   5,  17,    10.514,     2.968,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15024,'1 ',1,   5,  13,   185.895,    50.442,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15024,'99',1,   5,  13,    -0.621,    -0.004,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15025,'1 ',1,   5,  18,    32.809,     9.183,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15026,'1 ',1,   5,  17,    55.952,    15.527,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15027,'1 ',1,   5,  17,    49.170,    13.680,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15028,'1 ',1,   5,  17,    59.703,    16.550,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15029,'1 ',1,   5,  13,     6.692,     1.891,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15030,'1 ',1,   5,  12,     6.623,     1.872,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15031,'1 ',1,   5,  16,   106.072,    28.877,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15032,'1 ',1,   5,  16,    17.888,     5.035,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15034,'1 ',1,   5,  16,    27.626,     7.748,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15043,'1 ',1,   5,  16,    35.112,     9.819,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15044,'1 ',1,   5,  17,    43.200,    12.044,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15046,'1 ',1,   5,  18,    22.957,     6.450,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15048,'1 ',1,   5,  17,    49.829,    13.860,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15050,'1 ',1,   5,  16,   102.939,    28.070,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15053,'1 ',1,   5,  16,    55.049,    15.285,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15054,'1 ',1,   5,  14,   112.241,    30.039,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15056,'1 ',1,   5,  12,    16.548,     4.660,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15062,'1 ',1,   5,  14,    27.834,     7.805,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15064,'1 ',1,   5,  17,    25.539,     7.169,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15070,'1 ',1,   5,  17,    54.957,    15.256,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15071,'1 ',1,   5,  13,    61.639,    17.047,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15072,'1 ',1,   5,  16,    47.577,    13.249,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15073,'1 ',1,   5,  15,    51.355,    14.273,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15074,'1 ',1,   5,  16,     5.399,     1.527,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15075,'1 ',1,   5,  18,    11.933,     3.364,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15077,'1 ',1,   5,  16,     1.383,     0.392,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15078,'1 ',1,   5,  17,    16.668,     4.694,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15079,'1 ',1,   5,  13,    45.958,    12.790,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15080,'1 ',1,   5,  13,    21.820,     6.126,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15081,'1 ',1,   5,  13,    22.633,     6.358,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15082,'1 ',1,   5,  17,    54.410,    15.112,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15084,'1 ',1,   5,  16,    57.203,    15.872,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15085,'1 ',1,   5,  17,   114.900,    31.157,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15086,'1 ',1,   5,  17,    40.222,    11.229,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15087,'1 ',1,   5,  14,    63.113,    17.407,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15090,'1 ',1,   5,  16,     2.358,     0.668,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15091,'1 ',1,   5,  14,    71.424,    19.581,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15092,'1 ',1,   5,  14,     2.824,     0.799,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15093,'1 ',1,   5,  17,     8.899,     2.513,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15094,'1 ',1,   5,  14,    64.251,    17.772,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15095,'1 ',1,   5,  17,     1.849,     0.524,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15096,'1 ',1,   5,  16,    23.993,     6.739,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15097,'1 ',1,   5,  17,    51.261,    14.253,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15098,'1 ',1,   5,  17,    48.857,    13.600,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15099,'1 ',1,   5,  17,    95.595,    26.154,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15100,'1 ',1,   5,  16,    36.782,    10.281,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15101,'1 ',1,   5,  15,    15.973,     4.496,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15103,'1 ',1,   5,  16,    20.034,     5.635,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15104,'1 ',1,   5,  17,   188.092,    51.417,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15105,'1 ',1,   5,  17,    42.327,    11.808,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15108,'1 ',1,   5,  17,    52.631,    14.630,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15109,'1 ',1,   5,  16,    30.402,     8.515,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15110,'1 ',1,   5,  12,    46.576,    12.949,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15111,'1 ',1,   5,  16,     2.173,     0.615,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15112,'1 ',1,   5,  18,    33.460,     9.349,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15113,'1 ',1,   5,  17,     9.410,     2.657,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15114,'1 ',1,   5,  16,    16.199,     4.561,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15115,'1 ',1,   5,  16,    33.361,     9.337,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15116,'1 ',1,   5,  16,    14.191,     4.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15117,'1 ',1,   5,  17,   102.660,    27.988,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15118,'1 ',1,   5,  15,    97.141,    26.415,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15119,'1 ',1,   5,  12,     5.364,     1.517,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15121,'1 ',1,   5,  15,     2.980,     0.843,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15122,'1 ',1,   5,  16,    54.206,    15.056,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15124,'1 ',1,   5,  13,    47.753,    13.231,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15125,'1 ',1,   5,  17,    18.041,     5.078,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15126,'1 ',1,   5,  16,    53.252,    14.795,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15127,'1 ',1,   5,  18,   132.894,    35.488,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15128,'1 ',1,   5,  16,     2.563,     0.725,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15129,'1 ',1,   5,  18,    64.254,    17.750,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15130,'1 ',1,   5,  16,     9.728,     2.747,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15132,'1 ',1,   5,  13,    85.843,    23.541,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15133,'1 ',1,   5,  18,    82.325,    22.517,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15134,'1 ',1,   5,  15,     8.030,     2.268,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15135,'1 ',1,   5,  15,    24.413,     6.853,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15136,'1 ',1,   5,  16,    17.934,     5.045,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15138,'1 ',1,   5,  13,     6.781,     1.916,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15139,'1 ',1,   5,  16,    84.126,    23.115,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15140,'1 ',1,   5,  13,    75.507,    20.651,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15141,'1 ',1,   5,  16,     5.907,     1.670,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15142,'1 ',1,   5,  13,    28.556,     7.994,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15143,'1 ',1,   5,  17,    12.092,     3.411,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15144,'1 ',1,   5,  13,    63.216,    17.447,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15145,'1 ',1,   5,  17,    44.845,    12.499,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15146,'1 ',1,   5,  16,    80.648,    22.175,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15147,'1 ',1,   5,  16,    79.327,    21.822,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15148,'1 ',1,   5,  17,    88.449,    24.251,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15149,'1 ',1,   5,  16,    71.332,    19.684,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15150,'1 ',1,   5,  12,    75.026,    20.656,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15151,'1 ',1,   5,  18,     3.815,     1.079,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15152,'1 ',1,   5,  16,     3.345,     0.947,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15153,'1 ',1,   5,  12,    59.125,    16.386,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15154,'1 ',1,   5,  18,    14.897,     4.194,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15155,'1 ',1,   5,  12,    12.072,     3.405,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15156,'1 ',1,   5,  15,     3.967,     1.122,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15157,'1 ',1,   5,  17,     5.962,     1.685,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15158,'1 ',1,   5,  16,   106.385,    28.979,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15159,'1 ',1,   5,  13,   142.005,    37.494,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15160,'1 ',1,   5,  17,     8.600,     2.429,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15161,'1 ',1,   5,  16,    37.370,    10.446,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15162,'1 ',1,   5,  14,   141.101,    37.043,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15163,'1 ',1,   5,  13,     5.261,     1.488,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15165,'1 ',1,   5,  17,    10.564,     2.982,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15168,'1 ',1,   5,  16,    48.596,    13.526,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15171,'1 ',1,   5,  14,    99.195,    26.822,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15172,'1 ',1,   5,  12,     0.693,     0.196,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15173,'1 ',1,   5,  16,    52.877,    14.694,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15174,'1 ',1,   5,  14,   127.831,    34.003,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15175,'1 ',1,   5,  17,     3.184,     0.901,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15176,'1 ',1,   5,  12,   100.840,    27.431,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15177,'1 ',1,   5,  17,     6.559,     1.854,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15178,'1 ',1,   5,  16,    82.500,    22.663,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15180,'1 ',1,   5,  14,    85.329,    23.417,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15181,'1 ',1,   5,  16,    69.781,    19.267,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15182,'1 ',1,   5,  13,   168.383,    45.661,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15182,'99',1,   5,  13,    -0.592,    -0.003,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15183,'1 ',1,   5,  16,     2.974,     0.842,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15184,'1 ',1,   5,  17,   118.949,    32.210,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15185,'1 ',1,   5,  17,   107.250,    29.185,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15186,'1 ',1,   5,  17,    27.537,     7.722,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15187,'1 ',1,   5,  12,    20.283,     5.704,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15188,'1 ',1,   5,  16,    16.431,     4.628,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15189,'1 ',1,   5,  16,    53.027,    14.733,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15190,'1 ',1,   5,  12,    76.932,    21.140,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15191,'1 ',1,   5,  18,     2.896,     0.819,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15193,'1 ',1,   5,  13,     6.551,     1.852,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15194,'1 ',1,   5,  17,    79.414,    21.844,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15195,'1 ',1,   5,  17,    44.475,    12.398,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15199,'1 ',1,   5,  17,    36.714,    10.262,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15200,'1 ',1,   5,  12,    20.207,     5.678,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15201,'1 ',1,   5,  14,    68.600,    18.805,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15202,'1 ',1,   5,  14,     4.304,     1.217,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15203,'1 ',1,   5,  16,     8.468,     2.392,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15209,'1 ',1,   5,  18,   144.088,    38.267,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15210,'1 ',1,   5,  17,     3.661,     1.036,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15211,'1 ',1,   5,  14,    37.323,    10.378,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15212,'1 ',1,   5,  14,     6.203,     1.753,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15213,'1 ',1,   5,  16,    34.111,     9.544,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15214,'1 ',1,   5,  16,    95.095,    25.999,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15215,'1 ',1,   5,  16,    82.050,    22.538,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15216,'1 ',1,   5,  17,    20.733,     5.830,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15217,'1 ',1,   5,  17,    54.690,    15.191,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15218,'1 ',1,   5,  17,    84.016,    23.060,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15219,'1 ',1,   5,  14,    36.960,    10.327,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15220,'1 ',1,   5,  17,    12.987,     3.662,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15221,'1 ',1,   5,  13,    44.495,    12.396,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15222,'1 ',1,   5,  14,    80.902,    22.179,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15223,'1 ',1,   5,  14,    31.334,     8.740,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15224,'1 ',1,   5,  16,    29.943,     8.392,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15225,'1 ',1,   5,  16,   125.988,    34.047,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15226,'1 ',1,   5,  15,    12.472,     3.515,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15227,'1 ',1,   5,  16,     5.420,     1.533,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15228,'1 ',1,   5,  16,    69.076,    19.074,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15229,'1 ',1,   5,  16,    83.841,    23.023,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15230,'1 ',1,   5,  16,    34.155,     9.557,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15231,'1 ',1,   5,  18,    67.241,    18.505,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15232,'1 ',1,   5,  17,    12.451,     3.512,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15233,'1 ',1,   5,  17,    46.956,    13.078,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15234,'1 ',1,   5,  16,    88.285,    24.204,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15235,'1 ',1,   5,  13,   119.927,    32.393,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15244,'1 ',1,   5,  17,    17.790,     5.007,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15245,'1 ',1,   5,  17,    51.415,    14.296,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15246,'1 ',1,   5,  18,   126.332,    33.919,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15247,'1 ',1,   5,  18,    18.906,     5.313,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15248,'1 ',1,   5,  17,     2.692,     0.762,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15249,'1 ',1,   5,  17,    81.604,    22.425,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15250,'1 ',1,   5,  16,   150.515,    40.296,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15251,'1 ',1,   5,  17,   137.891,    37.108,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15252,'1 ',1,   5,  16,    99.558,    27.187,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15253,'1 ',1,   5,  17,    58.757,    16.292,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15254,'1 ',1,   5,  17,    98.122,    26.805,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15255,'1 ',1,   5,  12,    60.611,    16.755,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15256,'1 ',1,   5,  14,     6.756,     1.910,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15257,'1 ',1,   5,  14,     0.929,     0.263,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15258,'1 ',1,   5,  16,     7.958,     2.248,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15259,'1 ',1,   5,  16,    98.199,    26.809,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15264,'1 ',1,   5,  15,     7.883,     2.227,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15265,'1 ',1,   5,  17,    12.913,     3.642,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15266,'1 ',1,   5,  17,    85.030,    23.350,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15267,'1 ',1,   5,  13,   123.000,    32.954,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15268,'1 ',1,   5,  16,    35.185,     9.827,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15269,'1 ',1,   5,  17,    31.098,     8.708,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15270,'1 ',1,   5,  13,    73.045,    19.994,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15271,'1 ',1,   5,  13,    22.139,     6.214,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15272,'1 ',1,   5,  16,     8.653,     2.444,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15273,'1 ',1,   5,  17,    13.693,     3.861,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15274,'1 ',1,   5,  16,    86.467,    23.708,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15275,'1 ',1,   5,  14,     9.983,     2.814,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15276,'1 ',1,   5,  14,     3.243,     0.918,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15277,'1 ',1,   5,  16,     7.428,     2.099,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15278,'1 ',1,   5,  13,    75.554,    20.772,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15280,'1 ',1,   5,  13,    32.327,     9.047,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15284,'1 ',1,   5,  16,    56.019,    15.543,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15285,'1 ',1,   5,  12,    35.051,     9.797,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15286,'1 ',1,   5,  18,    10.131,     2.859,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15287,'1 ',1,   5,  17,    25.710,     7.216,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15288,'1 ',1,   5,  16,   145.539,    38.811,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15289,'1 ',1,   5,  16,    10.110,     2.854,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15290,'1 ',1,   5,  18,    71.327,    19.607,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15291,'1 ',1,   5,  17,    22.296,     6.266,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15292,'1 ',1,   5,  17,   189.599,    51.812,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15293,'1 ',1,   5,  18,    81.654,    22.428,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15294,'1 ',1,   5,  16,    48.332,    13.453,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15296,'1 ',1,   5,  16,   108.330,    29.484,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15305,'1 ',1,   5,  16,    69.082,    19.084,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15306,'1 ',1,   5,  17,   124.942,    33.784,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15307,'1 ',1,   5,  16,    54.541,    15.149,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15308,'1 ',1,   5,  16,    90.720,    24.848,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15309,'1 ',1,   5,  16,    10.817,     3.053,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15310,'1 ',1,   5,  17,    84.473,    23.202,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15311,'1 ',1,   5,  16,    48.143,    13.403,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15312,'1 ',1,   5,  17,    38.069,    10.633,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15313,'1 ',1,   5,  16,   104.189,    28.390,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15314,'1 ',1,   5,  13,    10.886,     3.070,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15315,'1 ',1,   5,  17,     8.927,     2.521,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15316,'1 ',1,   5,  16,    25.539,     7.170,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15323,'1 ',1,   5,  17,   151.323,    40.515,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15327,'1 ',1,   5,  14,   171.585,    46.311,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15327,'99',1,   5,  14,    -0.512,    -0.003,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15328,'1 ',1,   5,  13,     2.495,     0.706,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15329,'1 ',1,   5,  16,     9.966,     2.813,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15330,'1 ',1,   5,  17,   127.676,    34.493,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15331,'1 ',1,   5,  16,    50.528,    14.044,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15332,'1 ',1,   5,  17,    17.202,     4.843,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15333,'1 ',1,   5,  14,   113.440,    30.752,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15334,'1 ',1,   5,  15,   100.002,    27.208,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15335,'1 ',1,   5,  17,    25.175,     7.067,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15336,'1 ',1,   5,  16,   113.584,    30.844,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15337,'1 ',1,   5,  12,    65.090,    17.995,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15338,'1 ',1,   5,  18,    13.689,     3.859,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15339,'1 ',1,   5,  17,    74.156,    20.451,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15340,'1 ',1,   5,  16,    62.207,    17.225,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15341,'1 ',1,   5,  17,    36.483,    10.201,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15344,'1 ',1,   5,  16,    31.334,     8.778,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15345,'1 ',1,   5,  14,   101.805,    27.601,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15346,'1 ',1,   5,  17,    29.732,     8.334,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15347,'1 ',1,   5,  15,    89.200,    24.341,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15348,'1 ',1,   5,  14,    20.494,     5.758,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15349,'1 ',1,   5,  16,     8.423,     2.379,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15351,'1 ',1,   5,  16,    54.846,    15.229,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15352,'1 ',1,   5,  16,   154.999,    41.418,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15353,'1 ',1,   5,  17,    29.167,     8.176,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15354,'1 ',1,   5,  16,    38.553,    10.769,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15355,'1 ',1,   5,  14,    71.564,    19.731,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15356,'1 ',1,   5,  16,     4.155,     1.175,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15357,'1 ',1,   5,  16,   112.609,    30.602,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15362,'1 ',1,   5,  12,    81.441,    22.383,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15370,'1 ',1,   5,  17,    27.521,     7.720,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15371,'1 ',1,   5,  16,    68.541,    18.924,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15372,'1 ',1,   5,  16,    65.177,    18.031,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15373,'1 ',1,   5,  17,    32.325,     9.050,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15374,'1 ',1,   5,  16,   123.231,    33.345,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15375,'1 ',1,   5,  17,    53.911,    14.975,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15376,'1 ',1,   5,  17,    46.823,    13.040,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15377,'1 ',1,   5,  13,    37.040,    10.347,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15378,'1 ',1,   5,  13,    41.733,    11.632,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15379,'1 ',1,   5,  17,    59.751,    16.561,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15381,'1 ',1,   5,  14,   158.322,    43.257,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15385,'1 ',1,   5,  16,    79.155,    21.781,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15386,'1 ',1,   5,  16,   201.267,    55.058,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15387,'1 ',1,   5,  17,    52.636,    14.623,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15389,'1 ',1,   5,  13,    55.313,    15.332,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15392,'1 ',1,   5,  13,    66.767,    18.282,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15393,'1 ',1,   5,  13,     4.541,     1.284,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15400,'1 ',1,   5,  16,     9.578,     2.704,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15402,'1 ',1,   5,  18,    63.433,    17.549,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15407,'1 ',1,   5,  18,    58.261,    16.103,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15408,'1 ',1,   5,  16,    16.488,     4.643,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15409,'1 ',1,   5,  17,    28.306,     7.936,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15411,'1 ',1,   5,  13,    93.421,    25.562,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15412,'1 ',1,   5,  16,    73.641,    20.300,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15420,'1 ',1,   5,  17,   138.046,    37.140,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15421,'1 ',1,   5,  16,     6.780,     1.915,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15422,'1 ',1,   5,  17,     1.527,     0.432,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15425,'1 ',1,   5,  16,    90.295,    24.736,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15426,'1 ',1,   5,  14,    30.931,     8.654,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15427,'1 ',1,   5,  14,    30.308,     8.488,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15428,'1 ',1,   5,  17,    16.816,     4.735,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15429,'1 ',1,   5,  17,    60.248,    16.692,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15430,'1 ',1,   5,  12,   139.020,    37.359,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15431,'1 ',1,   5,  16,    52.008,    14.456,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15432,'1 ',1,   5,  12,    49.328,    13.718,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15433,'1 ',1,   5,  17,    34.269,     9.588,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15434,'1 ',1,   5,  17,    64.724,    17.907,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15435,'1 ',1,   5,  12,    13.015,     3.668,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15436,'1 ',1,   5,  16,     3.279,     0.928,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15437,'1 ',1,   5,  13,    50.369,    13.907,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15438,'1 ',1,   5,  17,     4.363,     1.234,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15439,'1 ',1,   5,  14,    27.930,     7.829,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15440,'1 ',1,   5,  17,    65.686,    18.172,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15441,'1 ',1,   5,  17,    92.839,    25.417,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15442,'1 ',1,   5,  17,    73.372,    20.231,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15443,'1 ',1,   5,  17,    22.095,     6.210,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15446,'1 ',1,   5,  13,    33.505,     9.363,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15447,'1 ',1,   5,  17,    17.587,     4.951,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15449,'1 ',1,   5,  17,    78.194,    21.532,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15450,'1 ',1,   5,  16,   152.677,    40.664,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15452,'1 ',1,   5,  13,    10.215,     2.883,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15453,'1 ',1,   5,  17,    49.524,    13.776,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15454,'1 ',1,   5,  16,    34.326,     9.603,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15455,'1 ',1,   5,  12,    40.451,    11.288,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15456,'1 ',1,   5,  15,     8.190,     2.313,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15457,'1 ',1,   5,  17,    10.186,     2.875,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15460,'1 ',1,   5,  13,    61.416,    16.871,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15461,'1 ',1,   5,  13,     6.252,     1.767,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15462,'1 ',1,   5,  16,    36.049,    10.079,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15463,'1 ',1,   5,  17,    61.233,    16.962,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15465,'1 ',1,   5,  16,   119.056,    32.284,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15466,'1 ',1,   5,  13,   129.409,    34.484,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15467,'1 ',1,   5,  16,     3.485,     0.986,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15468,'1 ',1,   5,  17,    21.609,     6.074,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15469,'1 ',1,   5,  17,    30.724,     8.607,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15470,'1 ',1,   5,  13,     5.660,     1.600,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15471,'1 ',1,   5,  12,    31.576,     8.843,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15472,'1 ',1,   5,  15,     0.988,     0.280,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15473,'1 ',1,   5,  18,     3.697,     1.045,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15474,'1 ',1,   5,  14,     3.038,     0.859,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15475,'1 ',1,   5,  17,     1.918,     0.543,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15476,'1 ',1,   5,  14,    40.046,    11.135,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15477,'1 ',1,   5,  13,     5.769,     1.631,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15478,'1 ',1,   5,  17,    48.755,    13.570,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15480,'1 ',1,   5,  17,    98.691,    26.949,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15481,'1 ',1,   5,  17,    96.960,    26.479,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15482,'1 ',1,   5,  16,    76.472,    21.072,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15483,'1 ',1,   5,  17,    48.129,    13.400,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15484,'1 ',1,   5,  15,    41.769,    11.639,     0.000,     0.000,     0.000,     0.000,   1,1,0
 15485,'1 ',1,   5,  14,     4.612,     1.305,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16001,'1 ',1,   6,  22,     2.441,     0.691,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16002,'1 ',1,   6,  26,    86.404,    23.690,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16005,'1 ',1,   6,  25,    27.034,     7.585,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16011,'1 ',1,   6,  22,    43.737,    12.193,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16012,'1 ',1,   6,  25,    20.355,     5.726,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16013,'1 ',1,   6,  26,     8.805,     2.487,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16014,'1 ',1,   6,  24,    71.497,    19.684,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16015,'1 ',1,   6,  26,     3.756,     1.063,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16016,'1 ',1,   6,  26,    20.691,     5.818,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16017,'1 ',1,   6,  22,   164.858,    45.047,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16018,'1 ',1,   6,  23,    76.486,    21.057,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16019,'1 ',1,   6,  23,     1.864,     0.528,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16020,'1 ',1,   6,  23,    51.881,    14.419,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16023,'1 ',1,   6,  23,    11.273,     3.181,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16024,'1 ',1,   6,  23,   104.841,    28.586,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16025,'1 ',1,   6,  26,    75.636,    20.847,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16026,'1 ',1,   6,  26,    44.860,    12.500,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16027,'1 ',1,   6,  23,    14.566,     4.105,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16028,'1 ',1,   6,  23,    39.335,    10.984,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16029,'1 ',1,   6,  24,    77.387,    21.268,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16031,'1 ',1,   6,  24,     5.668,     1.603,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16032,'1 ',1,   6,  23,    18.531,     5.215,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16035,'1 ',1,   6,  23,    31.863,     8.923,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16037,'1 ',1,   6,  22,   203.622,    55.660,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16040,'1 ',1,   6,  23,   120.146,    32.531,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16043,'1 ',1,   6,  26,    64.492,    17.840,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16044,'1 ',1,   6,  26,   121.983,    32.979,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16047,'1 ',1,   6,  26,    13.080,     3.688,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16055,'1 ',1,   6,  26,   133.907,    35.832,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16058,'1 ',1,   6,  22,     4.158,     1.176,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16059,'1 ',1,   6,  26,   167.222,    45.269,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16059,'99',1,   6,  26,    -0.897,    -0.005,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16060,'1 ',1,   6,  26,     2.110,     0.597,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16061,'1 ',1,   6,  23,    61.148,    16.936,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16064,'1 ',1,   6,  25,   136.851,    36.750,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16065,'1 ',1,   6,  23,    78.545,    21.593,     0.000,     0.000,     0.000,     0.000,   1,1,0
 16091,'1 ',1,   6,  23,     6.594,     1.864,     0.000,     0.000,     0.000,     0.000,   1,1,0
